<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-AUTO · 자동 기동·정지·유지보수</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>SYS-AUTO · 자동 기동·정지·유지보수</h1><p class="control-spec-link"><a href="../control-specs/SYS-AUTO.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공통 시스템</strong> · 자료에서 확인<br>운전 허가·기동 단계·대기·유지보수 모드의 호출 및 출력 관계를 관리한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>PLC·전기 자료 기준 항목. 직접 전기 회로 식별 근거 없음</p><p>관련 물리 I/O 0개, 내부 심볼 2개, HMI 설정 2개, 관련 래더 37개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M80.5</code></td><td>maintenance pv01</td><td>bool</td><td></td><td>_7ev / 474</td></tr><tr><td>내부</td><td><code>%M80.6</code></td><td>maintenance pv02</td><td>bool</td><td></td><td>_7ev / 475</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>AbilitaMaintenance</td><td><code>DB2,X7.5</code></td><td>PLC</td><td>00409</td></tr><tr><td>AbilitaAuto</td><td><code>DB2,X7.3</code></td><td>PLC</td><td>000DB</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 2</td><td>reset all flag start motors</td><td>9 Parts / 25 Wires</td><td>1/17</td><td><a href="../networks/network-402.html">원본 연결 보기 #402</a></td></tr><tr><td>startup only / 3</td><td>reset all flag allarms</td><td>10 Parts / 27 Wires</td><td>1/19</td><td><a href="../networks/network-403.html">원본 연결 보기 #403</a></td></tr><tr><td>startup only / 4</td><td>plants defaults</td><td>10 Parts / 14 Wires</td><td>10/10</td><td><a href="../networks/network-404.html">원본 연결 보기 #404</a></td></tr><tr><td>startup only / 5</td><td>default</td><td>6 Parts / 8 Wires</td><td>6/6</td><td><a href="../networks/network-405.html">원본 연결 보기 #405</a></td></tr><tr><td>main / 1</td><td>simulation</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1612.html">원본 연결 보기 #1612</a></td></tr><tr><td>main / 2</td><td>(제목 없음)</td><td>5 Parts / 6 Wires</td><td>1/1</td><td><a href="../networks/network-1613.html">원본 연결 보기 #1613</a></td></tr><tr><td>main / 3</td><td>word input</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1614.html">원본 연결 보기 #1614</a></td></tr><tr><td>main / 4</td><td>(제목 없음)</td><td>3 Parts / 9 Wires</td><td>6/6</td><td><a href="../networks/network-1615.html">원본 연결 보기 #1615</a></td></tr><tr><td>main / 5</td><td>word output</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1616.html">원본 연결 보기 #1616</a></td></tr><tr><td>main / 6</td><td>(제목 없음)</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1617.html">원본 연결 보기 #1617</a></td></tr><tr><td>main / 7</td><td>(제목 없음)</td><td>3 Parts / 9 Wires</td><td>6/6</td><td><a href="../networks/network-1618.html">원본 연결 보기 #1618</a></td></tr><tr><td>main / 8</td><td>analog conversion and allarms</td><td>5 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1619.html">원본 연결 보기 #1619</a></td></tr><tr><td>main / 9</td><td>motors valve and burner</td><td>7 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1620.html">원본 연결 보기 #1620</a></td></tr><tr><td>main / 10</td><td>motorized valve</td><td>3 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1621.html">원본 연결 보기 #1621</a></td></tr><tr><td>main / 11</td><td>allarm manager and siren</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1622.html">원본 연결 보기 #1622</a></td></tr><tr><td>main / 12</td><td>cpu clock</td><td>3 Parts / 7 Wires</td><td>5/5</td><td><a href="../networks/network-1623.html">원본 연결 보기 #1623</a></td></tr><tr><td>main / 13</td><td>trasfering bit of maintenance</td><td>3 Parts / 7 Wires</td><td>5/5</td><td><a href="../networks/network-1624.html">원본 연결 보기 #1624</a></td></tr><tr><td>main / 15</td><td>maintenance period limits</td><td>4 Parts / 8 Wires</td><td>4/4</td><td><a href="../networks/network-1626.html">원본 연결 보기 #1626</a></td></tr><tr><td>auto start motors / 1</td><td>increment seconds count</td><td>5 Parts / 12 Wires</td><td>7/8</td><td><a href="../networks/network-1841.html">원본 연결 보기 #1841</a></td></tr><tr><td>auto start motors / 2</td><td>status display in supervisor</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1842.html">원본 연결 보기 #1842</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>auto start motors / 4</td><td>production</td><td>60 Parts / 113 Wires</td><td>86/86</td><td><a href="../networks/network-1844.html">원본 연결 보기 #1844</a></td></tr><tr><td>auto start motors / 5</td><td>set points fn01</td><td>24 Parts / 63 Wires</td><td>38/43</td><td><a href="../networks/network-1845.html">원본 연결 보기 #1845</a></td></tr><tr><td>auto start motors / 6</td><td>emergency stop</td><td>4 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1846.html">원본 연결 보기 #1846</a></td></tr><tr><td>auto start motors / 7</td><td>presetting sequence 5: complete engine stop</td><td>53 Parts / 87 Wires</td><td>54/54</td><td><a href="../networks/network-1847.html">원본 연결 보기 #1847</a></td></tr><tr><td>auto start motors / 8</td><td>presetting sequence 6: no sequence</td><td>6 Parts / 14 Wires</td><td>9/9</td><td><a href="../networks/network-1848.html">원본 연결 보기 #1848</a></td></tr><tr><td>auto start motors / 9</td><td>production counters</td><td>21 Parts / 65 Wires</td><td>48/48</td><td><a href="../networks/network-1849.html">원본 연결 보기 #1849</a></td></tr><tr><td>r1 scraps gate 2 / 5</td><td>a 48.4 ev-02 valvecommand</td><td>12 Parts / 21 Wires</td><td>10/10</td><td><a href="../networks/network-1915.html">원본 연결 보기 #1915</a></td></tr><tr><td>r1 scraps gate 2 / 6</td><td>pv-02 rotary drum discharge valve</td><td>20 Parts / 33 Wires</td><td>19/19</td><td><a href="../networks/network-1916.html">원본 연결 보기 #1916</a></td></tr><tr><td>r1 scraps gate 2 / 10</td><td>a 56.4 ev-05 valvecommand</td><td>11 Parts / 19 Wires</td><td>9/9</td><td><a href="../networks/network-1920.html">원본 연결 보기 #1920</a></td></tr><tr><td>motors 1 / 1</td><td>maintenance</td><td>4 Parts / 7 Wires</td><td>4/4</td><td><a href="../networks/network-1930.html">원본 연결 보기 #1930</a></td></tr><tr><td>motors 1 / 2</td><td>block load</td><td>11 Parts / 21 Wires</td><td>10/10</td><td><a href="../networks/network-1931.html">원본 연결 보기 #1931</a></td></tr><tr><td>motors 1 / 6</td><td>bc01</td><td>13 Parts / 23 Wires</td><td>11/11</td><td><a href="../networks/network-1935.html">원본 연결 보기 #1935</a></td></tr><tr><td>motors 1 / 7</td><td>rd01</td><td>12 Parts / 23 Wires</td><td>12/12</td><td><a href="../networks/network-1936.html">원본 연결 보기 #1936</a></td></tr><tr><td>motors 1 / 10</td><td>rd01 fan</td><td>9 Parts / 16 Wires</td><td>8/8</td><td><a href="../networks/network-1939.html">원본 연결 보기 #1939</a></td></tr><tr><td>motors 1 / 11</td><td>mc03 spare motor</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1940.html">원본 연결 보기 #1940</a></td></tr><tr><td>motors 1 / 12</td><td>mc04</td><td>9 Parts / 16 Wires</td><td>8/8</td><td><a href="../networks/network-1941.html">원본 연결 보기 #1941</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1624.html">#1624</a></td><td>Move</td><td>Tag_189</td><td>ON</td><td>Move 입력 Data.Maint_code_0</td></tr><tr><td><a href="../networks/network-1624.html">#1624</a></td><td>Move</td><td>Tag_190</td><td>ON</td><td>Move 입력 Data.Maint_code_3</td></tr><tr><td><a href="../networks/network-1626.html">#1626</a></td><td>RCoil</td><td>Allarm.MAINTENANCE_PERIOD_LIMIT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1930.html">#1930</a></td><td>Coil</td><td>UNDER TESTING</td><td>(ON AND Flag.Maintenance_ON)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1930.html">#1930</a></td><td>Coil</td><td>Allarm.Maintenance_ON</td><td>(ON AND Flag.Maintenance_ON)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><p>설비 이름으로 일치한 알람 전용 네트워크가 없다. 상위 설비 고장 및 일반 진단 블록의 참조를 확인한다.</p><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>논리 명칭 확인</strong> — 이 항목이 물리 계기인지 PLC 내부 공학값/루프 이름인지 확인한다.</li><li><strong>데이터 추적</strong> — 원시 입력→선택/환산→제어 루프→HMI 값을 네트워크와 DB 주소로 연결한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>SYS-AUTO-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-AUTO-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-AUTO-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-AUTO-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-AUTO-V-04</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>