<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-COUNTERS · 생산량·가스·유량 계수</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>SYS-COUNTERS · 생산량·가스·유량 계수</h1><p class="control-spec-link"><a href="../control-specs/SYS-COUNTERS.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공통 시스템</strong> · 자료에서 확인<br>BWF 펄스·생산량·가스/유량·Reset·스케일과 누적값을 관리한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>PLC·전기 자료 기준 항목. 직접 전기 회로 식별 근거 없음</p><p>관련 물리 I/O 0개, 내부 심볼 0개, HMI 설정 5개, 관련 래더 54개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><p>이 태그에 직접 연결되는 심볼 주소는 식별되지 않았다. 상위/연관 설비와 공정 조건으로 관리한다.</p><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>RESET_PROD_COUNT</td><td><code>DB41,X50.3</code></td><td>PLC</td><td>00463</td></tr><tr><td>RESET_GAS_COUNT</td><td><code>DB41,X50.2</code></td><td>PLC</td><td>00462</td></tr><tr><td>Conta_prod</td><td><code>DB41,REAL8</code></td><td>PLC</td><td>00461</td></tr><tr><td>Conta_prod_TOT</td><td><code>DB41,REAL4</code></td><td>PLC</td><td>00460</td></tr><tr><td>Conta_gas_TOT</td><td><code>DB5,REAL34</code></td><td>PLC</td><td>003F2</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>allarm manager / 9</td><td>clear values of report at the end of the recording</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-935.html">원본 연결 보기 #935</a></td></tr><tr><td>analog input conversion / 1</td><td>tc04</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1731.html">원본 연결 보기 #1731</a></td></tr><tr><td>analog input conversion / 2</td><td>tc-05</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1732.html">원본 연결 보기 #1732</a></td></tr><tr><td>analog input conversion / 3</td><td>tc-09</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1733.html">원본 연결 보기 #1733</a></td></tr><tr><td>analog input conversion / 4</td><td>tc-10</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1734.html">원본 연결 보기 #1734</a></td></tr><tr><td>analog input conversion / 5</td><td>client 1 bwf01 flow rate</td><td>9 Parts / 26 Wires</td><td>19/19</td><td><a href="../networks/network-1735.html">원본 연결 보기 #1735</a></td></tr><tr><td>analog input conversion / 6</td><td>client 2 bwf02 flow rate</td><td>9 Parts / 26 Wires</td><td>19/19</td><td><a href="../networks/network-1736.html">원본 연결 보기 #1736</a></td></tr><tr><td>analog input conversion / 7</td><td>client 3 level indicator bwf01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1737.html">원본 연결 보기 #1737</a></td></tr><tr><td>analog input conversion / 8</td><td>client 4 level indicator bwf02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1738.html">원본 연결 보기 #1738</a></td></tr><tr><td>analog input conversion / 9</td><td>tc-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1739.html">원본 연결 보기 #1739</a></td></tr><tr><td>analog input conversion / 10</td><td>tc-02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1740.html">원본 연결 보기 #1740</a></td></tr><tr><td>analog input conversion / 11</td><td>tc-03</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1741.html">원본 연결 보기 #1741</a></td></tr><tr><td>analog input conversion / 12</td><td>tc-06</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1742.html">원본 연결 보기 #1742</a></td></tr><tr><td>analog input conversion / 13</td><td>tc-07</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1743.html">원본 연결 보기 #1743</a></td></tr><tr><td>analog input conversion / 14</td><td>zt-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1744.html">원본 연결 보기 #1744</a></td></tr><tr><td>analog input conversion / 15</td><td>psh-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1745.html">원본 연결 보기 #1745</a></td></tr><tr><td>analog input conversion / 16</td><td>psh-02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1746.html">원본 연결 보기 #1746</a></td></tr><tr><td>analog input conversion / 17</td><td>psh-03</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1747.html">원본 연결 보기 #1747</a></td></tr><tr><td>analog input conversion / 18</td><td>r0-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1748.html">원본 연결 보기 #1748</a></td></tr><tr><td>analog input conversion / 19</td><td>r0-02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1749.html">원본 연결 보기 #1749</a></td></tr><tr><td>analog input conversion / 20</td><td>r0-03</td><td>4 Parts / 14 Wires</td><td>11/11</td><td><a href="../networks/network-1750.html">원본 연결 보기 #1750</a></td></tr><tr><td>analog input conversion / 21</td><td>r0-04</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1751.html">원본 연결 보기 #1751</a></td></tr><tr><td>analog input conversion / 22</td><td>gas br-01 - position</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1752.html">원본 연결 보기 #1752</a></td></tr><tr><td>analog input conversion / 23</td><td>air br-01 - position</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1753.html">원본 연결 보기 #1753</a></td></tr><tr><td>analog input conversion / 24</td><td>max flow gas - flowmeter</td><td>4 Parts / 14 Wires</td><td>11/11</td><td><a href="../networks/network-1754.html">원본 연결 보기 #1754</a></td></tr><tr><td>analog input conversion / 25</td><td>max flow air - flowmeter</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1755.html">원본 연결 보기 #1755</a></td></tr><tr><td>analog input conversion / 26</td><td>reading encoder mv01</td><td>3 Parts / 28 Wires</td><td>6/25</td><td><a href="../networks/network-1756.html">원본 연결 보기 #1756</a></td></tr><tr><td>analog input conversion / 27</td><td>reading encoder mv02</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1757.html">원본 연결 보기 #1757</a></td></tr><tr><td>analog input conversion / 28</td><td>reading encoder mv03</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1758.html">원본 연결 보기 #1758</a></td></tr><tr><td>analog input conversion / 29</td><td>reading encoder mv05</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1759.html">원본 연결 보기 #1759</a></td></tr><tr><td>analog input conversion / 30</td><td>reading encoder mv06</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1760.html">원본 연결 보기 #1760</a></td></tr><tr><td>analog input conversion / 31</td><td>store current position value at power-off</td><td>6 Parts / 13 Wires</td><td>11/11</td><td><a href="../networks/network-1761.html">원본 연결 보기 #1761</a></td></tr><tr><td>analog input conversion / 32</td><td>data management mv01</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1762.html">원본 연결 보기 #1762</a></td></tr><tr><td>analog input conversion / 33</td><td>data management mv02</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1763.html">원본 연결 보기 #1763</a></td></tr><tr><td>analog input conversion / 34</td><td>mv03 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1764.html">원본 연결 보기 #1764</a></td></tr><tr><td>analog input conversion / 35</td><td>mv05 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1765.html">원본 연결 보기 #1765</a></td></tr><tr><td>analog input conversion / 36</td><td>mv06 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1766.html">원본 연결 보기 #1766</a></td></tr><tr><td>analog input conversion / 37</td><td>fn-02 fan</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1767.html">원본 연결 보기 #1767</a></td></tr><tr><td>analog input conversion / 38</td><td>bc-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1768.html">원본 연결 보기 #1768</a></td></tr><tr><td>analog input conversion / 39</td><td>mc04</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1769.html">원본 연결 보기 #1769</a></td></tr><tr><td>analog input conversion / 40</td><td>fn-02 aspirator</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1770.html">원본 연결 보기 #1770</a></td></tr><tr><td>analog input conversion / 41</td><td>rd-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1771.html">원본 연결 보기 #1771</a></td></tr><tr><td>analog input conversion / 42</td><td>fn-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1772.html">원본 연결 보기 #1772</a></td></tr><tr><td>analog input conversion / 43</td><td>dp-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1773.html">원본 연결 보기 #1773</a></td></tr><tr><td>analog input conversion / 44</td><td>dp-02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1774.html">원본 연결 보기 #1774</a></td></tr><tr><td>analog input conversion / 45</td><td>pc-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1775.html">원본 연결 보기 #1775</a></td></tr><tr><td>analog input conversion / 46</td><td>contactor ton passed in bwf</td><td>7 Parts / 17 Wires</td><td>11/11</td><td><a href="../networks/network-1776.html">원본 연결 보기 #1776</a></td></tr><tr><td>cyc_int5 ogni 100ms / 2</td><td>controll ro01 moduling mv05 - pid</td><td>8 Parts / 35 Wires</td><td>18/27</td><td><a href="../networks/network-5.html">원본 연결 보기 #5</a></td></tr><tr><td>cyc_int5 ogni 100ms / 4</td><td>controll pc01 moduling mv02</td><td>5 Parts / 30 Wires</td><td>16/25</td><td><a href="../networks/network-7.html">원본 연결 보기 #7</a></td></tr><tr><td>cyc_int5 ogni 100ms / 5</td><td>(제목 없음)</td><td>2 Parts / 6 Wires</td><td>4/4</td><td><a href="../networks/network-8.html">원본 연결 보기 #8</a></td></tr><tr><td>cyc_int5 ogni 100ms / 8</td><td>controll tc03 moduling mv01</td><td>13 Parts / 46 Wires</td><td>24/33</td><td><a href="../networks/network-11.html">원본 연결 보기 #11</a></td></tr><tr><td>cyc_int5 ogni 100ms / 9</td><td>disable pid control on vt02</td><td>6 Parts / 11 Wires</td><td>5/5</td><td><a href="../networks/network-12.html">원본 연결 보기 #12</a></td></tr><tr><td>cyc_int5 ogni 100ms / 12</td><td>control pc02 moduling mv03 - not used</td><td>7 Parts / 33 Wires</td><td>17/26</td><td><a href="../networks/network-15.html">원본 연결 보기 #15</a></td></tr><tr><td>cyc_int5 ogni 100ms / 13</td><td>executes gas flow calculation block</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-16.html">원본 연결 보기 #16</a></td></tr></tbody></table></div><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarm manager</td><td>clear values of report at the end of the recording</td><td><a href="../networks/network-935.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>논리 명칭 확인</strong> — 이 항목이 물리 계기인지 PLC 내부 공학값/루프 이름인지 확인한다.</li><li><strong>데이터 추적</strong> — 원시 입력→선택/환산→제어 루프→HMI 값을 네트워크와 DB 주소로 연결한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>SYS-COUNTERS-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-COUNTERS-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-04</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>