<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-PID · 온도·압력·산소·비율 제어</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>SYS-PID · 온도·압력·산소·비율 제어</h1><p class="control-spec-link"><a href="../control-specs/SYS-PID.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공통 시스템</strong> · 자료에서 확인<br>주기 OB의 PID 호출, 채널 선택, 수동/자동, 제한과 밸브·버너 출력 경로를 관리한다.</div><p>공정/기능 연관 장치: <a href="MV01.html">MV01</a>, <a href="MV02.html">MV02</a>, <a href="MV03.html">MV03</a>, <a href="MV05.html">MV05</a>, <a href="MV06.html">MV06</a>, <a href="BR01.html">BR01</a>, <a href="FN04.html">FN04</a>. 배관 또는 기능 관계이며 모든 장치 간 자동 인터록을 뜻하지 않는다.</p><h2 id="source">도면·식별과 현재 확인 범위</h2><p>PLC·전기 자료 기준 항목. 직접 전기 회로 식별 근거 없음</p><p>관련 물리 I/O 0개, 내부 심볼 0개, HMI 설정 2개, 관련 래더 52개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><p>이 태그에 직접 연결되는 심볼 주소는 식별되지 않았다. 상위/연관 설비와 공정 조건으로 관리한다.</p><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>Stechiometro</td><td><code>DB5,REAL4</code></td><td>PLC</td><td>00421</td></tr><tr><td>TC_PID_REF</td><td><code>DB39,REAL2</code></td><td>PLC</td><td>001C0</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>valve control loop / 1</td><td>mv01 controlled by tc03</td><td>35 Parts / 61 Wires</td><td>28/29</td><td><a href="../networks/network-1702.html">원본 연결 보기 #1702</a></td></tr><tr><td>valve control loop / 2</td><td>calibration encoder mv01</td><td>6 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1703.html">원본 연결 보기 #1703</a></td></tr><tr><td>valve control loop / 3</td><td>mv02 controlled by psh-01</td><td>33 Parts / 57 Wires</td><td>27/27</td><td><a href="../networks/network-1704.html">원본 연결 보기 #1704</a></td></tr><tr><td>valve control loop / 4</td><td>mv03 controlled by psh03</td><td>11 Parts / 24 Wires</td><td>17/17</td><td><a href="../networks/network-1705.html">원본 연결 보기 #1705</a></td></tr><tr><td>valve control loop / 5</td><td>mv03 controlled by psh03</td><td>41 Parts / 73 Wires</td><td>36/36</td><td><a href="../networks/network-1706.html">원본 연결 보기 #1706</a></td></tr><tr><td>valve control loop / 6</td><td>calibration encoder mv03</td><td>6 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1707.html">원본 연결 보기 #1707</a></td></tr><tr><td>valve control loop / 7</td><td>mv05 controlled by ro-01</td><td>34 Parts / 60 Wires</td><td>28/29</td><td><a href="../networks/network-1708.html">원본 연결 보기 #1708</a></td></tr><tr><td>valve control loop / 8</td><td>mv06 controlled by psh02</td><td>12 Parts / 27 Wires</td><td>19/19</td><td><a href="../networks/network-1709.html">원본 연결 보기 #1709</a></td></tr><tr><td>valve control loop / 9</td><td>the working tool has a low range</td><td>20 Parts / 39 Wires</td><td>25/25</td><td><a href="../networks/network-1710.html">원본 연결 보기 #1710</a></td></tr><tr><td>valve control loop / 10</td><td>mv06 controlled by psh02</td><td>33 Parts / 59 Wires</td><td>29/29</td><td><a href="../networks/network-1711.html">원본 연결 보기 #1711</a></td></tr><tr><td>valve control loop / 11</td><td>motorized valve work time pulse generator</td><td>7 Parts / 14 Wires</td><td>9/9</td><td><a href="../networks/network-1712.html">원본 연결 보기 #1712</a></td></tr><tr><td>valve control loop / 12</td><td>motorized valve pulse generator for rotation control</td><td>42 Parts / 95 Wires</td><td>74/74</td><td><a href="../networks/network-1713.html">원본 연결 보기 #1713</a></td></tr><tr><td>valve control loop / 13</td><td>motorized valve fault</td><td>43 Parts / 87 Wires</td><td>67/67</td><td><a href="../networks/network-1714.html">원본 연결 보기 #1714</a></td></tr><tr><td>cyc_int2 ogni 1s / 3</td><td>(제목 없음)</td><td>5 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1721.html">원본 연결 보기 #1721</a></td></tr><tr><td>cyc_int2 ogni 1s / 4</td><td>(제목 없음)</td><td>2 Parts / 6 Wires</td><td>3/4</td><td><a href="../networks/network-1722.html">원본 연결 보기 #1722</a></td></tr><tr><td>cyc_int2 ogni 1s / 5</td><td>auto start/stop motors and presetting</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1723.html">원본 연결 보기 #1723</a></td></tr><tr><td>cyc_int2 ogni 1s / 6</td><td>delayed burner flow rate variation</td><td>5 Parts / 15 Wires</td><td>11/11</td><td><a href="../networks/network-1724.html">원본 연결 보기 #1724</a></td></tr><tr><td>control_stechio / 1</td><td>calculate the gas flow rate based on the theoretical ramp</td><td>41 Parts / 103 Wires</td><td>81/81</td><td><a href="../networks/network-1830.html">원본 연결 보기 #1830</a></td></tr><tr><td>control_stechio / 3</td><td>run pid block</td><td>7 Parts / 45 Wires</td><td>26/38</td><td><a href="../networks/network-1832.html">원본 연결 보기 #1832</a></td></tr><tr><td>control_stechio / 5</td><td>verify range sent by gas</td><td>5 Parts / 13 Wires</td><td>9/9</td><td><a href="../networks/network-1834.html">원본 연결 보기 #1834</a></td></tr><tr><td>control_stechio / 6</td><td>check stoichiometric ratio correction range</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1835.html">원본 연결 보기 #1835</a></td></tr><tr><td>burner control / 1</td><td>burner control box fault</td><td>20 Parts / 34 Wires</td><td>23/23</td><td><a href="../networks/network-1854.html">원본 연결 보기 #1854</a></td></tr><tr><td>burner control / 2</td><td>burner servomotor not in minimal position</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1855.html">원본 연결 보기 #1855</a></td></tr><tr><td>burner control / 3</td><td>a 56.3 max.temperaturefilter</td><td>4 Parts / 8 Wires</td><td>4/4</td><td><a href="../networks/network-1856.html">원본 연결 보기 #1856</a></td></tr><tr><td>burner control / 4</td><td>start gas test</td><td>12 Parts / 23 Wires</td><td>11/11</td><td><a href="../networks/network-1857.html">원본 연결 보기 #1857</a></td></tr><tr><td>burner control / 5</td><td>burner stop</td><td>21 Parts / 40 Wires</td><td>19/19</td><td><a href="../networks/network-1858.html">원본 연결 보기 #1858</a></td></tr><tr><td>burner control / 6</td><td>counter minutes of burner work</td><td>9 Parts / 20 Wires</td><td>13/13</td><td><a href="../networks/network-1859.html">원본 연결 보기 #1859</a></td></tr><tr><td>burner control / 7</td><td>counter burner off during preheating or production</td><td>21 Parts / 44 Wires</td><td>28/29</td><td><a href="../networks/network-1860.html">원본 연결 보기 #1860</a></td></tr><tr><td>burner control / 8</td><td>programmed burner shutdown every 24 hours</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1861.html">원본 연결 보기 #1861</a></td></tr><tr><td>burner control / 9</td><td>a 56.6 start high flameburner</td><td>25 Parts / 51 Wires</td><td>33/33</td><td><a href="../networks/network-1862.html">원본 연결 보기 #1862</a></td></tr><tr><td>burner control / 10</td><td>enable relay forceed spark</td><td>13 Parts / 23 Wires</td><td>14/14</td><td><a href="../networks/network-1863.html">원본 연결 보기 #1863</a></td></tr><tr><td>burner control / 11</td><td>reduce speed mn01 se tc01 &gt; 30°c the setpoint</td><td>8 Parts / 19 Wires</td><td>14/14</td><td><a href="../networks/network-1864.html">원본 연결 보기 #1864</a></td></tr><tr><td>burner control / 12</td><td>burner lock</td><td>17 Parts / 31 Wires</td><td>15/15</td><td><a href="../networks/network-1865.html">원본 연결 보기 #1865</a></td></tr><tr><td>burner control / 13</td><td>burner start sequence</td><td>9 Parts / 16 Wires</td><td>9/9</td><td><a href="../networks/network-1866.html">원본 연결 보기 #1866</a></td></tr><tr><td>burner control / 14</td><td>for viewing washing time in supervisor</td><td>5 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1867.html">원본 연결 보기 #1867</a></td></tr><tr><td>burner control / 15</td><td>enable burner cleaning sequence</td><td>71 Parts / 151 Wires</td><td>113/113</td><td><a href="../networks/network-1868.html">원본 연결 보기 #1868</a></td></tr><tr><td>burner control / 16</td><td>burner start fault reset</td><td>3 Parts / 6 Wires</td><td>3/3</td><td><a href="../networks/network-1869.html">원본 연결 보기 #1869</a></td></tr><tr><td>burner control / 17</td><td>burner servomotor control fb41 pid mode</td><td>15 Parts / 29 Wires</td><td>15/15</td><td><a href="../networks/network-1870.html">원본 연결 보기 #1870</a></td></tr><tr><td>burner control / 18</td><td>if on auto send pid result to the module</td><td>2 Parts / 6 Wires</td><td>4/4</td><td><a href="../networks/network-1871.html">원본 연결 보기 #1871</a></td></tr><tr><td>burner control / 19</td><td>burner air range limits</td><td>14 Parts / 32 Wires</td><td>21/21</td><td><a href="../networks/network-1872.html">원본 연결 보기 #1872</a></td></tr><tr><td>burner control / 20</td><td>simulation</td><td>2 Parts / 5 Wires</td><td>2/3</td><td><a href="../networks/network-1873.html">원본 연결 보기 #1873</a></td></tr><tr><td>burner control / 21</td><td>stoichiometry out of range</td><td>12 Parts / 22 Wires</td><td>12/12</td><td><a href="../networks/network-1874.html">원본 연결 보기 #1874</a></td></tr><tr><td>burner control / 22</td><td>dryout warm first ramp</td><td>23 Parts / 58 Wires</td><td>45/45</td><td><a href="../networks/network-1875.html">원본 연결 보기 #1875</a></td></tr><tr><td>burner control / 23</td><td>dryout warm second ramp</td><td>9 Parts / 23 Wires</td><td>17/17</td><td><a href="../networks/network-1876.html">원본 연결 보기 #1876</a></td></tr><tr><td>burner control / 24</td><td>dryout warm third ramp</td><td>13 Parts / 33 Wires</td><td>25/25</td><td><a href="../networks/network-1877.html">원본 연결 보기 #1877</a></td></tr><tr><td>cyc_int5 ogni 100ms / 2</td><td>controll ro01 moduling mv05 - pid</td><td>8 Parts / 35 Wires</td><td>18/27</td><td><a href="../networks/network-5.html">원본 연결 보기 #5</a></td></tr><tr><td>cyc_int5 ogni 100ms / 4</td><td>controll pc01 moduling mv02</td><td>5 Parts / 30 Wires</td><td>16/25</td><td><a href="../networks/network-7.html">원본 연결 보기 #7</a></td></tr><tr><td>cyc_int5 ogni 100ms / 5</td><td>(제목 없음)</td><td>2 Parts / 6 Wires</td><td>4/4</td><td><a href="../networks/network-8.html">원본 연결 보기 #8</a></td></tr><tr><td>cyc_int5 ogni 100ms / 8</td><td>controll tc03 moduling mv01</td><td>13 Parts / 46 Wires</td><td>24/33</td><td><a href="../networks/network-11.html">원본 연결 보기 #11</a></td></tr><tr><td>cyc_int5 ogni 100ms / 9</td><td>disable pid control on vt02</td><td>6 Parts / 11 Wires</td><td>5/5</td><td><a href="../networks/network-12.html">원본 연결 보기 #12</a></td></tr><tr><td>cyc_int5 ogni 100ms / 12</td><td>control pc02 moduling mv03 - not used</td><td>7 Parts / 33 Wires</td><td>17/26</td><td><a href="../networks/network-15.html">원본 연결 보기 #15</a></td></tr><tr><td>cyc_int5 ogni 100ms / 13</td><td>executes gas flow calculation block</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-16.html">원본 연결 보기 #16</a></td></tr></tbody></table></div><h2 id="alarm">알람·설정값 추적</h2><p>설비 이름으로 일치한 알람 전용 네트워크가 없다. 상위 설비 고장 및 일반 진단 블록의 참조를 확인한다.</p><p>관련 검색 코드의 시간 상수 후보: s5t#10ms, s5t#10s, s5t#1m, s5t#1s, s5t#200ms, s5t#20s, s5t#2s, s5t#300ms, s5t#30s, s5t#4m, s5t#4s, s5t#50ms, s5t#6s, s5t#8s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>논리 명칭 확인</strong> — 이 항목이 물리 계기인지 PLC 내부 공학값/루프 이름인지 확인한다.</li><li><strong>데이터 추적</strong> — 원시 입력→선택/환산→제어 루프→HMI 값을 네트워크와 DB 주소로 연결한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>SYS-PID-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-PID-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-04</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>