<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-SAFETY · 비상정지·일반 안전 회로</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>SYS-SAFETY · 비상정지·일반 안전 회로</h1><p class="control-spec-link"><a href="../control-specs/SYS-SAFETY.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공통 시스템</strong> · 자료에서 확인<br>비상정지와 일반 허가, 온도 허가 회로의 물리·논리 경로를 검토한다. CPU 형식이나 일반 PLC 접점만으로 안전 인증을 판단하지 않는다.</div><p>공정/기능 연관 장치: <a href="SYS-POWER.html">SYS-POWER</a>, <a href="BR01.html">BR01</a>, <a href="SYS-ALARM.html">SYS-ALARM</a>. 배관 또는 기능 관계이며 모든 장치 간 자동 인터록을 뜻하지 않는다.</p><h2 id="source">도면·식별과 현재 확인 범위</h2><p>PLC·전기 자료 기준 항목. <a href="../sources/Electrical_Rev2.pdf#page=13">FG 12 / PDF 13</a>, <a href="../sources/Electrical_Rev2.pdf#page=14">FG 13 / PDF 14</a>, <a href="../sources/Electrical_Rev2.pdf#page=15">FG 14 / PDF 15</a>, <a href="../sources/Electrical_Rev2.pdf#page=16">FG 15 / PDF 16</a>, <a href="../sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a>, <a href="../sources/Electrical_Rev2.pdf#page=239">FG 236 / PDF 239</a></p><p>관련 물리 I/O 3개, 내부 심볼 0개, HMI 설정 0개, 관련 래더 40개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%I28.4</code></td><td>177t1_ok</td><td>bool</td><td></td><td>_7ev / 946</td></tr><tr><td>물리 I/O</td><td><code>%Q6.6</code></td><td>temperature interlock ok</td><td>bool</td><td>a 56.3 max.temperaturefilter</td><td>_7ev / 1058</td></tr><tr><td>물리 I/O</td><td><code>%I19.4</code></td><td>em_ok</td><td>bool</td><td></td><td>_7ev / 1529</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><p>직접 태그 이름으로 일치하는 HMI 설정은 없다. 가공·통합 상태 또는 상위 설비 화면 참조를 별도 확인한다.</p><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 2</td><td>reset all flag start motors</td><td>9 Parts / 25 Wires</td><td>1/17</td><td><a href="../networks/network-402.html">원본 연결 보기 #402</a></td></tr><tr><td>startup only / 3</td><td>reset all flag allarms</td><td>10 Parts / 27 Wires</td><td>1/19</td><td><a href="../networks/network-403.html">원본 연결 보기 #403</a></td></tr><tr><td>startup only / 4</td><td>plants defaults</td><td>10 Parts / 14 Wires</td><td>10/10</td><td><a href="../networks/network-404.html">원본 연결 보기 #404</a></td></tr><tr><td>startup only / 5</td><td>default</td><td>6 Parts / 8 Wires</td><td>6/6</td><td><a href="../networks/network-405.html">원본 연결 보기 #405</a></td></tr><tr><td>hmi inputs / 1</td><td>(제목 없음)</td><td>33 Parts / 62 Wires</td><td>31/42</td><td><a href="../networks/network-1070.html">원본 연결 보기 #1070</a></td></tr><tr><td>simulation / 2</td><td>(제목 없음)</td><td>7 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1080.html">원본 연결 보기 #1080</a></td></tr><tr><td>main / 1</td><td>simulation</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1612.html">원본 연결 보기 #1612</a></td></tr><tr><td>main / 2</td><td>(제목 없음)</td><td>5 Parts / 6 Wires</td><td>1/1</td><td><a href="../networks/network-1613.html">원본 연결 보기 #1613</a></td></tr><tr><td>main / 3</td><td>word input</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1614.html">원본 연결 보기 #1614</a></td></tr><tr><td>main / 4</td><td>(제목 없음)</td><td>3 Parts / 9 Wires</td><td>6/6</td><td><a href="../networks/network-1615.html">원본 연결 보기 #1615</a></td></tr><tr><td>main / 5</td><td>word output</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1616.html">원본 연결 보기 #1616</a></td></tr><tr><td>main / 6</td><td>(제목 없음)</td><td>4 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1617.html">원본 연결 보기 #1617</a></td></tr><tr><td>main / 7</td><td>(제목 없음)</td><td>3 Parts / 9 Wires</td><td>6/6</td><td><a href="../networks/network-1618.html">원본 연결 보기 #1618</a></td></tr><tr><td>main / 8</td><td>analog conversion and allarms</td><td>5 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1619.html">원본 연결 보기 #1619</a></td></tr><tr><td>main / 9</td><td>motors valve and burner</td><td>7 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1620.html">원본 연결 보기 #1620</a></td></tr><tr><td>main / 10</td><td>motorized valve</td><td>3 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1621.html">원본 연결 보기 #1621</a></td></tr><tr><td>main / 11</td><td>allarm manager and siren</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1622.html">원본 연결 보기 #1622</a></td></tr><tr><td>main / 12</td><td>cpu clock</td><td>3 Parts / 7 Wires</td><td>5/5</td><td><a href="../networks/network-1623.html">원본 연결 보기 #1623</a></td></tr><tr><td>main / 13</td><td>trasfering bit of maintenance</td><td>3 Parts / 7 Wires</td><td>5/5</td><td><a href="../networks/network-1624.html">원본 연결 보기 #1624</a></td></tr><tr><td>main / 15</td><td>maintenance period limits</td><td>4 Parts / 8 Wires</td><td>4/4</td><td><a href="../networks/network-1626.html">원본 연결 보기 #1626</a></td></tr><tr><td>analog input conversion / 26</td><td>reading encoder mv01</td><td>3 Parts / 28 Wires</td><td>6/25</td><td><a href="../networks/network-1756.html">원본 연결 보기 #1756</a></td></tr><tr><td>analog input conversion / 27</td><td>reading encoder mv02</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1757.html">원본 연결 보기 #1757</a></td></tr><tr><td>analog input conversion / 28</td><td>reading encoder mv03</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1758.html">원본 연결 보기 #1758</a></td></tr><tr><td>analog input conversion / 29</td><td>reading encoder mv05</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1759.html">원본 연결 보기 #1759</a></td></tr><tr><td>analog input conversion / 30</td><td>reading encoder mv06</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1760.html">원본 연결 보기 #1760</a></td></tr><tr><td>analog input conversion / 31</td><td>store current position value at power-off</td><td>6 Parts / 13 Wires</td><td>11/11</td><td><a href="../networks/network-1761.html">원본 연결 보기 #1761</a></td></tr><tr><td>analog input conversion / 32</td><td>data management mv01</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1762.html">원본 연결 보기 #1762</a></td></tr><tr><td>analog input conversion / 33</td><td>data management mv02</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1763.html">원본 연결 보기 #1763</a></td></tr><tr><td>analog input conversion / 34</td><td>mv03 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1764.html">원본 연결 보기 #1764</a></td></tr><tr><td>analog input conversion / 35</td><td>mv05 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1765.html">원본 연결 보기 #1765</a></td></tr><tr><td>analog input conversion / 36</td><td>mv06 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1766.html">원본 연결 보기 #1766</a></td></tr><tr><td>allarms 1 / 44</td><td>module emergenzy ok</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1824.html">원본 연결 보기 #1824</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>auto start motors / 4</td><td>production</td><td>60 Parts / 113 Wires</td><td>86/86</td><td><a href="../networks/network-1844.html">원본 연결 보기 #1844</a></td></tr><tr><td>auto start motors / 5</td><td>set points fn01</td><td>24 Parts / 63 Wires</td><td>38/43</td><td><a href="../networks/network-1845.html">원본 연결 보기 #1845</a></td></tr><tr><td>auto start motors / 6</td><td>emergency stop</td><td>4 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1846.html">원본 연결 보기 #1846</a></td></tr><tr><td>auto start motors / 7</td><td>presetting sequence 5: complete engine stop</td><td>53 Parts / 87 Wires</td><td>54/54</td><td><a href="../networks/network-1847.html">원본 연결 보기 #1847</a></td></tr><tr><td>burner control / 3</td><td>a 56.3 max.temperaturefilter</td><td>4 Parts / 8 Wires</td><td>4/4</td><td><a href="../networks/network-1856.html">원본 연결 보기 #1856</a></td></tr><tr><td>filter / 22</td><td>valve air false pv-14</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1903.html">원본 연결 보기 #1903</a></td></tr><tr><td>motors 1 / 42</td><td>er01</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1971.html">원본 연결 보기 #1971</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1846.html">#1846</a></td><td>Move</td><td>Data.Tempo_presetting</td><td>PContact UID 21.out (블록 동작 확인)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1846.html">#1846</a></td><td>Move</td><td>Data.Tipo_preset</td><td>Move UID 22.eno (블록 동작 확인)</td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1846.html">#1846</a></td><td>SCoil</td><td>Flag.Auto_ON1</td><td>Move UID 23.eno (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 1</td><td>module emergenzy ok</td><td><a href="../networks/network-1824.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>논리 명칭 확인</strong> — 이 항목이 물리 계기인지 PLC 내부 공학값/루프 이름인지 확인한다.</li><li><strong>데이터 추적</strong> — 원시 입력→선택/환산→제어 루프→HMI 값을 네트워크와 DB 주소로 연결한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>SYS-SAFETY-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-SAFETY-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-SAFETY-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-SAFETY-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-SAFETY-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 12 / PDF 13</h3><pre>EMERGENCY CIRCUIT
PB4X14X1212SB2X202006X202005
X202004X20200312SB1
X11X13
PB512SB3X15X17
PB612SB4X16X18X19X111
X110X112 X113X115X114X116X117X119
X121X123X118X120
X122X124 X125X127
X126X128X129X131
X130X132X133X135
X134X136 X137X139X138X140
12.2313/012.2413/012.213/012.113/0
X202008
X20200712SH1
14KA114/114KA214/214KA314/214KA414/314KA514/5
14KA614/614KA714/714KA814/715KA115/115KA215/212.3713/3
12.3813/3
14KA914/414KA1014/8EMERGENCY AVAILABLE
EMERGENCY AVAILABLE
EMERGENCY AVAILABLE
EMERGENCY AVAILABLE
EMERGENCY AVAILABLE
EMERGENCY AVAILABLE
EMERGENCY AVAILABLE</pre><h3>FG 13 / PDF 14</h3><pre>LogicSTARTAUTOMONITORED
13KA1
+24Vdc 10.716/0+24Vdc 10.710/213FU11A GL 10x38
12SH1-0Vdc 10.6 -0Vdc 10.6
X202009
-0Vdc 10.67/5
13FU26A GL 10x38110Vac 9.811/9 110Vac 9.815/0
-0Vdc 10.6///
GENERAL SAFETY CONTROL UNIT
12.112/712.212/712.2312/712.2412/7
13.514/013.614/5
12.3712/812.3812/9
E19.4135/5</pre><h3>FG 14 / PDF 15</h3><pre>EMERGENCY CIRCUIT
0Vac 9.911/9 0Vac 9.915/0
14KA114KA214KA313.513/4 14KA414KA514KA613.613/5 14KA714KA814KA9 14KA10</pre><h3>FG 15 / PDF 16</h3><pre>EMERGENCY CIRCUIT
110Vac 9.813/9 110Vac 9.816/0
0Vac 9.914/9 0Vac 9.921/0
14KA414/314KA414/314KA814/714KA814/7
15FU116A GL 10x38RED4 mmq
15KA115KA2</pre><h3>FG 99 / PDF 100</h3><pre>BURNER INTERLOCK OUTPUT
SEE ELECTRIC DRAW N° 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N 300REMOTE START/STOPBURNERMAXIMUM TEMPERATUREFILTER
-0Vdc 10.696/9 -0Vdc 10.6102/0
RESET ALARMBURNERSTART HIGH FLAMEBURNERENABLE SPARK FOR 3 sec DURING TRANSITIONFROM THE MAIN FLAME PILOT FLAME
99KA1A6.5142/1
99KA199/1ORANGEFS17 1,5 mmqX1388
X1389
X/220V
X/1/7
99KA2A6.6142/199KA3A6.7142/199KA4A7.0143/199KA5A7.1143/1
ORANGEFS17 1,5 mmqX1390
X1391
X/1/2
X/1/4
ORANGEFS17 1,5 mmqX1392
X1393
X/220V
X/1/10
ORANGEFS17 1,5 mmqX1394
X1395
X/5/11
X/5/13
ORANGEFS17 1,5 mmqX1397
X1398
X/220V
99KA299/299KA399/499KA499/599KA599/7X1396X/5/2</pre><h3>FG 236 / PDF 239</h3><pre>OVER TEMPERATURE CONTROL BOARD
x b)(A
Fan system
0Ae =Cooling surface
CEI 17-43 Norm Enclosure Temperature-rise assessmentEnclosure data and installation type
Selected fan system data
Project data
Calculation parameters
Calculation results</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>