<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>엔코더·밸브 위치·교정 수리 매뉴얼</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top;overflow-wrap:anywhere}h2{scroll-margin-top:20px}li{margin:.6em 0}details{margin:12px 0}summary{cursor:pointer;font-weight:600}.inline-actions{flex-wrap:wrap}</style></head><body><main><h1>엔코더·밸브 위치·교정 수리 매뉴얼</h1><p>5개 밸브 · High_Speed_Counter 원본5호출 · 위치 환산5호출 · 교정 요청2경로 · 선택 LAD26네트워크</p><div class="notice info">엔코더 카운트·환산 위치·끝단 리미트·접촉기 응답·방향 명령 감시를 구분합니다. 소프트웨어 색인0~4는 물리 TM 채널 번호나 주소를 증명하지 않습니다. 현재 하드웨어 구성·정상 극성·기계 기준·단위·복구는 확인 전입니다. 시뮬레이터 작성·수정·행동 시험은 중지합니다.</div><nav class="inline-actions"><a href="regulation-manual.html">조절 루프 수리·구조</a><a href="electrical-trace.html">전기 회로·단자</a><a href="alarm-recovery.html">알람·복구</a><a href="work-progress.html">현재 진행 순서</a></nav><h2 id="index">밸브 선택</h2><div class="table-wrap"><table><thead><tr><th>설비</th><th>원본 읽기 → 환산</th><th>소프트웨어 카운트</th><th>교정 요청</th><th>현장 연결</th></tr></thead><tbody><tr><td><a href="#position-MV01">MV01</a></td><td><a href="networks/network-1756.html">원본 1756</a> → <a href="networks/network-1762.html">원본 1762</a></td><td>fill_unit1.ACT_CNTV0</td><td><a href="networks/network-1703.html">원본 1703</a></td><td><a href="circuit-guides/MV01.html">기존 회로</a></td></tr><tr><td><a href="#position-MV02">MV02</a></td><td><a href="networks/network-1757.html">원본 1757</a> → <a href="networks/network-1763.html">원본 1763</a></td><td>fill_unit1.ACT_CNTV1</td><td>동일 교정 경로 확인 전</td><td>이 작업지의 회로 상세 근거 없음</td></tr><tr><td><a href="#position-MV03">MV03</a></td><td><a href="networks/network-1758.html">원본 1758</a> → <a href="networks/network-1764.html">원본 1764</a></td><td>fill_unit1.ACT_CNTV2</td><td><a href="networks/network-1707.html">원본 1707</a></td><td><a href="circuit-guides/MV03.html">기존 회로</a></td></tr><tr><td><a href="#position-MV05">MV05</a></td><td><a href="networks/network-1759.html">원본 1759</a> → <a href="networks/network-1765.html">원본 1765</a></td><td>fill_unit1.ACT_CNTV3</td><td>동일 교정 경로 확인 전</td><td>이 작업지의 회로 상세 근거 없음</td></tr><tr><td><a href="#position-MV06">MV06</a></td><td><a href="networks/network-1760.html">원본 1760</a> → <a href="networks/network-1766.html">원본 1766</a></td><td>fill_unit1.ACT_CNTV4</td><td>동일 교정 경로 확인 전</td><td><a href="circuit-guides/MV06.html">기존 회로</a></td></tr></tbody></table></div><section><h2 id="position-MV01">MV01 · 입력부터 위치 표시까지</h2><nav class="inline-actions"><a href="procedures/MV01.html">증상별 수리</a><a href="regulation-manual.html#loop-MV01">조절·최종 방향 명령</a><a href="index.html#view=repair-record&amp;equipment=P19&amp;scope=priority">우선 설비 수리 기록</a><a href="circuit-guides/MV01.html">전기 회로·단자·현장 경계</a></nav><h3>1. 원본 카운터 호출과 사용 허가</h3><p><a href="networks/network-1756.html">원본 1756</a>의 LRef 23는 선언 High_Speed_Counter / 인스턴스 MV01_Encoder입니다. en 앞에는 반전 Simulation(1)과 EM_OK 접점이 직렬 연결됩니다. 원본의 신호명이며 가상 프로그램을 실행하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1756-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE0</td><td><a href="#wire-1756-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · Flag.RESET_ALLARM</td><td><a href="#wire-1756-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · Flag.RESET_ALLARM</td><td><a href="#wire-1756-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV0</td><td><a href="#wire-1756-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-77">77</a></td></tr></tbody></table></div><p>CountValue→fill_unit1.ACT_CNTV0는 원본 배선으로 확인합니다. SetCountValue·상태·에러 등 RefId 없는 연결은 false·0·현재 미사용으로 채우지 않습니다. MV01의 ErrorAck/EventAck에는 Flag.RESET_ALLARM이 표시되며 다른4호출의 같은 핀은 미해석입니다.</p><h3>2. 게이트·저장값·합산·환산</h3><ol><li><a href="networks/network-1762.html">원본 1762</a>에서 EM_OK와 반전 닫힘 입력을 따라 SwGate 쓰기를 확인합니다. MV03은 Inputs.MV03 Close, 다른4개는 물리 심볼 MVxx_Close를 사용합니다. MV03의 원본1070 반전 입력 전달과 다른 입력의 미확정 전달을 구분합니다.</li><li>Memory encoder.Encoder_CH00 + fill_unit1.ACT_CNTV0 → CNT_Act_0 (DInt Add), CNT_Act_0 ÷ 100 → CNTV0_100 (DInt Div), 이후 Memory encoder.Encoder_CH00_10로 Move합니다. 이름의 _10과 실제 나누기100을 구분하며 각도·퍼센트·분해능으로 단정하지 않습니다.</li><li>SwGate 반전 분기에는 Memory encoder.Encoder_CH00_10로0, Memory encoder.Encoder_CH00로INT#0을 쓰는 Move가 별도로 있습니다. 같은 값의 다른 쓰기·현재 호출 순서를 확인합니다.</li><li>Signal linearization 호출은 IN0=ON, Analog_input=Memory encoder.Encoder_CH00_10, Coeff=Coeff.COEFF_TRASM_MV01, Zero=Coeff.ZERO_TRASM_MV01, OutValue=Data.Pot_MV01, Out_of_range=Allarm.Pot_MV01_OFR를 연결합니다.</li></ol><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1113.out / PCon 1115.in / PCon 1117.in</td><td><a href="#wire-1762-1114">1114</a></td></tr><tr><td>IN0</td><td>ORef 1081 · ON</td><td><a href="#wire-1762-1107">1107</a></td></tr><tr><td>Analog_input</td><td>ORef 1082 · Memory encoder.Encoder_CH00_10</td><td><a href="#wire-1762-1108">1108</a></td></tr><tr><td>Coeff</td><td>ORef 1083 · Coeff.COEFF_TRASM_MV01</td><td><a href="#wire-1762-1109">1109</a></td></tr><tr><td>Zero</td><td>ORef 1084 · Coeff.ZERO_TRASM_MV01</td><td><a href="#wire-1762-1110">1110</a></td></tr><tr><td>OutValue</td><td>ORef 1085 · Data.Pot_MV01</td><td><a href="#wire-1762-1111">1111</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV01_OFR</td><td><a href="#wire-1762-24">24</a></td></tr></tbody></table></div><p><a href="networks/network-1658.html">원본 1658</a>의 공통 환산은 Int 입력/계수/영점의 DInt 변환, 영점 더하기·계수 곱하기·28000 나누기를 표시합니다. 입력 >-1382 및 ≤32767, 범위 밖 -9999/OFR, <a href="networks/network-1659.html">원본 1659</a>의 NOT IN0일 때0 쓰기를 구분합니다. 호출 쪽 DInt 카운트 나눗셈과 공통 Int 입력 경계의 타입·절삭·넘침·ENO·현재 계수는 TIA에서 확인합니다.</p><h3>3. 저장·교정·다른 쓰기</h3><p><a href="networks/network-1761.html">원본 1761</a>은 NOT EM_OK 뒤 CNT_Act_0 → Memory encoder.Encoder_CH00 Move를 표시합니다. 제목 power-off만으로 실제 정전 직전 실행·영구 저장·재기동 복원을 확정하지 않습니다. 현재 전원 감시·호출·DB 유지 설정을 확인합니다.</p><p><a href="networks/network-1703.html">원본 1703</a>은 HMI_DB.ResetEncoderProcedure_MV01와 Inputs.MV01 Close 뒤 NewCountValue로0 Move, 반전 SetCountValue 접점, SetCountValue Coil, HMI 요청 RCoil의 Wire를 보존합니다. Move의 DisableENO=true도 보존하며 한 번의 교정 펄스·하드웨어 적용 완료로 추정하지 않습니다. 인스턴스 필드 쓰기와 호출 핀의 미해석 연결은 별도 근거입니다. <a href="networks/network-1702.html">원본 1702</a>의 교정 요청/출력 억제·닫힘 요청과 실제 기준 위치를 함께 봅니다.</p><p>기존 LAD핀 색인의 Data.Pot_MV01 쓰기 위치: <a href="networks/network-1083.html">원본 1083</a> · <a href="networks/network-1762.html">원본 1762</a>. 원본 simulation/추세 시험 블록 등 다른 쓰기는 현재 호출·활성 여부 확인 전이며 실행·수정하지 않습니다. 인스턴스 내부나 문자 코드의 전체 쓰기 목록을 증명하는 표가 아닙니다.</p><h3>4. 방향 명령 누적 감시와 위치 센서의 차이</h3><p><a href="networks/network-1713.html">원본 1713</a>은 최종 열기 명령 뒤 WorkData.W33에+1, 닫기 명령 뒤 WorkData.W34에-1, 반대 방향 누적값에0을 쓰는 경로를 표시합니다. <a href="networks/network-1714.html">원본 1714</a>의 WorkData.W33 &gt; 2000 / WorkData.W34 &lt; -2000는 고장 래치와 해당 누적값0 쓰기에 연결됩니다.</p><p>이 비교 입력은 엔코더 CountValue나 Pot 위치 오차가 아닙니다. 원본에는 방향 명령 누적값이 표시됩니다. PLS 50 7·ON 분기·10ms SD·호출 주기·다른 쓰기를 확인해야 하며 실제 이동 시간이나 분해능으로 환산하지 않습니다. <a href="networks/network-1226.html">원본 1226</a>의 방향 응답 감시와도 구분합니다.</p><h3>5. 증상별 비교와 다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 순서</th><th>확인 경계</th></tr></thead><tbody><tr><td>명령은 있으나 위치가 고정</td><td>최종Q → 접촉기 응답 → 모터/밸브 이동 → 리미트 → CountValue → 합산/환산 위치를 같은 시각에 기록합니다.</td><td>접촉기 응답만으로 이동을 판정하지 않습니다. A/B 신호·전원·커플링·HW 채널은 현장 자료로 확인합니다.</td></tr><tr><td>원시 카운트는 변하지만 위치가 고정</td><td>SwGate·저장값·합산값·나눗셈값·계수·영점·OutValue/OFR·같은 값의 다른 쓰기를 비교합니다.</td><td>DInt/Int 변환 경계와 실제 단위를 확인합니다. 화면 태그의 존재만으로 표시 전달을 확정하지 않습니다.</td></tr><tr><td>닫힘에서 값이0 또는 재기동 후 값이 바뀜</td><td>닫힘 원시/처리 신호·SwGate 반전·0쓰기·NOT EM_OK 저장·DB 유지 설정·현재 호출을 기록합니다.</td><td>정전 중 저장 보장이나 자동 복원 완료로 판단하지 않습니다. 정상 극성과 실제 기준 위치를 확인합니다.</td></tr><tr><td>교정 요청 후 표시와 실물이 다름</td><td>요청·닫힘 입력·NewCountValue/SetCountValue·실제HW값·위치 환산·출력 억제를 비교합니다.</td><td>해당 교정 경로가 확인된 밸브에만 적용합니다. 실제 조작·교정 완료 결과는 이 문서에서 생성하지 않습니다.</td></tr><tr><td>MV 고장과 위치/OFR가 함께 표시</td><td>1713/1714 방향 누적·1226 방향 응답·Pot_OFR·처음 알람의 시각을 분리합니다.</td><td>방향 누적 한계·엔코더 값·리미트·공통 인버터를 동일한 고장으로 묶지 않습니다.</td></tr></tbody></table></div><details><summary>기존 전기 회로 작업지의 연결 근거 · 현재 배선 확인 전</summary><p>열기·닫기 접촉기 응답 I3.2/3.3, 끝단 I8.1/8.2, 엔코더 위치는 세 종류입니다. 접촉기 상호 인터록과 PLC의 반대 출력 조건도 다른 층의 조건입니다.</p><div class="table-wrap"><table><thead><tr><th>PDF 페이지</th><th>원본</th></tr></thead><tbody><tr><td>45</td><td><a href="sources/Electrical_Rev2.pdf#page=45">PDF 45</a></td></tr><tr><td>46</td><td><a href="sources/Electrical_Rev2.pdf#page=46">PDF 46</a></td></tr><tr><td>145</td><td><a href="sources/Electrical_Rev2.pdf#page=145">PDF 145</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>경로</th><th>단자·노드</th><th>다음 확인</th></tr></thead><tbody><tr><td>열림 끝단 위치</td><td>+24Vdc10.7 → X1:112 / 2A F(5×20)<br>LS-23 접점11→12<br>X1:113 → E8.1</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>닫힘 끝단 위치</td><td>+24Vdc10.7 → X1:114 / 2A F(5×20)<br>LS-24 접점11→12<br>X1:115 → E8.2</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>엔코더 위치 채널 · 주소 미확정</td><td>ZT-02 B(+24V) → X1:107 → 37.1 → FG144 단자9(24VDC)<br>ZT-02 C(0V) → X1:108 → 37.2 → FG144 단자10(M)<br>ZT-02 D → X1:109 → 45.1 → FG144 단자1 CH0.A<br>ZT-02 E → X1:110 → 45.2 → FG144 단자2 CH0.B<br>실드 → X1:111 → 45SCH1 / FG144 실드·접지 표시<br>FG144: MOD.16. CH0.N 단자3 연결은 이 도면에 표시되지 않음</td><td>엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</td></tr></tbody></table></div></details><details><summary>HMI 기존 설정 참고 · 9행</summary><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access Name</th><th>내부ID</th></tr></thead><tbody><tr><td>RESET_ENC_MV01</td><td>DB41,X50.5</td><td>PLC</td><td>00464</td></tr><tr><td>MV_01\LimitSwitchOpen</td><td>DB11,X18.3</td><td>PLC</td><td>00316</td></tr><tr><td>MV_01\LimitSwitchClose</td><td>DB11,X18.4</td><td>PLC</td><td>00315</td></tr><tr><td>MV_01\Flag_OPEN</td><td>DB2,X3.3</td><td>PLC</td><td>00314</td></tr><tr><td>MV_01\AutoMan</td><td>DB2,X7.2</td><td>PLC</td><td>00309</td></tr><tr><td>MV_01\OutputOpen</td><td>DB11,X18.0</td><td>PLC</td><td>00308</td></tr><tr><td>MV_01\Flag_CLOSE</td><td>DB2,X3.4</td><td>PLC</td><td>001A7</td></tr><tr><td>MV_01\Allarme1</td><td>DB11,X18.2</td><td>PLC</td><td>001A6</td></tr><tr><td>MV_01\OutputClose</td><td>DB11,X18.1</td><td>PLC</td><td>001A0</td></tr></tbody></table></div><p>현재 DB 오프셋·표시 단위·쓰기/읽기 전달은 추가 확인합니다.</p></details></section><section><h2 id="position-MV02">MV02 · 입력부터 위치 표시까지</h2><nav class="inline-actions"><a href="procedures/MV02.html">증상별 수리</a><a href="regulation-manual.html#loop-MV02">조절·최종 방향 명령</a></nav><h3>1. 원본 카운터 호출과 사용 허가</h3><p><a href="networks/network-1757.html">원본 1757</a>의 LRef 22는 선언 High_Speed_Counter / 인스턴스 MV02_Encoder입니다. en 앞에는 반전 Simulation(1)과 EM_OK 접점이 직렬 연결됩니다. 원본의 신호명이며 가상 프로그램을 실행하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out</td><td><a href="#wire-1757-50">50</a></td></tr><tr><td>SwGate</td><td>ORef 25 · fill_unit1.CONTROL_SIGNALS.SW_GATE1</td><td><a href="#wire-1757-51">51</a></td></tr><tr><td>CaptureEnable</td><td>ORef 26 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-52">52</a></td></tr><tr><td>SyncEnable</td><td>ORef 27 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-53">53</a></td></tr><tr><td>ErrorAck</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-54">54</a></td></tr><tr><td>EventAck</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-55">55</a></td></tr><tr><td>SetCountValue</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-56">56</a></td></tr><tr><td>StatusHW</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-57">57</a></td></tr><tr><td>StatusGate</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-58">58</a></td></tr><tr><td>StatusUp</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-59">59</a></td></tr><tr><td>StatusDown</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-60">60</a></td></tr><tr><td>CompResult0</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-61">61</a></td></tr><tr><td>CompResult1</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-62">62</a></td></tr><tr><td>SyncStatus</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-63">63</a></td></tr><tr><td>CaptureStatus</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-64">64</a></td></tr><tr><td>CapturedValue</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-65">65</a></td></tr><tr><td>ZeroStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-66">66</a></td></tr><tr><td>PosOverflow</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-67">67</a></td></tr><tr><td>NegOverflow</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-68">68</a></td></tr><tr><td>Error</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-69">69</a></td></tr><tr><td>ErrorID</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-70">70</a></td></tr><tr><td>CountValue</td><td>ORef 45 · fill_unit1.ACT_CNTV1</td><td><a href="#wire-1757-71">71</a></td></tr><tr><td>MeasuredValue</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-72">72</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 47 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-73">73</a></td></tr></tbody></table></div><p>CountValue→fill_unit1.ACT_CNTV1는 원본 배선으로 확인합니다. SetCountValue·상태·에러 등 RefId 없는 연결은 false·0·현재 미사용으로 채우지 않습니다. MV01의 ErrorAck/EventAck에는 Flag.RESET_ALLARM이 표시되며 다른4호출의 같은 핀은 미해석입니다.</p><h3>2. 게이트·저장값·합산·환산</h3><ol><li><a href="networks/network-1763.html">원본 1763</a>에서 EM_OK와 반전 닫힘 입력을 따라 SwGate 쓰기를 확인합니다. MV03은 Inputs.MV03 Close, 다른4개는 물리 심볼 MVxx_Close를 사용합니다. MV03의 원본1070 반전 입력 전달과 다른 입력의 미확정 전달을 구분합니다.</li><li>Memory encoder.Encoder_CH01 + fill_unit1.ACT_CNTV1 → CNT_Act_1 (DInt Add), CNT_Act_1 ÷ 100 → CNTV1_100 (DInt Div), 이후 Memory encoder.Encoder_CH01_10로 Move합니다. 이름의 _10과 실제 나누기100을 구분하며 각도·퍼센트·분해능으로 단정하지 않습니다.</li><li>SwGate 반전 분기에는 Memory encoder.Encoder_CH01_10로0, Memory encoder.Encoder_CH01로INT#0을 쓰는 Move가 별도로 있습니다. 같은 값의 다른 쓰기·현재 호출 순서를 확인합니다.</li><li>Signal linearization 호출은 IN0=ON, Analog_input=Memory encoder.Encoder_CH01_10, Coeff=Coeff.COEFF_TRASM_MV02, Zero=Coeff.ZERO_TRASM_MV02, OutValue=Data.Pot_MV02, Out_of_range=Allarm.Pot_MV02_OFR를 연결합니다.</li></ol><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out / PCon 22.in / PCon 27.in</td><td><a href="#wire-1763-55">55</a></td></tr><tr><td>IN0</td><td>ORef 48 · ON</td><td><a href="#wire-1763-75">75</a></td></tr><tr><td>Analog_input</td><td>ORef 49 · Memory encoder.Encoder_CH01_10</td><td><a href="#wire-1763-76">76</a></td></tr><tr><td>Coeff</td><td>ORef 50 · Coeff.COEFF_TRASM_MV02</td><td><a href="#wire-1763-77">77</a></td></tr><tr><td>Zero</td><td>ORef 51 · Coeff.ZERO_TRASM_MV02</td><td><a href="#wire-1763-78">78</a></td></tr><tr><td>OutValue</td><td>ORef 52 · Data.Pot_MV02</td><td><a href="#wire-1763-79">79</a></td></tr><tr><td>Out_of_range</td><td>ORef 82 · Allarm.Pot_MV02_OFR</td><td><a href="#wire-1763-83">83</a></td></tr></tbody></table></div><p><a href="networks/network-1658.html">원본 1658</a>의 공통 환산은 Int 입력/계수/영점의 DInt 변환, 영점 더하기·계수 곱하기·28000 나누기를 표시합니다. 입력 >-1382 및 ≤32767, 범위 밖 -9999/OFR, <a href="networks/network-1659.html">원본 1659</a>의 NOT IN0일 때0 쓰기를 구분합니다. 호출 쪽 DInt 카운트 나눗셈과 공통 Int 입력 경계의 타입·절삭·넘침·ENO·현재 계수는 TIA에서 확인합니다.</p><h3>3. 저장·교정·다른 쓰기</h3><p><a href="networks/network-1761.html">원본 1761</a>은 NOT EM_OK 뒤 CNT_Act_1 → Memory encoder.Encoder_CH01 Move를 표시합니다. 제목 power-off만으로 실제 정전 직전 실행·영구 저장·재기동 복원을 확정하지 않습니다. 현재 전원 감시·호출·DB 유지 설정을 확인합니다.</p><p>선택 원본에서 MV01/MV03과 같은 HMI 교정 요청 네트워크는 확인하지 못했습니다. 다른 밸브의 교정 명령을 복사해 절차로 제시하지 않습니다. 현재 프로젝트와 제작사 기준을 확인합니다.</p><p>기존 LAD핀 색인의 Data.Pot_MV02 쓰기 위치: <a href="networks/network-396.html">원본 396</a> · <a href="networks/network-1083.html">원본 1083</a> · <a href="networks/network-1763.html">원본 1763</a>. 원본 simulation/추세 시험 블록 등 다른 쓰기는 현재 호출·활성 여부 확인 전이며 실행·수정하지 않습니다. 인스턴스 내부나 문자 코드의 전체 쓰기 목록을 증명하는 표가 아닙니다.</p><h3>4. 방향 명령 누적 감시와 위치 센서의 차이</h3><p><a href="networks/network-1713.html">원본 1713</a>은 최종 열기 명령 뒤 WorkData.W35에+1, 닫기 명령 뒤 WorkData.W36에-1, 반대 방향 누적값에0을 쓰는 경로를 표시합니다. <a href="networks/network-1714.html">원본 1714</a>의 WorkData.W35 &gt; 1000 / WorkData.W36 &lt; -1000는 고장 래치와 해당 누적값0 쓰기에 연결됩니다.</p><p>이 비교 입력은 엔코더 CountValue나 Pot 위치 오차가 아닙니다. 원본에는 방향 명령 누적값이 표시됩니다. PLS 50 7·ON 분기·10ms SD·호출 주기·다른 쓰기를 확인해야 하며 실제 이동 시간이나 분해능으로 환산하지 않습니다. <a href="networks/network-1226.html">원본 1226</a>의 방향 응답 감시와도 구분합니다.</p><h3>5. 증상별 비교와 다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 순서</th><th>확인 경계</th></tr></thead><tbody><tr><td>명령은 있으나 위치가 고정</td><td>최종Q → 접촉기 응답 → 모터/밸브 이동 → 리미트 → CountValue → 합산/환산 위치를 같은 시각에 기록합니다.</td><td>접촉기 응답만으로 이동을 판정하지 않습니다. A/B 신호·전원·커플링·HW 채널은 현장 자료로 확인합니다.</td></tr><tr><td>원시 카운트는 변하지만 위치가 고정</td><td>SwGate·저장값·합산값·나눗셈값·계수·영점·OutValue/OFR·같은 값의 다른 쓰기를 비교합니다.</td><td>DInt/Int 변환 경계와 실제 단위를 확인합니다. 화면 태그의 존재만으로 표시 전달을 확정하지 않습니다.</td></tr><tr><td>닫힘에서 값이0 또는 재기동 후 값이 바뀜</td><td>닫힘 원시/처리 신호·SwGate 반전·0쓰기·NOT EM_OK 저장·DB 유지 설정·현재 호출을 기록합니다.</td><td>정전 중 저장 보장이나 자동 복원 완료로 판단하지 않습니다. 정상 극성과 실제 기준 위치를 확인합니다.</td></tr><tr><td>교정 요청 후 표시와 실물이 다름</td><td>요청·닫힘 입력·NewCountValue/SetCountValue·실제HW값·위치 환산·출력 억제를 비교합니다.</td><td>해당 교정 경로가 확인된 밸브에만 적용합니다. 실제 조작·교정 완료 결과는 이 문서에서 생성하지 않습니다.</td></tr><tr><td>MV 고장과 위치/OFR가 함께 표시</td><td>1713/1714 방향 누적·1226 방향 응답·Pot_OFR·처음 알람의 시각을 분리합니다.</td><td>방향 누적 한계·엔코더 값·리미트·공통 인버터를 동일한 고장으로 묶지 않습니다.</td></tr></tbody></table></div><details><summary>HMI 기존 설정 참고 · 8행</summary><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access Name</th><th>내부ID</th></tr></thead><tbody><tr><td>MV_02\OutputOpen</td><td>DB11,X20.0</td><td>PLC</td><td>00350</td></tr><tr><td>MV_02\AutoMan</td><td>DB2,X6.7</td><td>PLC</td><td>0034F</td></tr><tr><td>MV_02\Allarme1</td><td>DB11,X20.2</td><td>PLC</td><td>00317</td></tr><tr><td>MV_02\OutputClose</td><td>DB11,X20.1</td><td>PLC</td><td>0030A</td></tr><tr><td>MV_02\LimitSwitchOpen</td><td>DB11,X20.3</td><td>PLC</td><td>001A9</td></tr><tr><td>MV_02\LimitSwitchClose</td><td>DB11,X20.4</td><td>PLC</td><td>001A8</td></tr><tr><td>MV_02\Flag_CLOSE</td><td>DB2,X9.5</td><td>PLC</td><td>00041</td></tr><tr><td>MV_02\Flag_OPEN</td><td>DB2,X9.6</td><td>PLC</td><td>00040</td></tr></tbody></table></div><p>현재 DB 오프셋·표시 단위·쓰기/읽기 전달은 추가 확인합니다.</p></details></section><section><h2 id="position-MV03">MV03 · 입력부터 위치 표시까지</h2><nav class="inline-actions"><a href="procedures/MV03.html">증상별 수리</a><a href="regulation-manual.html#loop-MV03">조절·최종 방향 명령</a><a href="index.html#view=repair-record&amp;equipment=P20&amp;scope=priority">우선 설비 수리 기록</a><a href="circuit-guides/MV03.html">전기 회로·단자·현장 경계</a></nav><h3>1. 원본 카운터 호출과 사용 허가</h3><p><a href="networks/network-1758.html">원본 1758</a>의 LRef 22는 선언 High_Speed_Counter / 인스턴스 MV03_Encoder입니다. en 앞에는 반전 Simulation(1)과 EM_OK 접점이 직렬 연결됩니다. 원본의 신호명이며 가상 프로그램을 실행하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out</td><td><a href="#wire-1758-50">50</a></td></tr><tr><td>SwGate</td><td>ORef 25 · fill_unit1.CONTROL_SIGNALS.SW_GATE2</td><td><a href="#wire-1758-51">51</a></td></tr><tr><td>CaptureEnable</td><td>ORef 26 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-52">52</a></td></tr><tr><td>SyncEnable</td><td>ORef 27 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-53">53</a></td></tr><tr><td>ErrorAck</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-54">54</a></td></tr><tr><td>EventAck</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-55">55</a></td></tr><tr><td>SetCountValue</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-56">56</a></td></tr><tr><td>StatusHW</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-57">57</a></td></tr><tr><td>StatusGate</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-58">58</a></td></tr><tr><td>StatusUp</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-59">59</a></td></tr><tr><td>StatusDown</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-60">60</a></td></tr><tr><td>CompResult0</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-61">61</a></td></tr><tr><td>CompResult1</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-62">62</a></td></tr><tr><td>SyncStatus</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-63">63</a></td></tr><tr><td>CaptureStatus</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-64">64</a></td></tr><tr><td>CapturedValue</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-65">65</a></td></tr><tr><td>ZeroStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-66">66</a></td></tr><tr><td>PosOverflow</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-67">67</a></td></tr><tr><td>NegOverflow</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-68">68</a></td></tr><tr><td>Error</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-69">69</a></td></tr><tr><td>ErrorID</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-70">70</a></td></tr><tr><td>CountValue</td><td>ORef 45 · fill_unit1.ACT_CNTV2</td><td><a href="#wire-1758-71">71</a></td></tr><tr><td>MeasuredValue</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-72">72</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 47 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-73">73</a></td></tr></tbody></table></div><p>CountValue→fill_unit1.ACT_CNTV2는 원본 배선으로 확인합니다. SetCountValue·상태·에러 등 RefId 없는 연결은 false·0·현재 미사용으로 채우지 않습니다. MV01의 ErrorAck/EventAck에는 Flag.RESET_ALLARM이 표시되며 다른4호출의 같은 핀은 미해석입니다.</p><h3>2. 게이트·저장값·합산·환산</h3><ol><li><a href="networks/network-1764.html">원본 1764</a>에서 EM_OK와 반전 닫힘 입력을 따라 SwGate 쓰기를 확인합니다. MV03은 Inputs.MV03 Close, 다른4개는 물리 심볼 MVxx_Close를 사용합니다. MV03의 원본1070 반전 입력 전달과 다른 입력의 미확정 전달을 구분합니다.</li><li>Memory encoder.Encoder_CH02 + fill_unit1.ACT_CNTV2 → CNT_Act_2 (DInt Add), CNT_Act_2 ÷ 100 → CNTV2_100 (DInt Div), 이후 Memory encoder.Encoder_CH02_10로 Move합니다. 이름의 _10과 실제 나누기100을 구분하며 각도·퍼센트·분해능으로 단정하지 않습니다.</li><li>SwGate 반전 분기에는 Memory encoder.Encoder_CH02_10로0, Memory encoder.Encoder_CH02로INT#0을 쓰는 Move가 별도로 있습니다. 같은 값의 다른 쓰기·현재 호출 순서를 확인합니다.</li><li>Signal linearization 호출은 IN0=ON, Analog_input=Memory encoder.Encoder_CH02_10, Coeff=Coeff.COEFF_TRASM_MV03, Zero=Coeff.ZERO_TRASM_MV03, OutValue=Data.Pot_MV03, Out_of_range=Allarm.Pot_MV03_OFR를 연결합니다.</li></ol><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1217.out / PCon 1219.in / PCon 1221.in</td><td><a href="#wire-1764-1218">1218</a></td></tr><tr><td>IN0</td><td>ORef 1185 · ON</td><td><a href="#wire-1764-1211">1211</a></td></tr><tr><td>Analog_input</td><td>ORef 1186 · Memory encoder.Encoder_CH02_10</td><td><a href="#wire-1764-1212">1212</a></td></tr><tr><td>Coeff</td><td>ORef 1187 · Coeff.COEFF_TRASM_MV03</td><td><a href="#wire-1764-1213">1213</a></td></tr><tr><td>Zero</td><td>ORef 1188 · Coeff.ZERO_TRASM_MV03</td><td><a href="#wire-1764-1214">1214</a></td></tr><tr><td>OutValue</td><td>ORef 1189 · Data.Pot_MV03</td><td><a href="#wire-1764-1215">1215</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV03_OFR</td><td><a href="#wire-1764-24">24</a></td></tr></tbody></table></div><p><a href="networks/network-1658.html">원본 1658</a>의 공통 환산은 Int 입력/계수/영점의 DInt 변환, 영점 더하기·계수 곱하기·28000 나누기를 표시합니다. 입력 >-1382 및 ≤32767, 범위 밖 -9999/OFR, <a href="networks/network-1659.html">원본 1659</a>의 NOT IN0일 때0 쓰기를 구분합니다. 호출 쪽 DInt 카운트 나눗셈과 공통 Int 입력 경계의 타입·절삭·넘침·ENO·현재 계수는 TIA에서 확인합니다.</p><h3>3. 저장·교정·다른 쓰기</h3><p><a href="networks/network-1761.html">원본 1761</a>은 NOT EM_OK 뒤 CNT_Act_2 → Memory encoder.Encoder_CH02 Move를 표시합니다. 제목 power-off만으로 실제 정전 직전 실행·영구 저장·재기동 복원을 확정하지 않습니다. 현재 전원 감시·호출·DB 유지 설정을 확인합니다.</p><p><a href="networks/network-1707.html">원본 1707</a>은 HMI_DB.ResetEncoderProcedure_MV03와 Inputs.MV03 Close 뒤 NewCountValue로0 Move, 반전 SetCountValue 접점, SetCountValue Coil, HMI 요청 RCoil의 Wire를 보존합니다. Move의 DisableENO=true도 보존하며 한 번의 교정 펄스·하드웨어 적용 완료로 추정하지 않습니다. 인스턴스 필드 쓰기와 호출 핀의 미해석 연결은 별도 근거입니다. <a href="networks/network-1706.html">원본 1706</a>의 교정 요청/출력 억제·닫힘 요청과 실제 기준 위치를 함께 봅니다.</p><p>기존 LAD핀 색인의 Data.Pot_MV03 쓰기 위치: <a href="networks/network-1083.html">원본 1083</a> · <a href="networks/network-1764.html">원본 1764</a>. 원본 simulation/추세 시험 블록 등 다른 쓰기는 현재 호출·활성 여부 확인 전이며 실행·수정하지 않습니다. 인스턴스 내부나 문자 코드의 전체 쓰기 목록을 증명하는 표가 아닙니다.</p><h3>4. 방향 명령 누적 감시와 위치 센서의 차이</h3><p><a href="networks/network-1713.html">원본 1713</a>은 최종 열기 명령 뒤 WorkData.W29에+1, 닫기 명령 뒤 WorkData.W30에-1, 반대 방향 누적값에0을 쓰는 경로를 표시합니다. <a href="networks/network-1714.html">원본 1714</a>의 WorkData.W29 &gt; 3400 / WorkData.W30 &lt; -3400는 고장 래치와 해당 누적값0 쓰기에 연결됩니다.</p><p>이 비교 입력은 엔코더 CountValue나 Pot 위치 오차가 아닙니다. 원본에는 방향 명령 누적값이 표시됩니다. PLS 50 7·ON 분기·10ms SD·호출 주기·다른 쓰기를 확인해야 하며 실제 이동 시간이나 분해능으로 환산하지 않습니다. <a href="networks/network-1226.html">원본 1226</a>의 방향 응답 감시와도 구분합니다.</p><h3>5. 증상별 비교와 다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 순서</th><th>확인 경계</th></tr></thead><tbody><tr><td>명령은 있으나 위치가 고정</td><td>최종Q → 접촉기 응답 → 모터/밸브 이동 → 리미트 → CountValue → 합산/환산 위치를 같은 시각에 기록합니다.</td><td>접촉기 응답만으로 이동을 판정하지 않습니다. A/B 신호·전원·커플링·HW 채널은 현장 자료로 확인합니다.</td></tr><tr><td>원시 카운트는 변하지만 위치가 고정</td><td>SwGate·저장값·합산값·나눗셈값·계수·영점·OutValue/OFR·같은 값의 다른 쓰기를 비교합니다.</td><td>DInt/Int 변환 경계와 실제 단위를 확인합니다. 화면 태그의 존재만으로 표시 전달을 확정하지 않습니다.</td></tr><tr><td>닫힘에서 값이0 또는 재기동 후 값이 바뀜</td><td>닫힘 원시/처리 신호·SwGate 반전·0쓰기·NOT EM_OK 저장·DB 유지 설정·현재 호출을 기록합니다.</td><td>정전 중 저장 보장이나 자동 복원 완료로 판단하지 않습니다. 정상 극성과 실제 기준 위치를 확인합니다.</td></tr><tr><td>교정 요청 후 표시와 실물이 다름</td><td>요청·닫힘 입력·NewCountValue/SetCountValue·실제HW값·위치 환산·출력 억제를 비교합니다.</td><td>해당 교정 경로가 확인된 밸브에만 적용합니다. 실제 조작·교정 완료 결과는 이 문서에서 생성하지 않습니다.</td></tr><tr><td>MV 고장과 위치/OFR가 함께 표시</td><td>1713/1714 방향 누적·1226 방향 응답·Pot_OFR·처음 알람의 시각을 분리합니다.</td><td>방향 누적 한계·엔코더 값·리미트·공통 인버터를 동일한 고장으로 묶지 않습니다.</td></tr></tbody></table></div><details><summary>기존 전기 회로 작업지의 연결 근거 · 현재 배선 확인 전</summary><p>물리 끝단 입력은 원본1070에서 NOT 처리됩니다. 버너 세정·기동 요청·수동·압력 제어와 위치 센서·접촉기 응답을 혼용하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>PDF 페이지</th><th>원본</th></tr></thead><tbody><tr><td>39</td><td><a href="sources/Electrical_Rev2.pdf#page=39">PDF 39</a></td></tr><tr><td>40</td><td><a href="sources/Electrical_Rev2.pdf#page=40">PDF 40</a></td></tr><tr><td>147</td><td><a href="sources/Electrical_Rev2.pdf#page=147">PDF 147</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>경로</th><th>단자·노드</th><th>다음 확인</th></tr></thead><tbody><tr><td>열림 끝단 위치</td><td>+24Vdc10.7 → X1:90 / 2A F(5×20)<br>LS-19 접점11→12<br>X1:91 → E7.5</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>닫힘 끝단 위치</td><td>+24Vdc10.7 → X1:92 / 2A F(5×20)<br>LS-20 접점11→12<br>X1:93 → E7.6</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>엔코더 위치 채널 · 주소 미확정</td><td>ZT-04 B(+24V) → X1:85 → 35.1 → FG146 단자9(24VDC)<br>ZT-04 C(0V) → X1:86 → 35.2 → FG146 단자10(M)<br>ZT-04 D → X1:87 → 39.1 → FG146 단자1 CH0.A<br>ZT-04 E → X1:88 → 39.2 → FG146 단자2 CH0.B<br>실드 → X1:89 → 39SCH1 / FG146 실드·접지 표시<br>FG146: MOD.17. CH0.N 단자3 연결은 이 도면에 표시되지 않음</td><td>엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</td></tr></tbody></table></div></details><details><summary>HMI 기존 설정 참고 · 9행</summary><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access Name</th><th>내부ID</th></tr></thead><tbody><tr><td>RESET_ENC_MV03</td><td>DB41,X50.6</td><td>PLC</td><td>00465</td></tr><tr><td>MV_03\LimitSwitchClose</td><td>DB11,X22.4</td><td>PLC</td><td>0031B</td></tr><tr><td>MV_03\Flag_OPEN</td><td>DB2,X9.7</td><td>PLC</td><td>0031A</td></tr><tr><td>MV_03\Flag_CLOSE</td><td>DB2,X10.0</td><td>PLC</td><td>00319</td></tr><tr><td>MV_03\Allarme1</td><td>DB11,X22.2</td><td>PLC</td><td>00318</td></tr><tr><td>MV_03\AutoMan</td><td>DB2,X7.0</td><td>PLC</td><td>0030D</td></tr><tr><td>MV_03\OutputOpen</td><td>DB11,X22.0</td><td>PLC</td><td>0030C</td></tr><tr><td>MV_03\OutputClose</td><td>DB11,X22.1</td><td>PLC</td><td>001A2</td></tr><tr><td>MV_03\LimitSwitchOpen</td><td>DB11,X22.3</td><td>PLC</td><td>00043</td></tr></tbody></table></div><p>현재 DB 오프셋·표시 단위·쓰기/읽기 전달은 추가 확인합니다.</p></details></section><section><h2 id="position-MV05">MV05 · 입력부터 위치 표시까지</h2><nav class="inline-actions"><a href="procedures/MV05.html">증상별 수리</a><a href="regulation-manual.html#loop-MV05">조절·최종 방향 명령</a></nav><h3>1. 원본 카운터 호출과 사용 허가</h3><p><a href="networks/network-1759.html">원본 1759</a>의 LRef 23는 선언 High_Speed_Counter / 인스턴스 MV05_Encoder입니다. en 앞에는 반전 Simulation(1)과 EM_OK 접점이 직렬 연결됩니다. 원본의 신호명이며 가상 프로그램을 실행하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1759-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE3</td><td><a href="#wire-1759-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV3</td><td><a href="#wire-1759-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-77">77</a></td></tr></tbody></table></div><p>CountValue→fill_unit1.ACT_CNTV3는 원본 배선으로 확인합니다. SetCountValue·상태·에러 등 RefId 없는 연결은 false·0·현재 미사용으로 채우지 않습니다. MV01의 ErrorAck/EventAck에는 Flag.RESET_ALLARM이 표시되며 다른4호출의 같은 핀은 미해석입니다.</p><h3>2. 게이트·저장값·합산·환산</h3><ol><li><a href="networks/network-1765.html">원본 1765</a>에서 EM_OK와 반전 닫힘 입력을 따라 SwGate 쓰기를 확인합니다. MV03은 Inputs.MV03 Close, 다른4개는 물리 심볼 MVxx_Close를 사용합니다. MV03의 원본1070 반전 입력 전달과 다른 입력의 미확정 전달을 구분합니다.</li><li>Memory encoder.Encoder_CH03 + fill_unit1.ACT_CNTV3 → CNT_Act_3 (DInt Add), CNT_Act_3 ÷ 100 → CNTV3_100 (DInt Div), 이후 Memory encoder.Encoder_CH03_10로 Move합니다. 이름의 _10과 실제 나누기100을 구분하며 각도·퍼센트·분해능으로 단정하지 않습니다.</li><li>SwGate 반전 분기에는 Memory encoder.Encoder_CH03_10로0, Memory encoder.Encoder_CH03로INT#0을 쓰는 Move가 별도로 있습니다. 같은 값의 다른 쓰기·현재 호출 순서를 확인합니다.</li><li>Signal linearization 호출은 IN0=ON, Analog_input=Memory encoder.Encoder_CH03_10, Coeff=Coeff.COEFF_TRASM_MV05, Zero=Coeff.ZERO_TRASM_MV05, OutValue=Data.Pot_MV05, Out_of_range=Allarm.Pot_MV05_OFR를 연결합니다.</li></ol><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1321.out / PCon 1323.in / PCon 1325.in</td><td><a href="#wire-1765-1322">1322</a></td></tr><tr><td>IN0</td><td>ORef 1289 · ON</td><td><a href="#wire-1765-1315">1315</a></td></tr><tr><td>Analog_input</td><td>ORef 1290 · Memory encoder.Encoder_CH03_10</td><td><a href="#wire-1765-1316">1316</a></td></tr><tr><td>Coeff</td><td>ORef 1291 · Coeff.COEFF_TRASM_MV05</td><td><a href="#wire-1765-1317">1317</a></td></tr><tr><td>Zero</td><td>ORef 1292 · Coeff.ZERO_TRASM_MV05</td><td><a href="#wire-1765-1318">1318</a></td></tr><tr><td>OutValue</td><td>ORef 1293 · Data.Pot_MV05</td><td><a href="#wire-1765-1319">1319</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV05_OFR</td><td><a href="#wire-1765-24">24</a></td></tr></tbody></table></div><p><a href="networks/network-1658.html">원본 1658</a>의 공통 환산은 Int 입력/계수/영점의 DInt 변환, 영점 더하기·계수 곱하기·28000 나누기를 표시합니다. 입력 >-1382 및 ≤32767, 범위 밖 -9999/OFR, <a href="networks/network-1659.html">원본 1659</a>의 NOT IN0일 때0 쓰기를 구분합니다. 호출 쪽 DInt 카운트 나눗셈과 공통 Int 입력 경계의 타입·절삭·넘침·ENO·현재 계수는 TIA에서 확인합니다.</p><h3>3. 저장·교정·다른 쓰기</h3><p><a href="networks/network-1761.html">원본 1761</a>은 NOT EM_OK 뒤 CNT_Act_3 → Memory encoder.Encoder_CH03 Move를 표시합니다. 제목 power-off만으로 실제 정전 직전 실행·영구 저장·재기동 복원을 확정하지 않습니다. 현재 전원 감시·호출·DB 유지 설정을 확인합니다.</p><p>선택 원본에서 MV01/MV03과 같은 HMI 교정 요청 네트워크는 확인하지 못했습니다. 다른 밸브의 교정 명령을 복사해 절차로 제시하지 않습니다. 현재 프로젝트와 제작사 기준을 확인합니다.</p><p>기존 LAD핀 색인의 Data.Pot_MV05 쓰기 위치: <a href="networks/network-1083.html">원본 1083</a> · <a href="networks/network-1765.html">원본 1765</a>. 원본 simulation/추세 시험 블록 등 다른 쓰기는 현재 호출·활성 여부 확인 전이며 실행·수정하지 않습니다. 인스턴스 내부나 문자 코드의 전체 쓰기 목록을 증명하는 표가 아닙니다.</p><h3>4. 방향 명령 누적 감시와 위치 센서의 차이</h3><p><a href="networks/network-1713.html">원본 1713</a>은 최종 열기 명령 뒤 WorkData.W31에+1, 닫기 명령 뒤 WorkData.W32에-1, 반대 방향 누적값에0을 쓰는 경로를 표시합니다. <a href="networks/network-1714.html">원본 1714</a>의 WorkData.W31 &gt; 700 / WorkData.W32 &lt; -700는 고장 래치와 해당 누적값0 쓰기에 연결됩니다.</p><p>이 비교 입력은 엔코더 CountValue나 Pot 위치 오차가 아닙니다. 원본에는 방향 명령 누적값이 표시됩니다. PLS 50 7·ON 분기·10ms SD·호출 주기·다른 쓰기를 확인해야 하며 실제 이동 시간이나 분해능으로 환산하지 않습니다. <a href="networks/network-1226.html">원본 1226</a>의 방향 응답 감시와도 구분합니다.</p><h3>5. 증상별 비교와 다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 순서</th><th>확인 경계</th></tr></thead><tbody><tr><td>명령은 있으나 위치가 고정</td><td>최종Q → 접촉기 응답 → 모터/밸브 이동 → 리미트 → CountValue → 합산/환산 위치를 같은 시각에 기록합니다.</td><td>접촉기 응답만으로 이동을 판정하지 않습니다. A/B 신호·전원·커플링·HW 채널은 현장 자료로 확인합니다.</td></tr><tr><td>원시 카운트는 변하지만 위치가 고정</td><td>SwGate·저장값·합산값·나눗셈값·계수·영점·OutValue/OFR·같은 값의 다른 쓰기를 비교합니다.</td><td>DInt/Int 변환 경계와 실제 단위를 확인합니다. 화면 태그의 존재만으로 표시 전달을 확정하지 않습니다.</td></tr><tr><td>닫힘에서 값이0 또는 재기동 후 값이 바뀜</td><td>닫힘 원시/처리 신호·SwGate 반전·0쓰기·NOT EM_OK 저장·DB 유지 설정·현재 호출을 기록합니다.</td><td>정전 중 저장 보장이나 자동 복원 완료로 판단하지 않습니다. 정상 극성과 실제 기준 위치를 확인합니다.</td></tr><tr><td>교정 요청 후 표시와 실물이 다름</td><td>요청·닫힘 입력·NewCountValue/SetCountValue·실제HW값·위치 환산·출력 억제를 비교합니다.</td><td>해당 교정 경로가 확인된 밸브에만 적용합니다. 실제 조작·교정 완료 결과는 이 문서에서 생성하지 않습니다.</td></tr><tr><td>MV 고장과 위치/OFR가 함께 표시</td><td>1713/1714 방향 누적·1226 방향 응답·Pot_OFR·처음 알람의 시각을 분리합니다.</td><td>방향 누적 한계·엔코더 값·리미트·공통 인버터를 동일한 고장으로 묶지 않습니다.</td></tr></tbody></table></div><details><summary>HMI 기존 설정 참고 · 8행</summary><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access Name</th><th>내부ID</th></tr></thead><tbody><tr><td>MV_05\LimitSwitchOpen</td><td>DB11,X26.3</td><td>PLC</td><td>0040F</td></tr><tr><td>MV_05\Flag_CLOSE</td><td>DB2,X9.3</td><td>PLC</td><td>0031F</td></tr><tr><td>MV_05\Allarme1</td><td>DB11,X26.2</td><td>PLC</td><td>0031E</td></tr><tr><td>MV_05\AutoMan</td><td>DB2,X6.6</td><td>PLC</td><td>00311</td></tr><tr><td>MV_05\OutputOpen</td><td>DB11,X26.0</td><td>PLC</td><td>00310</td></tr><tr><td>MV_05\OutputClose</td><td>DB11,X26.1</td><td>PLC</td><td>001A4</td></tr><tr><td>MV_05\Flag_OPEN</td><td>DB2,X9.4</td><td>PLC</td><td>00045</td></tr><tr><td>MV_05\LimitSwitchClose</td><td>DB11,X26.4</td><td>PLC</td><td>00044</td></tr></tbody></table></div><p>현재 DB 오프셋·표시 단위·쓰기/읽기 전달은 추가 확인합니다.</p></details></section><section><h2 id="position-MV06">MV06 · 입력부터 위치 표시까지</h2><nav class="inline-actions"><a href="procedures/MV06.html">증상별 수리</a><a href="regulation-manual.html#loop-MV06">조절·최종 방향 명령</a><a href="index.html#view=repair-record&amp;equipment=P21&amp;scope=priority">우선 설비 수리 기록</a><a href="circuit-guides/MV06.html">전기 회로·단자·현장 경계</a></nav><h3>1. 원본 카운터 호출과 사용 허가</h3><p><a href="networks/network-1760.html">원본 1760</a>의 LRef 23는 선언 High_Speed_Counter / 인스턴스 MV06_Encoder입니다. en 앞에는 반전 Simulation(1)과 EM_OK 접점이 직렬 연결됩니다. 원본의 신호명이며 가상 프로그램을 실행하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1760-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE4</td><td><a href="#wire-1760-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV4</td><td><a href="#wire-1760-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-77">77</a></td></tr></tbody></table></div><p>CountValue→fill_unit1.ACT_CNTV4는 원본 배선으로 확인합니다. SetCountValue·상태·에러 등 RefId 없는 연결은 false·0·현재 미사용으로 채우지 않습니다. MV01의 ErrorAck/EventAck에는 Flag.RESET_ALLARM이 표시되며 다른4호출의 같은 핀은 미해석입니다.</p><h3>2. 게이트·저장값·합산·환산</h3><ol><li><a href="networks/network-1766.html">원본 1766</a>에서 EM_OK와 반전 닫힘 입력을 따라 SwGate 쓰기를 확인합니다. MV03은 Inputs.MV03 Close, 다른4개는 물리 심볼 MVxx_Close를 사용합니다. MV03의 원본1070 반전 입력 전달과 다른 입력의 미확정 전달을 구분합니다.</li><li>Memory encoder.Encoder_CH04 + fill_unit1.ACT_CNTV4 → CNT_Act_4 (DInt Add), CNT_Act_4 ÷ 100 → CNTV4_100 (DInt Div), 이후 Memory encoder.Encoder_CH04_10로 Move합니다. 이름의 _10과 실제 나누기100을 구분하며 각도·퍼센트·분해능으로 단정하지 않습니다.</li><li>SwGate 반전 분기에는 Memory encoder.Encoder_CH04_10로0, Memory encoder.Encoder_CH04로INT#0을 쓰는 Move가 별도로 있습니다. 같은 값의 다른 쓰기·현재 호출 순서를 확인합니다.</li><li>Signal linearization 호출은 IN0=ON, Analog_input=Memory encoder.Encoder_CH04_10, Coeff=Coeff.Coeff_MV06, Zero=Coeff.Zero_MV06, OutValue=Data.Pot_MV06, Out_of_range=Allarm.Pot_MV06_OFR를 연결합니다.</li></ol><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1529.out / PCon 1531.in / PCon 1533.in</td><td><a href="#wire-1766-1530">1530</a></td></tr><tr><td>IN0</td><td>ORef 1497 · ON</td><td><a href="#wire-1766-1523">1523</a></td></tr><tr><td>Analog_input</td><td>ORef 1498 · Memory encoder.Encoder_CH04_10</td><td><a href="#wire-1766-1524">1524</a></td></tr><tr><td>Coeff</td><td>ORef 1499 · Coeff.Coeff_MV06</td><td><a href="#wire-1766-1525">1525</a></td></tr><tr><td>Zero</td><td>ORef 1500 · Coeff.Zero_MV06</td><td><a href="#wire-1766-1526">1526</a></td></tr><tr><td>OutValue</td><td>ORef 1501 · Data.Pot_MV06</td><td><a href="#wire-1766-1527">1527</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV06_OFR</td><td><a href="#wire-1766-24">24</a></td></tr></tbody></table></div><p><a href="networks/network-1658.html">원본 1658</a>의 공통 환산은 Int 입력/계수/영점의 DInt 변환, 영점 더하기·계수 곱하기·28000 나누기를 표시합니다. 입력 >-1382 및 ≤32767, 범위 밖 -9999/OFR, <a href="networks/network-1659.html">원본 1659</a>의 NOT IN0일 때0 쓰기를 구분합니다. 호출 쪽 DInt 카운트 나눗셈과 공통 Int 입력 경계의 타입·절삭·넘침·ENO·현재 계수는 TIA에서 확인합니다.</p><h3>3. 저장·교정·다른 쓰기</h3><p><a href="networks/network-1761.html">원본 1761</a>은 NOT EM_OK 뒤 CNT_Act_4 → Memory encoder.Encoder_CH04 Move를 표시합니다. 제목 power-off만으로 실제 정전 직전 실행·영구 저장·재기동 복원을 확정하지 않습니다. 현재 전원 감시·호출·DB 유지 설정을 확인합니다.</p><p>선택 원본에서 MV01/MV03과 같은 HMI 교정 요청 네트워크는 확인하지 못했습니다. 다른 밸브의 교정 명령을 복사해 절차로 제시하지 않습니다. 현재 프로젝트와 제작사 기준을 확인합니다.</p><p>기존 LAD핀 색인의 Data.Pot_MV06 쓰기 위치: <a href="networks/network-1083.html">원본 1083</a> · <a href="networks/network-1766.html">원본 1766</a>. 원본 simulation/추세 시험 블록 등 다른 쓰기는 현재 호출·활성 여부 확인 전이며 실행·수정하지 않습니다. 인스턴스 내부나 문자 코드의 전체 쓰기 목록을 증명하는 표가 아닙니다.</p><h3>4. 방향 명령 누적 감시와 위치 센서의 차이</h3><p><a href="networks/network-1713.html">원본 1713</a>은 최종 열기 명령 뒤 WorkData.W19에+1, 닫기 명령 뒤 WorkData.W20에-1, 반대 방향 누적값에0을 쓰는 경로를 표시합니다. <a href="networks/network-1714.html">원본 1714</a>의 WorkData.W19 &gt; 2200 / WorkData.W20 &lt; -2200는 고장 래치와 해당 누적값0 쓰기에 연결됩니다.</p><p>이 비교 입력은 엔코더 CountValue나 Pot 위치 오차가 아닙니다. 원본에는 방향 명령 누적값이 표시됩니다. PLS 50 7·ON 분기·10ms SD·호출 주기·다른 쓰기를 확인해야 하며 실제 이동 시간이나 분해능으로 환산하지 않습니다. <a href="networks/network-1226.html">원본 1226</a>의 방향 응답 감시와도 구분합니다.</p><h3>5. 증상별 비교와 다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>관찰 순서</th><th>확인 경계</th></tr></thead><tbody><tr><td>명령은 있으나 위치가 고정</td><td>최종Q → 접촉기 응답 → 모터/밸브 이동 → 리미트 → CountValue → 합산/환산 위치를 같은 시각에 기록합니다.</td><td>접촉기 응답만으로 이동을 판정하지 않습니다. A/B 신호·전원·커플링·HW 채널은 현장 자료로 확인합니다.</td></tr><tr><td>원시 카운트는 변하지만 위치가 고정</td><td>SwGate·저장값·합산값·나눗셈값·계수·영점·OutValue/OFR·같은 값의 다른 쓰기를 비교합니다.</td><td>DInt/Int 변환 경계와 실제 단위를 확인합니다. 화면 태그의 존재만으로 표시 전달을 확정하지 않습니다.</td></tr><tr><td>닫힘에서 값이0 또는 재기동 후 값이 바뀜</td><td>닫힘 원시/처리 신호·SwGate 반전·0쓰기·NOT EM_OK 저장·DB 유지 설정·현재 호출을 기록합니다.</td><td>정전 중 저장 보장이나 자동 복원 완료로 판단하지 않습니다. 정상 극성과 실제 기준 위치를 확인합니다.</td></tr><tr><td>교정 요청 후 표시와 실물이 다름</td><td>요청·닫힘 입력·NewCountValue/SetCountValue·실제HW값·위치 환산·출력 억제를 비교합니다.</td><td>해당 교정 경로가 확인된 밸브에만 적용합니다. 실제 조작·교정 완료 결과는 이 문서에서 생성하지 않습니다.</td></tr><tr><td>MV 고장과 위치/OFR가 함께 표시</td><td>1713/1714 방향 누적·1226 방향 응답·Pot_OFR·처음 알람의 시각을 분리합니다.</td><td>방향 누적 한계·엔코더 값·리미트·공통 인버터를 동일한 고장으로 묶지 않습니다.</td></tr></tbody></table></div><details><summary>기존 전기 회로 작업지의 연결 근거 · 현재 배선 확인 전</summary><p>공통 인버터 신호, MV06 개별 방향 접촉기, 끝단 리미트, 엔코더 위치를 네 층으로 나눕니다. 시공도면 LS34/35와 OEM LS40/41, 중복 FLO4TB2A 간선 C01은 미확정 상태를 유지합니다.</p><div class="table-wrap"><table><thead><tr><th>PDF 페이지</th><th>원본</th></tr></thead><tbody><tr><td>31</td><td><a href="sources/Electrical_Rev2.pdf#page=31">PDF 31</a></td></tr><tr><td>32</td><td><a href="sources/Electrical_Rev2.pdf#page=32">PDF 32</a></td></tr><tr><td>33</td><td><a href="sources/Electrical_Rev2.pdf#page=33">PDF 33</a></td></tr><tr><td>34</td><td><a href="sources/Electrical_Rev2.pdf#page=34">PDF 34</a></td></tr><tr><td>149</td><td><a href="sources/Electrical_Rev2.pdf#page=149">PDF 149</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>경로</th><th>단자·노드</th><th>다음 확인</th></tr></thead><tbody><tr><td>열림 끝단 위치</td><td>+24Vdc10.7 → X1:63 / 2A F(5×20)<br>LS-40 접점11→12<br>X1:64 → E6.7</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>닫힘 끝단 위치</td><td>+24Vdc10.7 → X1:65 / 2A F(5×20)<br>LS-41 접점11→12<br>X1:66 → E7.0</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>엔코더 위치 채널 · 주소 미확정</td><td>ZT-06 B(+24V) → X1:58 → 33.1 → FG148 단자9(24VDC)<br>ZT-06 C(0V) → X1:59 → 33.2 → FG148 단자10(M)<br>ZT-06 D → X1:60 → 33.3 → FG148 단자1 CH0.A<br>ZT-06 E → X1:61 → 33.4 → FG148 단자2 CH0.B<br>실드 → X1:62 → 33SCH1 / FG148 실드·접지 표시<br>FG148: MOD.18. CH0.N 단자3 연결은 이 도면에 표시되지 않음</td><td>엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</td></tr></tbody></table></div></details><details><summary>HMI 기존 설정 참고 · 8행</summary><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access Name</th><th>내부ID</th></tr></thead><tbody><tr><td>MV_06\Allarme1</td><td>DB11,X28.2</td><td>PLC</td><td>0040E</td></tr><tr><td>MV_06\Flag_CLOSE</td><td>DB2,X10.6</td><td>PLC</td><td>0040D</td></tr><tr><td>MV_06\Flag_OPEN</td><td>DB2,X10.5</td><td>PLC</td><td>0040C</td></tr><tr><td>MV_06\LimitSwitchClose</td><td>DB11,X28.4</td><td>PLC</td><td>0040B</td></tr><tr><td>MV_06\LimitSwitchOpen</td><td>DB11,X28.3</td><td>PLC</td><td>0040A</td></tr><tr><td>MV_06\OutputClose</td><td>DB11,X28.1</td><td>PLC</td><td>00312</td></tr><tr><td>MV_06\AutoMan</td><td>DB2,X6.5</td><td>PLC</td><td>00047</td></tr><tr><td>MV_06\OutputOpen</td><td>DB11,X28.0</td><td>PLC</td><td>00046</td></tr></tbody></table></div><p>현재 DB 오프셋·표시 단위·쓰기/읽기 전달은 추가 확인합니다.</p></details></section><h2 id="native">원본 LAD 전체 접점·연산·핀·Wire</h2><p>원본 XML의 트리·속성·반전·템플릿·참조 선언과 전체 Wire를 JSON에 보존합니다. 표의 나열 순서는 실행 순서나 논리식이 아닙니다.</p><details id="native-11"><summary>11 · cyc_int5 ogni 100ms · controll tc03 moduling mv01</summary><p><a href="networks/network-11.html">원본 11</a> · <a href="sources/decoded-original/0477-FlgNet.xml">원본 XML</a> · SHA256 e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a</p><h3>463 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;463&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 465.in / PCon 467.in / PCon 473.in</td><td><a href="#wire-11-479">479</a></td></tr><tr><td>operand</td><td>ORef 388 · ON</td><td><a href="#wire-11-413">413</a></td></tr><tr><td>out</td><td>PCon 366.en</td><td><a href="#wire-11-464">464</a></td></tr></tbody></table></div><h3>465 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;465&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 463.in / PCon 467.in / PCon 473.in</td><td><a href="#wire-11-479">479</a></td></tr><tr><td>operand</td><td>ORef 389 · Flag.MV01_Auto</td><td><a href="#wire-11-414">414</a></td></tr><tr><td>out</td><td>PCon 366.COM_RST</td><td><a href="#wire-11-466">466</a></td></tr></tbody></table></div><h3>467 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;467&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 463.in / PCon 465.in / PCon 473.in</td><td><a href="#wire-11-479">479</a></td></tr><tr><td>operand</td><td>ORef 390 · ON</td><td><a href="#wire-11-415">415</a></td></tr><tr><td>out</td><td>PCon 469.in / PCon 471.in</td><td><a href="#wire-11-468">468</a></td></tr></tbody></table></div><h3>469 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;469&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 467.out / PCon 471.in</td><td><a href="#wire-11-468">468</a></td></tr><tr><td>operand</td><td>ORef 391 · Inputs.MV01 Open</td><td><a href="#wire-11-416">416</a></td></tr><tr><td>out</td><td>PCon 348.in1</td><td><a href="#wire-11-470">470</a></td></tr></tbody></table></div><h3>471 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;471&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 467.out / PCon 469.in</td><td><a href="#wire-11-468">468</a></td></tr><tr><td>operand</td><td>ORef 392 · OFF</td><td><a href="#wire-11-417">417</a></td></tr><tr><td>out</td><td>PCon 352.pre</td><td><a href="#wire-11-472">472</a></td></tr></tbody></table></div><h3>352 · Ge</h3><p>{&#x27;UId&#x27;: &#x27;352&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 471.out</td><td><a href="#wire-11-472">472</a></td></tr><tr><td>in1</td><td>ORef 393 · Data.Pot_MV01</td><td><a href="#wire-11-418">418</a></td></tr><tr><td>in2</td><td>ORef 394 · 100</td><td><a href="#wire-11-419">419</a></td></tr><tr><td>out</td><td>PCon 348.in2</td><td><a href="#wire-11-420">420</a></td></tr></tbody></table></div><h3>348 · O</h3><p>{&#x27;UId&#x27;: &#x27;348&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 469.out</td><td><a href="#wire-11-470">470</a></td></tr><tr><td>in2</td><td>PCon 352.out</td><td><a href="#wire-11-420">420</a></td></tr><tr><td>out</td><td>PCon 366.LMNR_HS</td><td><a href="#wire-11-422">422</a></td></tr></tbody></table></div><h3>473 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;473&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 463.in / PCon 465.in / PCon 467.in</td><td><a href="#wire-11-479">479</a></td></tr><tr><td>operand</td><td>ORef 395 · ON</td><td><a href="#wire-11-424">424</a></td></tr><tr><td>out</td><td>PCon 475.in / PCon 477.in</td><td><a href="#wire-11-474">474</a></td></tr></tbody></table></div><h3>475 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;475&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 473.out / PCon 477.in</td><td><a href="#wire-11-474">474</a></td></tr><tr><td>operand</td><td>ORef 396 · Inputs.MV01 Close</td><td><a href="#wire-11-425">425</a></td></tr><tr><td>out</td><td>PCon 357.in1</td><td><a href="#wire-11-476">476</a></td></tr></tbody></table></div><h3>477 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;477&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 473.out / PCon 475.in</td><td><a href="#wire-11-474">474</a></td></tr><tr><td>operand</td><td>ORef 397 · OFF</td><td><a href="#wire-11-426">426</a></td></tr><tr><td>out</td><td>PCon 361.pre</td><td><a href="#wire-11-478">478</a></td></tr></tbody></table></div><h3>361 · Le</h3><p>{&#x27;UId&#x27;: &#x27;361&#x27;, &#x27;Gate&#x27;: &#x27;Le&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 477.out</td><td><a href="#wire-11-478">478</a></td></tr><tr><td>in1</td><td>ORef 398 · Data.Pot_MV01</td><td><a href="#wire-11-427">427</a></td></tr><tr><td>in2</td><td>ORef 399 · 10</td><td><a href="#wire-11-428">428</a></td></tr><tr><td>out</td><td>PCon 357.in2</td><td><a href="#wire-11-429">429</a></td></tr></tbody></table></div><h3>357 · O</h3><p>{&#x27;UId&#x27;: &#x27;357&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 475.out</td><td><a href="#wire-11-476">476</a></td></tr><tr><td>in2</td><td>PCon 361.out</td><td><a href="#wire-11-429">429</a></td></tr><tr><td>out</td><td>PCon 366.LMNR_LS</td><td><a href="#wire-11-431">431</a></td></tr></tbody></table></div><h3>366 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;366&#x27;, &#x27;RefId&#x27;: &#x27;113&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;412&#x27;, &#x27;RefId&#x27;: &#x27;71&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0671-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;8&#x27;, &#x27;uid&#x27;: &#x27;366&#x27;, &#x27;rid&#x27;: &#x27;113&#x27;, &#x27;name&#x27;: &#x27;CONT_S&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;412&#x27;, &#x27;rid&#x27;: &#x27;71&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0665-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;8&#x27;, &#x27;uid&#x27;: &#x27;412&#x27;, &#x27;rid&#x27;: &#x27;71&#x27;, &#x27;name&#x27;: &#x27;PIDMV01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 463.out</td><td><a href="#wire-11-464">464</a></td></tr><tr><td>COM_RST</td><td>PCon 465.out</td><td><a href="#wire-11-466">466</a></td></tr><tr><td>LMNR_HS</td><td>PCon 348.out</td><td><a href="#wire-11-422">422</a></td></tr><tr><td>LMNR_LS</td><td>PCon 357.out</td><td><a href="#wire-11-431">431</a></td></tr><tr><td>LMNS_ON</td><td>ORef 433 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-434">434</a></td></tr><tr><td>LMNUP</td><td>ORef 435 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-436">436</a></td></tr><tr><td>LMNDN</td><td>ORef 437 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-438">438</a></td></tr><tr><td>PVPER_ON</td><td>ORef 439 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-440">440</a></td></tr><tr><td>CYCLE</td><td>ORef 400 · T#100MS</td><td><a href="#wire-11-441">441</a></td></tr><tr><td>SP_INT</td><td>ORef 401 · Real_SP_TC03xMV01</td><td><a href="#wire-11-442">442</a></td></tr><tr><td>PV_IN</td><td>ORef 402 · Real_TC03xMV01</td><td><a href="#wire-11-443">443</a></td></tr><tr><td>PV_PER</td><td>ORef 444 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-445">445</a></td></tr><tr><td>GAIN</td><td>ORef 403 · 3.0</td><td><a href="#wire-11-446">446</a></td></tr><tr><td>TI</td><td>ORef 404 · T#3M</td><td><a href="#wire-11-447">447</a></td></tr><tr><td>DEADB_W</td><td>ORef 405 · 1.0</td><td><a href="#wire-11-448">448</a></td></tr><tr><td>PV_FAC</td><td>ORef 449 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-450">450</a></td></tr><tr><td>PV_OFF</td><td>ORef 451 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-452">452</a></td></tr><tr><td>PULSE_TM</td><td>ORef 406 · T#500MS</td><td><a href="#wire-11-453">453</a></td></tr><tr><td>BREAK_TM</td><td>ORef 407 · T#1S</td><td><a href="#wire-11-454">454</a></td></tr><tr><td>MTR_TM</td><td>ORef 408 · T#31S</td><td><a href="#wire-11-455">455</a></td></tr><tr><td>DISV</td><td>ORef 409 · 1.0</td><td><a href="#wire-11-456">456</a></td></tr><tr><td>QLMNUP</td><td>ORef 410 · UP MV01 PID</td><td><a href="#wire-11-457">457</a></td></tr><tr><td>QLMNDN</td><td>ORef 411 · DOWN MV01 PID</td><td><a href="#wire-11-458">458</a></td></tr><tr><td>PV</td><td>ORef 459 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-460">460</a></td></tr><tr><td>ER</td><td>ORef 461 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-11-462">462</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-11-479">479</span></td><td>Powerrail None.None / PCon 463.in / PCon 465.in / PCon 467.in / PCon 473.in</td></tr><tr><td><span id="wire-11-413">413</span></td><td>OCon 388.None / PCon 463.operand</td></tr><tr><td><span id="wire-11-464">464</span></td><td>PCon 463.out / PCon 366.en</td></tr><tr><td><span id="wire-11-414">414</span></td><td>OCon 389.None / PCon 465.operand</td></tr><tr><td><span id="wire-11-466">466</span></td><td>PCon 465.out / PCon 366.COM_RST</td></tr><tr><td><span id="wire-11-415">415</span></td><td>OCon 390.None / PCon 467.operand</td></tr><tr><td><span id="wire-11-468">468</span></td><td>PCon 467.out / PCon 469.in / PCon 471.in</td></tr><tr><td><span id="wire-11-416">416</span></td><td>OCon 391.None / PCon 469.operand</td></tr><tr><td><span id="wire-11-470">470</span></td><td>PCon 469.out / PCon 348.in1</td></tr><tr><td><span id="wire-11-417">417</span></td><td>OCon 392.None / PCon 471.operand</td></tr><tr><td><span id="wire-11-472">472</span></td><td>PCon 471.out / PCon 352.pre</td></tr><tr><td><span id="wire-11-418">418</span></td><td>OCon 393.None / PCon 352.in1</td></tr><tr><td><span id="wire-11-419">419</span></td><td>OCon 394.None / PCon 352.in2</td></tr><tr><td><span id="wire-11-420">420</span></td><td>PCon 352.out / PCon 348.in2</td></tr><tr><td><span id="wire-11-422">422</span></td><td>PCon 348.out / PCon 366.LMNR_HS</td></tr><tr><td><span id="wire-11-424">424</span></td><td>OCon 395.None / PCon 473.operand</td></tr><tr><td><span id="wire-11-474">474</span></td><td>PCon 473.out / PCon 475.in / PCon 477.in</td></tr><tr><td><span id="wire-11-425">425</span></td><td>OCon 396.None / PCon 475.operand</td></tr><tr><td><span id="wire-11-476">476</span></td><td>PCon 475.out / PCon 357.in1</td></tr><tr><td><span id="wire-11-426">426</span></td><td>OCon 397.None / PCon 477.operand</td></tr><tr><td><span id="wire-11-478">478</span></td><td>PCon 477.out / PCon 361.pre</td></tr><tr><td><span id="wire-11-427">427</span></td><td>OCon 398.None / PCon 361.in1</td></tr><tr><td><span id="wire-11-428">428</span></td><td>OCon 399.None / PCon 361.in2</td></tr><tr><td><span id="wire-11-429">429</span></td><td>PCon 361.out / PCon 357.in2</td></tr><tr><td><span id="wire-11-431">431</span></td><td>PCon 357.out / PCon 366.LMNR_LS</td></tr><tr><td><span id="wire-11-434">434</span></td><td>OCon 433.None / PCon 366.LMNS_ON</td></tr><tr><td><span id="wire-11-436">436</span></td><td>OCon 435.None / PCon 366.LMNUP</td></tr><tr><td><span id="wire-11-438">438</span></td><td>OCon 437.None / PCon 366.LMNDN</td></tr><tr><td><span id="wire-11-440">440</span></td><td>OCon 439.None / PCon 366.PVPER_ON</td></tr><tr><td><span id="wire-11-441">441</span></td><td>OCon 400.None / PCon 366.CYCLE</td></tr><tr><td><span id="wire-11-442">442</span></td><td>OCon 401.None / PCon 366.SP_INT</td></tr><tr><td><span id="wire-11-443">443</span></td><td>OCon 402.None / PCon 366.PV_IN</td></tr><tr><td><span id="wire-11-445">445</span></td><td>OCon 444.None / PCon 366.PV_PER</td></tr><tr><td><span id="wire-11-446">446</span></td><td>OCon 403.None / PCon 366.GAIN</td></tr><tr><td><span id="wire-11-447">447</span></td><td>OCon 404.None / PCon 366.TI</td></tr><tr><td><span id="wire-11-448">448</span></td><td>OCon 405.None / PCon 366.DEADB_W</td></tr><tr><td><span id="wire-11-450">450</span></td><td>OCon 449.None / PCon 366.PV_FAC</td></tr><tr><td><span id="wire-11-452">452</span></td><td>OCon 451.None / PCon 366.PV_OFF</td></tr><tr><td><span id="wire-11-453">453</span></td><td>OCon 406.None / PCon 366.PULSE_TM</td></tr><tr><td><span id="wire-11-454">454</span></td><td>OCon 407.None / PCon 366.BREAK_TM</td></tr><tr><td><span id="wire-11-455">455</span></td><td>OCon 408.None / PCon 366.MTR_TM</td></tr><tr><td><span id="wire-11-456">456</span></td><td>OCon 409.None / PCon 366.DISV</td></tr><tr><td><span id="wire-11-457">457</span></td><td>PCon 366.QLMNUP / OCon 410.None</td></tr><tr><td><span id="wire-11-458">458</span></td><td>PCon 366.QLMNDN / OCon 411.None</td></tr><tr><td><span id="wire-11-460">460</span></td><td>PCon 366.PV / OCon 459.None</td></tr><tr><td><span id="wire-11-462">462</span></td><td>PCon 366.ER / OCon 461.None</td></tr></tbody></table></div></details><details id="native-1070"><summary>1070 · hmi inputs · </summary><p><a href="networks/network-1070.html">원본 1070</a> · <a href="sources/decoded-original/0397-FlgNet.xml">원본 XML</a> · SHA256 bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</p><h3>22 · Move</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>Powerrail None.None / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>in</td><td>ORef 25 · Tag_178</td><td><a href="#wire-1070-23">23</a></td></tr><tr><td>eno</td><td>PCon 27.en</td><td><a href="#wire-1070-34">34</a></td></tr><tr><td>out1</td><td>ORef 26 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-24">24</a></td></tr></tbody></table></div><h3>27 · Move</h3><p>{&#x27;UId&#x27;: &#x27;27&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.eno</td><td><a href="#wire-1070-34">34</a></td></tr><tr><td>in</td><td>ORef 28 · Tag_179</td><td><a href="#wire-1070-31">31</a></td></tr><tr><td>eno</td><td>PCon 35.en</td><td><a href="#wire-1070-41">41</a></td></tr><tr><td>out1</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-32">32</a></td></tr></tbody></table></div><h3>35 · Move</h3><p>{&#x27;UId&#x27;: &#x27;35&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 27.eno</td><td><a href="#wire-1070-41">41</a></td></tr><tr><td>in</td><td>ORef 36 · Tag_180</td><td><a href="#wire-1070-39">39</a></td></tr><tr><td>out1</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-40">40</a></td></tr></tbody></table></div><h3>42 · Move</h3><p>{&#x27;UId&#x27;: &#x27;42&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>Powerrail None.None / PCon 22.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>in</td><td>ORef 45 · Tag_171</td><td><a href="#wire-1070-52">52</a></td></tr><tr><td>eno</td><td>PCon 43.en</td><td><a href="#wire-1070-53">53</a></td></tr><tr><td>out1</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-54">54</a></td></tr></tbody></table></div><h3>43 · Move</h3><p>{&#x27;UId&#x27;: &#x27;43&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 42.eno</td><td><a href="#wire-1070-53">53</a></td></tr><tr><td>in</td><td>ORef 47 · Tag_181</td><td><a href="#wire-1070-55">55</a></td></tr><tr><td>eno</td><td>PCon 44.en</td><td><a href="#wire-1070-56">56</a></td></tr><tr><td>out1</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-57">57</a></td></tr></tbody></table></div><h3>44 · Move</h3><p>{&#x27;UId&#x27;: &#x27;44&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 43.eno</td><td><a href="#wire-1070-56">56</a></td></tr><tr><td>in</td><td>ORef 49 · Tag_182</td><td><a href="#wire-1070-58">58</a></td></tr><tr><td>out1</td><td>ORef 50 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-59">59</a></td></tr></tbody></table></div><h3>60 · Move</h3><p>{&#x27;UId&#x27;: &#x27;60&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>in</td><td>ORef 63 · Tag_183</td><td><a href="#wire-1070-70">70</a></td></tr><tr><td>eno</td><td>PCon 61.en</td><td><a href="#wire-1070-71">71</a></td></tr><tr><td>out1</td><td>ORef 64 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-72">72</a></td></tr></tbody></table></div><h3>61 · Move</h3><p>{&#x27;UId&#x27;: &#x27;61&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 60.eno</td><td><a href="#wire-1070-71">71</a></td></tr><tr><td>in</td><td>ORef 65 · Tag_274</td><td><a href="#wire-1070-73">73</a></td></tr><tr><td>eno</td><td>PCon 62.en</td><td><a href="#wire-1070-74">74</a></td></tr><tr><td>out1</td><td>ORef 66 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-75">75</a></td></tr></tbody></table></div><h3>62 · Move</h3><p>{&#x27;UId&#x27;: &#x27;62&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 61.eno</td><td><a href="#wire-1070-74">74</a></td></tr><tr><td>in</td><td>ORef 67 · Tag_275</td><td><a href="#wire-1070-76">76</a></td></tr><tr><td>out1</td><td>ORef 68 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-77">77</a></td></tr></tbody></table></div><h3>78 · Move</h3><p>{&#x27;UId&#x27;: &#x27;78&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>in</td><td>ORef 81 · Tag_276</td><td><a href="#wire-1070-88">88</a></td></tr><tr><td>eno</td><td>PCon 79.en</td><td><a href="#wire-1070-89">89</a></td></tr><tr><td>out1</td><td>ORef 82 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-90">90</a></td></tr></tbody></table></div><h3>79 · Move</h3><p>{&#x27;UId&#x27;: &#x27;79&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 78.eno</td><td><a href="#wire-1070-89">89</a></td></tr><tr><td>in</td><td>ORef 83 · Tag_277</td><td><a href="#wire-1070-91">91</a></td></tr><tr><td>out1</td><td>ORef 84 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1070-93">93</a></td></tr></tbody></table></div><h3>101 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;101&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 102 · PV-14 CLOSE</td><td><a href="#wire-1070-100">100</a></td></tr><tr><td>out</td><td>PCon 105.in</td><td><a href="#wire-1070-103">103</a></td></tr></tbody></table></div><h3>105 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;105&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 101.out</td><td><a href="#wire-1070-103">103</a></td></tr><tr><td>operand</td><td>ORef 106 · Inputs.PV-14 CLOSE</td><td><a href="#wire-1070-104">104</a></td></tr></tbody></table></div><h3>108 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;108&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 109 · PV-14 OPEN</td><td><a href="#wire-1070-107">107</a></td></tr><tr><td>out</td><td>PCon 112.in</td><td><a href="#wire-1070-110">110</a></td></tr></tbody></table></div><h3>112 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;112&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 108.out</td><td><a href="#wire-1070-110">110</a></td></tr><tr><td>operand</td><td>ORef 113 · Inputs.PV-14 OPEN</td><td><a href="#wire-1070-111">111</a></td></tr></tbody></table></div><h3>33 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;33&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 38 · FN04_Fbk</td><td><a href="#wire-1070-30">30</a></td></tr><tr><td>out</td><td>PCon 118.in</td><td><a href="#wire-1070-116">116</a></td></tr></tbody></table></div><h3>118 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;118&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 33.out</td><td><a href="#wire-1070-116">116</a></td></tr><tr><td>operand</td><td>ORef 119 · Inputs.FN04 Run</td><td><a href="#wire-1070-117">117</a></td></tr></tbody></table></div><h3>69 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;69&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 80 · FN04_All_inv</td><td><a href="#wire-1070-51">51</a></td></tr><tr><td>out</td><td>PCon 120.in</td><td><a href="#wire-1070-124">124</a></td></tr></tbody></table></div><h3>120 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;120&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 69.out</td><td><a href="#wire-1070-124">124</a></td></tr><tr><td>operand</td><td>ORef 121 · Inputs.FN04_All_inv</td><td><a href="#wire-1070-123">123</a></td></tr></tbody></table></div><h3>86 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;86&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 87 · 177T1_OK</td><td><a href="#wire-1070-85">85</a></td></tr><tr><td>out</td><td>PCon 125.in</td><td><a href="#wire-1070-129">129</a></td></tr></tbody></table></div><h3>125 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;125&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 86.out</td><td><a href="#wire-1070-129">129</a></td></tr><tr><td>operand</td><td>ORef 126 · Inputs.177T1_OK</td><td><a href="#wire-1070-128">128</a></td></tr></tbody></table></div><h3>94 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;94&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 95 · LL_LD01</td><td><a href="#wire-1070-92">92</a></td></tr><tr><td>out</td><td>PCon 130.in</td><td><a href="#wire-1070-134">134</a></td></tr></tbody></table></div><h3>130 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;130&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 94.out</td><td><a href="#wire-1070-134">134</a></td></tr><tr><td>operand</td><td>ORef 131 · Inputs.LD-01 Minimo</td><td><a href="#wire-1070-133">133</a></td></tr></tbody></table></div><h3>97 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;97&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 114.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 98 · 170FC1</td><td><a href="#wire-1070-96">96</a></td></tr><tr><td>out</td><td>PCon 135.in</td><td><a href="#wire-1070-139">139</a></td></tr></tbody></table></div><h3>135 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;135&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 97.out</td><td><a href="#wire-1070-139">139</a></td></tr><tr><td>operand</td><td>ORef 136 · Inputs.LD-01 Inspection LS</td><td><a href="#wire-1070-138">138</a></td></tr></tbody></table></div><h3>114 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;114&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 127.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 115 · 170SA1</td><td><a href="#wire-1070-99">99</a></td></tr><tr><td>out</td><td>PCon 140.in</td><td><a href="#wire-1070-144">144</a></td></tr></tbody></table></div><h3>140 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;140&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 114.out</td><td><a href="#wire-1070-144">144</a></td></tr><tr><td>operand</td><td>ORef 141 · Inputs.LD-01 Local Button</td><td><a href="#wire-1070-143">143</a></td></tr></tbody></table></div><h3>127 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;127&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 149.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 132 · MV03_Open</td><td><a href="#wire-1070-122">122</a></td></tr><tr><td>out</td><td>PCon 142.in</td><td><a href="#wire-1070-137">137</a></td></tr></tbody></table></div><h3>142 · Not</h3><p>{&#x27;UId&#x27;: &#x27;142&#x27;, &#x27;Gate&#x27;: &#x27;Not&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 127.out</td><td><a href="#wire-1070-137">137</a></td></tr><tr><td>out</td><td>PCon 147.in</td><td><a href="#wire-1070-145">145</a></td></tr></tbody></table></div><h3>147 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;147&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 142.out</td><td><a href="#wire-1070-145">145</a></td></tr><tr><td>operand</td><td>ORef 148 · Inputs.MV03 open</td><td><a href="#wire-1070-146">146</a></td></tr></tbody></table></div><h3>149 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;149&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in</td><td><a href="#wire-1070-21">21</a></td></tr><tr><td>operand</td><td>ORef 152 · MV03_Close</td><td><a href="#wire-1070-155">155</a></td></tr><tr><td>out</td><td>PCon 150.in</td><td><a href="#wire-1070-156">156</a></td></tr></tbody></table></div><h3>150 · Not</h3><p>{&#x27;UId&#x27;: &#x27;150&#x27;, &#x27;Gate&#x27;: &#x27;Not&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 149.out</td><td><a href="#wire-1070-156">156</a></td></tr><tr><td>out</td><td>PCon 151.in</td><td><a href="#wire-1070-157">157</a></td></tr></tbody></table></div><h3>151 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;151&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 150.out</td><td><a href="#wire-1070-157">157</a></td></tr><tr><td>operand</td><td>ORef 153 · Inputs.MV03 Close</td><td><a href="#wire-1070-158">158</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1070-21">21</span></td><td>Powerrail None.None / PCon 22.en / PCon 42.en / PCon 60.en / PCon 78.en / PCon 101.in / PCon 108.in / PCon 33.in / PCon 69.in / PCon 86.in / PCon 94.in / PCon 97.in / PCon 114.in / PCon 127.in / PCon 149.in</td></tr><tr><td><span id="wire-1070-23">23</span></td><td>OCon 25.None / PCon 22.in</td></tr><tr><td><span id="wire-1070-34">34</span></td><td>PCon 22.eno / PCon 27.en</td></tr><tr><td><span id="wire-1070-24">24</span></td><td>PCon 22.out1 / OCon 26.None</td></tr><tr><td><span id="wire-1070-31">31</span></td><td>OCon 28.None / PCon 27.in</td></tr><tr><td><span id="wire-1070-41">41</span></td><td>PCon 27.eno / PCon 35.en</td></tr><tr><td><span id="wire-1070-32">32</span></td><td>PCon 27.out1 / OCon 29.None</td></tr><tr><td><span id="wire-1070-39">39</span></td><td>OCon 36.None / PCon 35.in</td></tr><tr><td><span id="wire-1070-40">40</span></td><td>PCon 35.out1 / OCon 37.None</td></tr><tr><td><span id="wire-1070-52">52</span></td><td>OCon 45.None / PCon 42.in</td></tr><tr><td><span id="wire-1070-53">53</span></td><td>PCon 42.eno / PCon 43.en</td></tr><tr><td><span id="wire-1070-54">54</span></td><td>PCon 42.out1 / OCon 46.None</td></tr><tr><td><span id="wire-1070-55">55</span></td><td>OCon 47.None / PCon 43.in</td></tr><tr><td><span id="wire-1070-56">56</span></td><td>PCon 43.eno / PCon 44.en</td></tr><tr><td><span id="wire-1070-57">57</span></td><td>PCon 43.out1 / OCon 48.None</td></tr><tr><td><span id="wire-1070-58">58</span></td><td>OCon 49.None / PCon 44.in</td></tr><tr><td><span id="wire-1070-59">59</span></td><td>PCon 44.out1 / OCon 50.None</td></tr><tr><td><span id="wire-1070-70">70</span></td><td>OCon 63.None / PCon 60.in</td></tr><tr><td><span id="wire-1070-71">71</span></td><td>PCon 60.eno / PCon 61.en</td></tr><tr><td><span id="wire-1070-72">72</span></td><td>PCon 60.out1 / OCon 64.None</td></tr><tr><td><span id="wire-1070-73">73</span></td><td>OCon 65.None / PCon 61.in</td></tr><tr><td><span id="wire-1070-74">74</span></td><td>PCon 61.eno / PCon 62.en</td></tr><tr><td><span id="wire-1070-75">75</span></td><td>PCon 61.out1 / OCon 66.None</td></tr><tr><td><span id="wire-1070-76">76</span></td><td>OCon 67.None / PCon 62.in</td></tr><tr><td><span id="wire-1070-77">77</span></td><td>PCon 62.out1 / OCon 68.None</td></tr><tr><td><span id="wire-1070-88">88</span></td><td>OCon 81.None / PCon 78.in</td></tr><tr><td><span id="wire-1070-89">89</span></td><td>PCon 78.eno / PCon 79.en</td></tr><tr><td><span id="wire-1070-90">90</span></td><td>PCon 78.out1 / OCon 82.None</td></tr><tr><td><span id="wire-1070-91">91</span></td><td>OCon 83.None / PCon 79.in</td></tr><tr><td><span id="wire-1070-93">93</span></td><td>PCon 79.out1 / OCon 84.None</td></tr><tr><td><span id="wire-1070-100">100</span></td><td>OCon 102.None / PCon 101.operand</td></tr><tr><td><span id="wire-1070-103">103</span></td><td>PCon 101.out / PCon 105.in</td></tr><tr><td><span id="wire-1070-104">104</span></td><td>OCon 106.None / PCon 105.operand</td></tr><tr><td><span id="wire-1070-107">107</span></td><td>OCon 109.None / PCon 108.operand</td></tr><tr><td><span id="wire-1070-110">110</span></td><td>PCon 108.out / PCon 112.in</td></tr><tr><td><span id="wire-1070-111">111</span></td><td>OCon 113.None / PCon 112.operand</td></tr><tr><td><span id="wire-1070-30">30</span></td><td>OCon 38.None / PCon 33.operand</td></tr><tr><td><span id="wire-1070-116">116</span></td><td>PCon 33.out / PCon 118.in</td></tr><tr><td><span id="wire-1070-117">117</span></td><td>OCon 119.None / PCon 118.operand</td></tr><tr><td><span id="wire-1070-51">51</span></td><td>OCon 80.None / PCon 69.operand</td></tr><tr><td><span id="wire-1070-124">124</span></td><td>PCon 69.out / PCon 120.in</td></tr><tr><td><span id="wire-1070-123">123</span></td><td>OCon 121.None / PCon 120.operand</td></tr><tr><td><span id="wire-1070-85">85</span></td><td>OCon 87.None / PCon 86.operand</td></tr><tr><td><span id="wire-1070-129">129</span></td><td>PCon 86.out / PCon 125.in</td></tr><tr><td><span id="wire-1070-128">128</span></td><td>OCon 126.None / PCon 125.operand</td></tr><tr><td><span id="wire-1070-92">92</span></td><td>OCon 95.None / PCon 94.operand</td></tr><tr><td><span id="wire-1070-134">134</span></td><td>PCon 94.out / PCon 130.in</td></tr><tr><td><span id="wire-1070-133">133</span></td><td>OCon 131.None / PCon 130.operand</td></tr><tr><td><span id="wire-1070-96">96</span></td><td>OCon 98.None / PCon 97.operand</td></tr><tr><td><span id="wire-1070-139">139</span></td><td>PCon 97.out / PCon 135.in</td></tr><tr><td><span id="wire-1070-138">138</span></td><td>OCon 136.None / PCon 135.operand</td></tr><tr><td><span id="wire-1070-99">99</span></td><td>OCon 115.None / PCon 114.operand</td></tr><tr><td><span id="wire-1070-144">144</span></td><td>PCon 114.out / PCon 140.in</td></tr><tr><td><span id="wire-1070-143">143</span></td><td>OCon 141.None / PCon 140.operand</td></tr><tr><td><span id="wire-1070-122">122</span></td><td>OCon 132.None / PCon 127.operand</td></tr><tr><td><span id="wire-1070-137">137</span></td><td>PCon 127.out / PCon 142.in</td></tr><tr><td><span id="wire-1070-145">145</span></td><td>PCon 142.out / PCon 147.in</td></tr><tr><td><span id="wire-1070-146">146</span></td><td>OCon 148.None / PCon 147.operand</td></tr><tr><td><span id="wire-1070-155">155</span></td><td>OCon 152.None / PCon 149.operand</td></tr><tr><td><span id="wire-1070-156">156</span></td><td>PCon 149.out / PCon 150.in</td></tr><tr><td><span id="wire-1070-157">157</span></td><td>PCon 150.out / PCon 151.in</td></tr><tr><td><span id="wire-1070-158">158</span></td><td>OCon 153.None / PCon 151.operand</td></tr></tbody></table></div></details><details id="native-1226"><summary>1226 · allarms 2 · mv-01 motorized valve fault</summary><p><a href="networks/network-1226.html">원본 1226</a> · <a href="sources/decoded-original/0159-FlgNet.xml">원본 XML</a> · SHA256 5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a</p><h3>513 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;513&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1226-589">589</a></td></tr><tr><td>operand</td><td>ORef 363 · ON</td><td><a href="#wire-1226-425">425</a></td></tr><tr><td>out</td><td>PCon 515.in / PCon 525.in / PCon 535.in / PCon 555.in / PCon 565.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr></tbody></table></div><h3>515 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;515&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 525.in / PCon 535.in / PCon 555.in / PCon 565.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 364 · ON</td><td><a href="#wire-1226-426">426</a></td></tr><tr><td>out</td><td>PCon 517.in / PCon 519.in</td><td><a href="#wire-1226-516">516</a></td></tr></tbody></table></div><h3>517 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;517&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 515.out / PCon 519.in</td><td><a href="#wire-1226-516">516</a></td></tr><tr><td>operand</td><td>ORef 365 · Start Open MV-01</td><td><a href="#wire-1226-427">427</a></td></tr><tr><td>out</td><td>PCon 594.in</td><td><a href="#wire-1226-518">518</a></td></tr></tbody></table></div><h3>594 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;594&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 517.out</td><td><a href="#wire-1226-518">518</a></td></tr><tr><td>operand</td><td>ORef 595 · Inputs.MV01 Run_Opening</td><td><a href="#wire-1226-597">597</a></td></tr><tr><td>out</td><td>PCon 242.in1</td><td><a href="#wire-1226-22">22</a></td></tr></tbody></table></div><h3>519 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;519&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 515.out / PCon 517.in</td><td><a href="#wire-1226-516">516</a></td></tr><tr><td>operand</td><td>ORef 366 · Start Close MV-01</td><td><a href="#wire-1226-428">428</a></td></tr><tr><td>out</td><td>PCon 590.in</td><td><a href="#wire-1226-520">520</a></td></tr></tbody></table></div><h3>590 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;590&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 519.out</td><td><a href="#wire-1226-520">520</a></td></tr><tr><td>operand</td><td>ORef 591 · Inputs.MV01 Run_Closing</td><td><a href="#wire-1226-593">593</a></td></tr><tr><td>out</td><td>PCon 242.in2</td><td><a href="#wire-1226-21">21</a></td></tr></tbody></table></div><h3>242 · O</h3><p>{&#x27;UId&#x27;: &#x27;242&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 594.out</td><td><a href="#wire-1226-22">22</a></td></tr><tr><td>in2</td><td>PCon 590.out</td><td><a href="#wire-1226-21">21</a></td></tr><tr><td>out</td><td>PCon 249.in / PCon 523.in</td><td><a href="#wire-1226-522">522</a></td></tr></tbody></table></div><h3>249 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;249&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 523.in</td><td><a href="#wire-1226-522">522</a></td></tr><tr><td>value</td><td>ORef 368 · S5T#150mS</td><td><a href="#wire-1226-431">431</a></td></tr><tr><td>operand</td><td>ORef 369 · Tag_92</td><td><a href="#wire-1226-432">432</a></td></tr></tbody></table></div><h3>523 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;523&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 249.in</td><td><a href="#wire-1226-522">522</a></td></tr><tr><td>operand</td><td>ORef 370 · Tag_92</td><td><a href="#wire-1226-433">433</a></td></tr><tr><td>out</td><td>PCon 254.in</td><td><a href="#wire-1226-524">524</a></td></tr></tbody></table></div><h3>254 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;254&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 523.out</td><td><a href="#wire-1226-524">524</a></td></tr><tr><td>operand</td><td>ORef 371 · Allarm.MV01_FAULT</td><td><a href="#wire-1226-435">435</a></td></tr></tbody></table></div><h3>525 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;525&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 515.in / PCon 535.in / PCon 555.in / PCon 565.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 372 · ON</td><td><a href="#wire-1226-437">437</a></td></tr><tr><td>out</td><td>PCon 527.in / PCon 529.in</td><td><a href="#wire-1226-526">526</a></td></tr></tbody></table></div><h3>527 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;527&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 525.out / PCon 529.in</td><td><a href="#wire-1226-526">526</a></td></tr><tr><td>operand</td><td>ORef 373 · Open MV02</td><td><a href="#wire-1226-438">438</a></td></tr><tr><td>out</td><td>PCon 531.in</td><td><a href="#wire-1226-23">23</a></td></tr></tbody></table></div><h3>531 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;531&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 527.out</td><td><a href="#wire-1226-23">23</a></td></tr><tr><td>operand</td><td>ORef 375 · Inputs.MV02 RUN_Opening</td><td><a href="#wire-1226-441">441</a></td></tr><tr><td>out</td><td>PCon 28.in1</td><td><a href="#wire-1226-29">29</a></td></tr></tbody></table></div><h3>529 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;529&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 525.out / PCon 527.in</td><td><a href="#wire-1226-526">526</a></td></tr><tr><td>operand</td><td>ORef 374 · Close MV02</td><td><a href="#wire-1226-439">439</a></td></tr><tr><td>out</td><td>PCon 26.in</td><td><a href="#wire-1226-24">24</a></td></tr></tbody></table></div><h3>26 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 529.out</td><td><a href="#wire-1226-24">24</a></td></tr><tr><td>operand</td><td>ORef 27 · Inputs.MV02 RUN_Closing</td><td><a href="#wire-1226-25">25</a></td></tr><tr><td>out</td><td>PCon 28.in2</td><td><a href="#wire-1226-30">30</a></td></tr></tbody></table></div><h3>28 · O</h3><p>{&#x27;UId&#x27;: &#x27;28&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 531.out</td><td><a href="#wire-1226-29">29</a></td></tr><tr><td>in2</td><td>PCon 26.out</td><td><a href="#wire-1226-30">30</a></td></tr><tr><td>out</td><td>PCon 265.in / PCon 533.in</td><td><a href="#wire-1226-532">532</a></td></tr></tbody></table></div><h3>265 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;265&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 28.out / PCon 533.in</td><td><a href="#wire-1226-532">532</a></td></tr><tr><td>value</td><td>ORef 376 · S5T#150MS</td><td><a href="#wire-1226-442">442</a></td></tr><tr><td>operand</td><td>ORef 377 · Tag_93</td><td><a href="#wire-1226-443">443</a></td></tr></tbody></table></div><h3>533 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;533&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 28.out / PCon 265.in</td><td><a href="#wire-1226-532">532</a></td></tr><tr><td>operand</td><td>ORef 378 · Tag_93</td><td><a href="#wire-1226-444">444</a></td></tr><tr><td>out</td><td>PCon 270.in</td><td><a href="#wire-1226-534">534</a></td></tr></tbody></table></div><h3>270 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 533.out</td><td><a href="#wire-1226-534">534</a></td></tr><tr><td>operand</td><td>ORef 379 · Allarm.MV02_FAULT</td><td><a href="#wire-1226-446">446</a></td></tr></tbody></table></div><h3>535 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 515.in / PCon 525.in / PCon 555.in / PCon 565.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 380 · ON</td><td><a href="#wire-1226-448">448</a></td></tr><tr><td>out</td><td>PCon 537.in / PCon 539.in</td><td><a href="#wire-1226-536">536</a></td></tr></tbody></table></div><h3>537 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;537&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 535.out / PCon 539.in</td><td><a href="#wire-1226-536">536</a></td></tr><tr><td>operand</td><td>ORef 381 · Start open MV03</td><td><a href="#wire-1226-449">449</a></td></tr><tr><td>out</td><td>PCon 541.in</td><td><a href="#wire-1226-31">31</a></td></tr></tbody></table></div><h3>541 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;541&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 537.out</td><td><a href="#wire-1226-31">31</a></td></tr><tr><td>operand</td><td>ORef 383 · Inputs.MV03 Run_Opening</td><td><a href="#wire-1226-452">452</a></td></tr><tr><td>out</td><td>PCon 36.in1</td><td><a href="#wire-1226-37">37</a></td></tr></tbody></table></div><h3>539 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;539&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 535.out / PCon 537.in</td><td><a href="#wire-1226-536">536</a></td></tr><tr><td>operand</td><td>ORef 382 · Start Close MV03</td><td><a href="#wire-1226-450">450</a></td></tr><tr><td>out</td><td>PCon 34.in</td><td><a href="#wire-1226-32">32</a></td></tr></tbody></table></div><h3>34 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;34&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 539.out</td><td><a href="#wire-1226-32">32</a></td></tr><tr><td>operand</td><td>ORef 35 · Inputs.MV03 Run_Closing</td><td><a href="#wire-1226-33">33</a></td></tr><tr><td>out</td><td>PCon 36.in2</td><td><a href="#wire-1226-38">38</a></td></tr></tbody></table></div><h3>36 · O</h3><p>{&#x27;UId&#x27;: &#x27;36&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 541.out</td><td><a href="#wire-1226-37">37</a></td></tr><tr><td>in2</td><td>PCon 34.out</td><td><a href="#wire-1226-38">38</a></td></tr><tr><td>out</td><td>PCon 281.in / PCon 543.in</td><td><a href="#wire-1226-542">542</a></td></tr></tbody></table></div><h3>281 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;281&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 36.out / PCon 543.in</td><td><a href="#wire-1226-542">542</a></td></tr><tr><td>value</td><td>ORef 384 · S5T#150S</td><td><a href="#wire-1226-453">453</a></td></tr><tr><td>operand</td><td>ORef 385 · Tag_94</td><td><a href="#wire-1226-454">454</a></td></tr></tbody></table></div><h3>543 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;543&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 36.out / PCon 281.in</td><td><a href="#wire-1226-542">542</a></td></tr><tr><td>operand</td><td>ORef 386 · Tag_94</td><td><a href="#wire-1226-455">455</a></td></tr><tr><td>out</td><td>PCon 286.in</td><td><a href="#wire-1226-544">544</a></td></tr></tbody></table></div><h3>286 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;286&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 543.out</td><td><a href="#wire-1226-544">544</a></td></tr><tr><td>operand</td><td>ORef 387 · Allarm.MV03_FAULT</td><td><a href="#wire-1226-457">457</a></td></tr></tbody></table></div><h3>555 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;555&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 515.in / PCon 525.in / PCon 535.in / PCon 565.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 396 · ON</td><td><a href="#wire-1226-470">470</a></td></tr><tr><td>out</td><td>PCon 557.in / PCon 559.in</td><td><a href="#wire-1226-556">556</a></td></tr></tbody></table></div><h3>557 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;557&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 555.out / PCon 559.in</td><td><a href="#wire-1226-556">556</a></td></tr><tr><td>operand</td><td>ORef 397 · Open MV05</td><td><a href="#wire-1226-471">471</a></td></tr><tr><td>out</td><td>PCon 561.in</td><td><a href="#wire-1226-55">55</a></td></tr></tbody></table></div><h3>561 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;561&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 557.out</td><td><a href="#wire-1226-55">55</a></td></tr><tr><td>operand</td><td>ORef 399 · Inputs.MV05 RUN_Opening</td><td><a href="#wire-1226-474">474</a></td></tr><tr><td>out</td><td>PCon 60.in1</td><td><a href="#wire-1226-61">61</a></td></tr></tbody></table></div><h3>559 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;559&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 555.out / PCon 557.in</td><td><a href="#wire-1226-556">556</a></td></tr><tr><td>operand</td><td>ORef 398 · Close MV05</td><td><a href="#wire-1226-472">472</a></td></tr><tr><td>out</td><td>PCon 58.in</td><td><a href="#wire-1226-56">56</a></td></tr></tbody></table></div><h3>58 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;58&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 559.out</td><td><a href="#wire-1226-56">56</a></td></tr><tr><td>operand</td><td>ORef 59 · Inputs.MV05 RUN_Closing</td><td><a href="#wire-1226-57">57</a></td></tr><tr><td>out</td><td>PCon 60.in2</td><td><a href="#wire-1226-62">62</a></td></tr></tbody></table></div><h3>60 · O</h3><p>{&#x27;UId&#x27;: &#x27;60&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 561.out</td><td><a href="#wire-1226-61">61</a></td></tr><tr><td>in2</td><td>PCon 58.out</td><td><a href="#wire-1226-62">62</a></td></tr><tr><td>out</td><td>PCon 313.in / PCon 563.in</td><td><a href="#wire-1226-562">562</a></td></tr></tbody></table></div><h3>313 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;313&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 60.out / PCon 563.in</td><td><a href="#wire-1226-562">562</a></td></tr><tr><td>value</td><td>ORef 400 · S5T#150MS</td><td><a href="#wire-1226-475">475</a></td></tr><tr><td>operand</td><td>ORef 401 · Tag_96</td><td><a href="#wire-1226-476">476</a></td></tr></tbody></table></div><h3>563 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;563&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 60.out / PCon 313.in</td><td><a href="#wire-1226-562">562</a></td></tr><tr><td>operand</td><td>ORef 402 · Tag_96</td><td><a href="#wire-1226-477">477</a></td></tr><tr><td>out</td><td>PCon 318.in</td><td><a href="#wire-1226-564">564</a></td></tr></tbody></table></div><h3>318 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;318&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 563.out</td><td><a href="#wire-1226-564">564</a></td></tr><tr><td>operand</td><td>ORef 403 · Allarm.MV_05_FAULT</td><td><a href="#wire-1226-479">479</a></td></tr></tbody></table></div><h3>565 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;565&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 515.in / PCon 525.in / PCon 535.in / PCon 555.in / PCon 575.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 404 · ON</td><td><a href="#wire-1226-481">481</a></td></tr><tr><td>out</td><td>PCon 567.in / PCon 569.in</td><td><a href="#wire-1226-566">566</a></td></tr></tbody></table></div><h3>567 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;567&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 565.out / PCon 569.in</td><td><a href="#wire-1226-566">566</a></td></tr><tr><td>operand</td><td>ORef 405 · Open MV06</td><td><a href="#wire-1226-482">482</a></td></tr><tr><td>out</td><td>PCon 571.in</td><td><a href="#wire-1226-47">47</a></td></tr></tbody></table></div><h3>571 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;571&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 567.out</td><td><a href="#wire-1226-47">47</a></td></tr><tr><td>operand</td><td>ORef 407 · Inputs.MV06 Run_Opening</td><td><a href="#wire-1226-485">485</a></td></tr><tr><td>out</td><td>PCon 52.in1</td><td><a href="#wire-1226-53">53</a></td></tr></tbody></table></div><h3>569 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;569&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 565.out / PCon 567.in</td><td><a href="#wire-1226-566">566</a></td></tr><tr><td>operand</td><td>ORef 406 · Close MV06</td><td><a href="#wire-1226-483">483</a></td></tr><tr><td>out</td><td>PCon 50.in</td><td><a href="#wire-1226-48">48</a></td></tr></tbody></table></div><h3>50 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;50&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 569.out</td><td><a href="#wire-1226-48">48</a></td></tr><tr><td>operand</td><td>ORef 51 · Inputs.MV06 Run_Closing</td><td><a href="#wire-1226-49">49</a></td></tr><tr><td>out</td><td>PCon 52.in2</td><td><a href="#wire-1226-54">54</a></td></tr></tbody></table></div><h3>52 · O</h3><p>{&#x27;UId&#x27;: &#x27;52&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 571.out</td><td><a href="#wire-1226-53">53</a></td></tr><tr><td>in2</td><td>PCon 50.out</td><td><a href="#wire-1226-54">54</a></td></tr><tr><td>out</td><td>PCon 329.in / PCon 573.in</td><td><a href="#wire-1226-572">572</a></td></tr></tbody></table></div><h3>329 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;329&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 52.out / PCon 573.in</td><td><a href="#wire-1226-572">572</a></td></tr><tr><td>value</td><td>ORef 408 · S5T#150MS</td><td><a href="#wire-1226-486">486</a></td></tr><tr><td>operand</td><td>ORef 409 · Tag_97</td><td><a href="#wire-1226-487">487</a></td></tr></tbody></table></div><h3>573 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;573&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 52.out / PCon 329.in</td><td><a href="#wire-1226-572">572</a></td></tr><tr><td>operand</td><td>ORef 410 · Tag_97</td><td><a href="#wire-1226-488">488</a></td></tr><tr><td>out</td><td>PCon 334.in</td><td><a href="#wire-1226-574">574</a></td></tr></tbody></table></div><h3>334 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;334&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 573.out</td><td><a href="#wire-1226-574">574</a></td></tr><tr><td>operand</td><td>ORef 411 · Allarm.MV_06_FAULT</td><td><a href="#wire-1226-490">490</a></td></tr></tbody></table></div><h3>575 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;575&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 513.out / PCon 515.in / PCon 525.in / PCon 535.in / PCon 555.in / PCon 565.in</td><td><a href="#wire-1226-514">514</a></td></tr><tr><td>operand</td><td>ORef 412 · Flag.RESET_ALLARM</td><td><a href="#wire-1226-492">492</a></td></tr><tr><td>out</td><td>PCon 577.in / PCon 579.in / PCon 581.in / PCon 583.in / PCon 585.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr></tbody></table></div><h3>577 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;577&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 579.in / PCon 581.in / PCon 583.in / PCon 585.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 413 · Allarm.MV01_FAULT</td><td><a href="#wire-1226-493">493</a></td></tr><tr><td>out</td><td>PCon 342.in</td><td><a href="#wire-1226-578">578</a></td></tr></tbody></table></div><h3>342 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;342&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 577.out</td><td><a href="#wire-1226-578">578</a></td></tr><tr><td>operand</td><td>ORef 414 · Allarm.MV01_FAULT</td><td><a href="#wire-1226-495">495</a></td></tr></tbody></table></div><h3>579 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;579&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 577.in / PCon 581.in / PCon 583.in / PCon 585.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 415 · Allarm.MV02_FAULT</td><td><a href="#wire-1226-496">496</a></td></tr><tr><td>out</td><td>PCon 346.in</td><td><a href="#wire-1226-580">580</a></td></tr></tbody></table></div><h3>346 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;346&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 579.out</td><td><a href="#wire-1226-580">580</a></td></tr><tr><td>operand</td><td>ORef 416 · Allarm.MV02_FAULT</td><td><a href="#wire-1226-498">498</a></td></tr></tbody></table></div><h3>581 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;581&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 577.in / PCon 579.in / PCon 583.in / PCon 585.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 417 · Allarm.MV03_FAULT</td><td><a href="#wire-1226-499">499</a></td></tr><tr><td>out</td><td>PCon 350.in</td><td><a href="#wire-1226-582">582</a></td></tr></tbody></table></div><h3>350 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;350&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 581.out</td><td><a href="#wire-1226-582">582</a></td></tr><tr><td>operand</td><td>ORef 418 · Allarm.MV03_FAULT</td><td><a href="#wire-1226-501">501</a></td></tr></tbody></table></div><h3>583 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;583&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 577.in / PCon 579.in / PCon 581.in / PCon 585.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 419 · Allarm.MV04_FAULT</td><td><a href="#wire-1226-502">502</a></td></tr><tr><td>out</td><td>PCon 354.in</td><td><a href="#wire-1226-584">584</a></td></tr></tbody></table></div><h3>354 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;354&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 583.out</td><td><a href="#wire-1226-584">584</a></td></tr><tr><td>operand</td><td>ORef 420 · Allarm.MV04_FAULT</td><td><a href="#wire-1226-504">504</a></td></tr></tbody></table></div><h3>585 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;585&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 577.in / PCon 579.in / PCon 581.in / PCon 583.in / PCon 587.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 421 · Allarm.MV_05_FAULT</td><td><a href="#wire-1226-505">505</a></td></tr><tr><td>out</td><td>PCon 358.in</td><td><a href="#wire-1226-586">586</a></td></tr></tbody></table></div><h3>358 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;358&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 585.out</td><td><a href="#wire-1226-586">586</a></td></tr><tr><td>operand</td><td>ORef 422 · Allarm.MV_05_FAULT</td><td><a href="#wire-1226-507">507</a></td></tr></tbody></table></div><h3>587 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;587&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 575.out / PCon 577.in / PCon 579.in / PCon 581.in / PCon 583.in / PCon 585.in</td><td><a href="#wire-1226-576">576</a></td></tr><tr><td>operand</td><td>ORef 423 · Allarm.MV_06_FAULT</td><td><a href="#wire-1226-508">508</a></td></tr><tr><td>out</td><td>PCon 362.in</td><td><a href="#wire-1226-588">588</a></td></tr></tbody></table></div><h3>362 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;362&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 587.out</td><td><a href="#wire-1226-588">588</a></td></tr><tr><td>operand</td><td>ORef 424 · Allarm.MV_06_FAULT</td><td><a href="#wire-1226-510">510</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1226-589">589</span></td><td>Powerrail None.None / PCon 513.in</td></tr><tr><td><span id="wire-1226-425">425</span></td><td>OCon 363.None / PCon 513.operand</td></tr><tr><td><span id="wire-1226-514">514</span></td><td>PCon 513.out / PCon 515.in / PCon 525.in / PCon 535.in / PCon 555.in / PCon 565.in / PCon 575.in</td></tr><tr><td><span id="wire-1226-426">426</span></td><td>OCon 364.None / PCon 515.operand</td></tr><tr><td><span id="wire-1226-516">516</span></td><td>PCon 515.out / PCon 517.in / PCon 519.in</td></tr><tr><td><span id="wire-1226-427">427</span></td><td>OCon 365.None / PCon 517.operand</td></tr><tr><td><span id="wire-1226-518">518</span></td><td>PCon 517.out / PCon 594.in</td></tr><tr><td><span id="wire-1226-597">597</span></td><td>OCon 595.None / PCon 594.operand</td></tr><tr><td><span id="wire-1226-22">22</span></td><td>PCon 594.out / PCon 242.in1</td></tr><tr><td><span id="wire-1226-428">428</span></td><td>OCon 366.None / PCon 519.operand</td></tr><tr><td><span id="wire-1226-520">520</span></td><td>PCon 519.out / PCon 590.in</td></tr><tr><td><span id="wire-1226-593">593</span></td><td>OCon 591.None / PCon 590.operand</td></tr><tr><td><span id="wire-1226-21">21</span></td><td>PCon 590.out / PCon 242.in2</td></tr><tr><td><span id="wire-1226-522">522</span></td><td>PCon 242.out / PCon 249.in / PCon 523.in</td></tr><tr><td><span id="wire-1226-431">431</span></td><td>OCon 368.None / PCon 249.value</td></tr><tr><td><span id="wire-1226-432">432</span></td><td>OCon 369.None / PCon 249.operand</td></tr><tr><td><span id="wire-1226-433">433</span></td><td>OCon 370.None / PCon 523.operand</td></tr><tr><td><span id="wire-1226-524">524</span></td><td>PCon 523.out / PCon 254.in</td></tr><tr><td><span id="wire-1226-435">435</span></td><td>OCon 371.None / PCon 254.operand</td></tr><tr><td><span id="wire-1226-437">437</span></td><td>OCon 372.None / PCon 525.operand</td></tr><tr><td><span id="wire-1226-526">526</span></td><td>PCon 525.out / PCon 527.in / PCon 529.in</td></tr><tr><td><span id="wire-1226-438">438</span></td><td>OCon 373.None / PCon 527.operand</td></tr><tr><td><span id="wire-1226-23">23</span></td><td>PCon 527.out / PCon 531.in</td></tr><tr><td><span id="wire-1226-441">441</span></td><td>OCon 375.None / PCon 531.operand</td></tr><tr><td><span id="wire-1226-29">29</span></td><td>PCon 531.out / PCon 28.in1</td></tr><tr><td><span id="wire-1226-439">439</span></td><td>OCon 374.None / PCon 529.operand</td></tr><tr><td><span id="wire-1226-24">24</span></td><td>PCon 529.out / PCon 26.in</td></tr><tr><td><span id="wire-1226-25">25</span></td><td>OCon 27.None / PCon 26.operand</td></tr><tr><td><span id="wire-1226-30">30</span></td><td>PCon 26.out / PCon 28.in2</td></tr><tr><td><span id="wire-1226-532">532</span></td><td>PCon 28.out / PCon 265.in / PCon 533.in</td></tr><tr><td><span id="wire-1226-442">442</span></td><td>OCon 376.None / PCon 265.value</td></tr><tr><td><span id="wire-1226-443">443</span></td><td>OCon 377.None / PCon 265.operand</td></tr><tr><td><span id="wire-1226-444">444</span></td><td>OCon 378.None / PCon 533.operand</td></tr><tr><td><span id="wire-1226-534">534</span></td><td>PCon 533.out / PCon 270.in</td></tr><tr><td><span id="wire-1226-446">446</span></td><td>OCon 379.None / PCon 270.operand</td></tr><tr><td><span id="wire-1226-448">448</span></td><td>OCon 380.None / PCon 535.operand</td></tr><tr><td><span id="wire-1226-536">536</span></td><td>PCon 535.out / PCon 537.in / PCon 539.in</td></tr><tr><td><span id="wire-1226-449">449</span></td><td>OCon 381.None / PCon 537.operand</td></tr><tr><td><span id="wire-1226-31">31</span></td><td>PCon 537.out / PCon 541.in</td></tr><tr><td><span id="wire-1226-452">452</span></td><td>OCon 383.None / PCon 541.operand</td></tr><tr><td><span id="wire-1226-37">37</span></td><td>PCon 541.out / PCon 36.in1</td></tr><tr><td><span id="wire-1226-450">450</span></td><td>OCon 382.None / PCon 539.operand</td></tr><tr><td><span id="wire-1226-32">32</span></td><td>PCon 539.out / PCon 34.in</td></tr><tr><td><span id="wire-1226-33">33</span></td><td>OCon 35.None / PCon 34.operand</td></tr><tr><td><span id="wire-1226-38">38</span></td><td>PCon 34.out / PCon 36.in2</td></tr><tr><td><span id="wire-1226-542">542</span></td><td>PCon 36.out / PCon 281.in / PCon 543.in</td></tr><tr><td><span id="wire-1226-453">453</span></td><td>OCon 384.None / PCon 281.value</td></tr><tr><td><span id="wire-1226-454">454</span></td><td>OCon 385.None / PCon 281.operand</td></tr><tr><td><span id="wire-1226-455">455</span></td><td>OCon 386.None / PCon 543.operand</td></tr><tr><td><span id="wire-1226-544">544</span></td><td>PCon 543.out / PCon 286.in</td></tr><tr><td><span id="wire-1226-457">457</span></td><td>OCon 387.None / PCon 286.operand</td></tr><tr><td><span id="wire-1226-470">470</span></td><td>OCon 396.None / PCon 555.operand</td></tr><tr><td><span id="wire-1226-556">556</span></td><td>PCon 555.out / PCon 557.in / PCon 559.in</td></tr><tr><td><span id="wire-1226-471">471</span></td><td>OCon 397.None / PCon 557.operand</td></tr><tr><td><span id="wire-1226-55">55</span></td><td>PCon 557.out / PCon 561.in</td></tr><tr><td><span id="wire-1226-474">474</span></td><td>OCon 399.None / PCon 561.operand</td></tr><tr><td><span id="wire-1226-61">61</span></td><td>PCon 561.out / PCon 60.in1</td></tr><tr><td><span id="wire-1226-472">472</span></td><td>OCon 398.None / PCon 559.operand</td></tr><tr><td><span id="wire-1226-56">56</span></td><td>PCon 559.out / PCon 58.in</td></tr><tr><td><span id="wire-1226-57">57</span></td><td>OCon 59.None / PCon 58.operand</td></tr><tr><td><span id="wire-1226-62">62</span></td><td>PCon 58.out / PCon 60.in2</td></tr><tr><td><span id="wire-1226-562">562</span></td><td>PCon 60.out / PCon 313.in / PCon 563.in</td></tr><tr><td><span id="wire-1226-475">475</span></td><td>OCon 400.None / PCon 313.value</td></tr><tr><td><span id="wire-1226-476">476</span></td><td>OCon 401.None / PCon 313.operand</td></tr><tr><td><span id="wire-1226-477">477</span></td><td>OCon 402.None / PCon 563.operand</td></tr><tr><td><span id="wire-1226-564">564</span></td><td>PCon 563.out / PCon 318.in</td></tr><tr><td><span id="wire-1226-479">479</span></td><td>OCon 403.None / PCon 318.operand</td></tr><tr><td><span id="wire-1226-481">481</span></td><td>OCon 404.None / PCon 565.operand</td></tr><tr><td><span id="wire-1226-566">566</span></td><td>PCon 565.out / PCon 567.in / PCon 569.in</td></tr><tr><td><span id="wire-1226-482">482</span></td><td>OCon 405.None / PCon 567.operand</td></tr><tr><td><span id="wire-1226-47">47</span></td><td>PCon 567.out / PCon 571.in</td></tr><tr><td><span id="wire-1226-485">485</span></td><td>OCon 407.None / PCon 571.operand</td></tr><tr><td><span id="wire-1226-53">53</span></td><td>PCon 571.out / PCon 52.in1</td></tr><tr><td><span id="wire-1226-483">483</span></td><td>OCon 406.None / PCon 569.operand</td></tr><tr><td><span id="wire-1226-48">48</span></td><td>PCon 569.out / PCon 50.in</td></tr><tr><td><span id="wire-1226-49">49</span></td><td>OCon 51.None / PCon 50.operand</td></tr><tr><td><span id="wire-1226-54">54</span></td><td>PCon 50.out / PCon 52.in2</td></tr><tr><td><span id="wire-1226-572">572</span></td><td>PCon 52.out / PCon 329.in / PCon 573.in</td></tr><tr><td><span id="wire-1226-486">486</span></td><td>OCon 408.None / PCon 329.value</td></tr><tr><td><span id="wire-1226-487">487</span></td><td>OCon 409.None / PCon 329.operand</td></tr><tr><td><span id="wire-1226-488">488</span></td><td>OCon 410.None / PCon 573.operand</td></tr><tr><td><span id="wire-1226-574">574</span></td><td>PCon 573.out / PCon 334.in</td></tr><tr><td><span id="wire-1226-490">490</span></td><td>OCon 411.None / PCon 334.operand</td></tr><tr><td><span id="wire-1226-492">492</span></td><td>OCon 412.None / PCon 575.operand</td></tr><tr><td><span id="wire-1226-576">576</span></td><td>PCon 575.out / PCon 577.in / PCon 579.in / PCon 581.in / PCon 583.in / PCon 585.in / PCon 587.in</td></tr><tr><td><span id="wire-1226-493">493</span></td><td>OCon 413.None / PCon 577.operand</td></tr><tr><td><span id="wire-1226-578">578</span></td><td>PCon 577.out / PCon 342.in</td></tr><tr><td><span id="wire-1226-495">495</span></td><td>OCon 414.None / PCon 342.operand</td></tr><tr><td><span id="wire-1226-496">496</span></td><td>OCon 415.None / PCon 579.operand</td></tr><tr><td><span id="wire-1226-580">580</span></td><td>PCon 579.out / PCon 346.in</td></tr><tr><td><span id="wire-1226-498">498</span></td><td>OCon 416.None / PCon 346.operand</td></tr><tr><td><span id="wire-1226-499">499</span></td><td>OCon 417.None / PCon 581.operand</td></tr><tr><td><span id="wire-1226-582">582</span></td><td>PCon 581.out / PCon 350.in</td></tr><tr><td><span id="wire-1226-501">501</span></td><td>OCon 418.None / PCon 350.operand</td></tr><tr><td><span id="wire-1226-502">502</span></td><td>OCon 419.None / PCon 583.operand</td></tr><tr><td><span id="wire-1226-584">584</span></td><td>PCon 583.out / PCon 354.in</td></tr><tr><td><span id="wire-1226-504">504</span></td><td>OCon 420.None / PCon 354.operand</td></tr><tr><td><span id="wire-1226-505">505</span></td><td>OCon 421.None / PCon 585.operand</td></tr><tr><td><span id="wire-1226-586">586</span></td><td>PCon 585.out / PCon 358.in</td></tr><tr><td><span id="wire-1226-507">507</span></td><td>OCon 422.None / PCon 358.operand</td></tr><tr><td><span id="wire-1226-508">508</span></td><td>OCon 423.None / PCon 587.operand</td></tr><tr><td><span id="wire-1226-588">588</span></td><td>PCon 587.out / PCon 362.in</td></tr><tr><td><span id="wire-1226-510">510</span></td><td>OCon 424.None / PCon 362.operand</td></tr></tbody></table></div></details><details id="native-1658"><summary>1658 · signal linearization · </summary><p><a href="networks/network-1658.html">원본 1658</a> · <a href="sources/decoded-original/0291-FlgNet.xml">원본 XML</a> · SHA256 fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</p><h3>255 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;255&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1658-257">257</a></td></tr><tr><td>operand</td><td>ORef 196 · IN0</td><td><a href="#wire-1658-220">220</a></td></tr><tr><td>out</td><td>PCon 258.pre / PCon 190.pre / PCon 259.pre</td><td><a href="#wire-1658-256">256</a></td></tr></tbody></table></div><h3>258 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;258&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 255.out / PCon 190.pre / PCon 259.pre</td><td><a href="#wire-1658-256">256</a></td></tr><tr><td>in1</td><td>ORef 32 · Analog_input</td><td><a href="#wire-1658-30">30</a></td></tr><tr><td>in2</td><td>ORef 33 · -1382</td><td><a href="#wire-1658-31">31</a></td></tr><tr><td>out</td><td>PCon 161.pre</td><td><a href="#wire-1658-25">25</a></td></tr></tbody></table></div><h3>161 · Le</h3><p>{&#x27;UId&#x27;: &#x27;161&#x27;, &#x27;Gate&#x27;: &#x27;Le&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 258.out</td><td><a href="#wire-1658-25">25</a></td></tr><tr><td>in1</td><td>ORef 29 · Analog_input</td><td><a href="#wire-1658-27">27</a></td></tr><tr><td>in2</td><td>ORef 34 · 32767</td><td><a href="#wire-1658-28">28</a></td></tr><tr><td>out</td><td>PCon 164.en</td><td><a href="#wire-1658-26">26</a></td></tr></tbody></table></div><h3>164 · Convert</h3><p>{&#x27;UId&#x27;: &#x27;164&#x27;, &#x27;Gate&#x27;: &#x27;Convert&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;DestType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 161.out</td><td><a href="#wire-1658-26">26</a></td></tr><tr><td>in</td><td>ORef 199 · Analog_input</td><td><a href="#wire-1658-225">225</a></td></tr><tr><td>eno</td><td>PCon 167.en</td><td><a href="#wire-1658-227">227</a></td></tr><tr><td>out</td><td>ORef 200 · App5</td><td><a href="#wire-1658-226">226</a></td></tr></tbody></table></div><h3>167 · Convert</h3><p>{&#x27;UId&#x27;: &#x27;167&#x27;, &#x27;Gate&#x27;: &#x27;Convert&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;DestType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 164.eno</td><td><a href="#wire-1658-227">227</a></td></tr><tr><td>in</td><td>ORef 201 · Zero</td><td><a href="#wire-1658-228">228</a></td></tr><tr><td>eno</td><td>PCon 170.en</td><td><a href="#wire-1658-230">230</a></td></tr><tr><td>out</td><td>ORef 202 · App6</td><td><a href="#wire-1658-229">229</a></td></tr></tbody></table></div><h3>170 · Add</h3><p>{&#x27;UId&#x27;: &#x27;170&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 167.eno</td><td><a href="#wire-1658-230">230</a></td></tr><tr><td>in1</td><td>ORef 203 · App5</td><td><a href="#wire-1658-231">231</a></td></tr><tr><td>in2</td><td>ORef 204 · App6</td><td><a href="#wire-1658-232">232</a></td></tr><tr><td>eno</td><td>PCon 174.en</td><td><a href="#wire-1658-234">234</a></td></tr><tr><td>out</td><td>ORef 205 · App3</td><td><a href="#wire-1658-233">233</a></td></tr></tbody></table></div><h3>174 · Convert</h3><p>{&#x27;UId&#x27;: &#x27;174&#x27;, &#x27;Gate&#x27;: &#x27;Convert&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;DestType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 170.eno</td><td><a href="#wire-1658-234">234</a></td></tr><tr><td>in</td><td>ORef 206 · Coeff</td><td><a href="#wire-1658-235">235</a></td></tr><tr><td>eno</td><td>PCon 177.en</td><td><a href="#wire-1658-237">237</a></td></tr><tr><td>out</td><td>ORef 207 · App4</td><td><a href="#wire-1658-236">236</a></td></tr></tbody></table></div><h3>177 · Mul</h3><p>{&#x27;UId&#x27;: &#x27;177&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 174.eno</td><td><a href="#wire-1658-237">237</a></td></tr><tr><td>in1</td><td>ORef 208 · App3</td><td><a href="#wire-1658-238">238</a></td></tr><tr><td>in2</td><td>ORef 209 · App4</td><td><a href="#wire-1658-239">239</a></td></tr><tr><td>eno</td><td>PCon 181.en</td><td><a href="#wire-1658-241">241</a></td></tr><tr><td>out</td><td>ORef 210 · App3</td><td><a href="#wire-1658-240">240</a></td></tr></tbody></table></div><h3>181 · Div</h3><p>{&#x27;UId&#x27;: &#x27;181&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 177.eno</td><td><a href="#wire-1658-241">241</a></td></tr><tr><td>in1</td><td>ORef 211 · App3</td><td><a href="#wire-1658-242">242</a></td></tr><tr><td>in2</td><td>ORef 212 · 28000</td><td><a href="#wire-1658-243">243</a></td></tr><tr><td>eno</td><td>PCon 185.en</td><td><a href="#wire-1658-245">245</a></td></tr><tr><td>out</td><td>ORef 213 · App3</td><td><a href="#wire-1658-244">244</a></td></tr></tbody></table></div><h3>185 · Move</h3><p>{&#x27;UId&#x27;: &#x27;185&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 181.eno</td><td><a href="#wire-1658-245">245</a></td></tr><tr><td>in</td><td>ORef 214 · App3</td><td><a href="#wire-1658-246">246</a></td></tr><tr><td>out1</td><td>ORef 215 · OutValue</td><td><a href="#wire-1658-247">247</a></td></tr></tbody></table></div><h3>190 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;190&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 255.out / PCon 258.pre / PCon 259.pre</td><td><a href="#wire-1658-256">256</a></td></tr><tr><td>in1</td><td>ORef 42 · Analog_input</td><td><a href="#wire-1658-36">36</a></td></tr><tr><td>in2</td><td>ORef 43 · 32767</td><td><a href="#wire-1658-37">37</a></td></tr><tr><td>out</td><td>PCon 47.in1</td><td><a href="#wire-1658-35">35</a></td></tr></tbody></table></div><h3>259 · Le</h3><p>{&#x27;UId&#x27;: &#x27;259&#x27;, &#x27;Gate&#x27;: &#x27;Le&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 255.out / PCon 258.pre / PCon 190.pre</td><td><a href="#wire-1658-256">256</a></td></tr><tr><td>in1</td><td>ORef 40 · Analog_input</td><td><a href="#wire-1658-38">38</a></td></tr><tr><td>in2</td><td>ORef 41 · -1382</td><td><a href="#wire-1658-39">39</a></td></tr><tr><td>out</td><td>PCon 47.in2</td><td><a href="#wire-1658-48">48</a></td></tr></tbody></table></div><h3>47 · O</h3><p>{&#x27;UId&#x27;: &#x27;47&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 190.out</td><td><a href="#wire-1658-35">35</a></td></tr><tr><td>in2</td><td>PCon 259.out</td><td><a href="#wire-1658-48">48</a></td></tr><tr><td>out</td><td>PCon 193.en</td><td><a href="#wire-1658-49">49</a></td></tr></tbody></table></div><h3>193 · Move</h3><p>{&#x27;UId&#x27;: &#x27;193&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 47.out</td><td><a href="#wire-1658-49">49</a></td></tr><tr><td>in</td><td>ORef 218 · -9999</td><td><a href="#wire-1658-252">252</a></td></tr><tr><td>eno</td><td>PCon 23.in</td><td><a href="#wire-1658-21">21</a></td></tr><tr><td>out1</td><td>ORef 219 · OutValue</td><td><a href="#wire-1658-253">253</a></td></tr></tbody></table></div><h3>23 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 193.eno</td><td><a href="#wire-1658-21">21</a></td></tr><tr><td>operand</td><td>ORef 24 · Out_of_range</td><td><a href="#wire-1658-22">22</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1658-257">257</span></td><td>Powerrail None.None / PCon 255.in</td></tr><tr><td><span id="wire-1658-220">220</span></td><td>OCon 196.None / PCon 255.operand</td></tr><tr><td><span id="wire-1658-256">256</span></td><td>PCon 255.out / PCon 258.pre / PCon 190.pre / PCon 259.pre</td></tr><tr><td><span id="wire-1658-30">30</span></td><td>OCon 32.None / PCon 258.in1</td></tr><tr><td><span id="wire-1658-31">31</span></td><td>OCon 33.None / PCon 258.in2</td></tr><tr><td><span id="wire-1658-25">25</span></td><td>PCon 258.out / PCon 161.pre</td></tr><tr><td><span id="wire-1658-27">27</span></td><td>OCon 29.None / PCon 161.in1</td></tr><tr><td><span id="wire-1658-28">28</span></td><td>OCon 34.None / PCon 161.in2</td></tr><tr><td><span id="wire-1658-26">26</span></td><td>PCon 161.out / PCon 164.en</td></tr><tr><td><span id="wire-1658-225">225</span></td><td>OCon 199.None / PCon 164.in</td></tr><tr><td><span id="wire-1658-227">227</span></td><td>PCon 164.eno / PCon 167.en</td></tr><tr><td><span id="wire-1658-226">226</span></td><td>PCon 164.out / OCon 200.None</td></tr><tr><td><span id="wire-1658-228">228</span></td><td>OCon 201.None / PCon 167.in</td></tr><tr><td><span id="wire-1658-230">230</span></td><td>PCon 167.eno / PCon 170.en</td></tr><tr><td><span id="wire-1658-229">229</span></td><td>PCon 167.out / OCon 202.None</td></tr><tr><td><span id="wire-1658-231">231</span></td><td>OCon 203.None / PCon 170.in1</td></tr><tr><td><span id="wire-1658-232">232</span></td><td>OCon 204.None / PCon 170.in2</td></tr><tr><td><span id="wire-1658-234">234</span></td><td>PCon 170.eno / PCon 174.en</td></tr><tr><td><span id="wire-1658-233">233</span></td><td>PCon 170.out / OCon 205.None</td></tr><tr><td><span id="wire-1658-235">235</span></td><td>OCon 206.None / PCon 174.in</td></tr><tr><td><span id="wire-1658-237">237</span></td><td>PCon 174.eno / PCon 177.en</td></tr><tr><td><span id="wire-1658-236">236</span></td><td>PCon 174.out / OCon 207.None</td></tr><tr><td><span id="wire-1658-238">238</span></td><td>OCon 208.None / PCon 177.in1</td></tr><tr><td><span id="wire-1658-239">239</span></td><td>OCon 209.None / PCon 177.in2</td></tr><tr><td><span id="wire-1658-241">241</span></td><td>PCon 177.eno / PCon 181.en</td></tr><tr><td><span id="wire-1658-240">240</span></td><td>PCon 177.out / OCon 210.None</td></tr><tr><td><span id="wire-1658-242">242</span></td><td>OCon 211.None / PCon 181.in1</td></tr><tr><td><span id="wire-1658-243">243</span></td><td>OCon 212.None / PCon 181.in2</td></tr><tr><td><span id="wire-1658-245">245</span></td><td>PCon 181.eno / PCon 185.en</td></tr><tr><td><span id="wire-1658-244">244</span></td><td>PCon 181.out / OCon 213.None</td></tr><tr><td><span id="wire-1658-246">246</span></td><td>OCon 214.None / PCon 185.in</td></tr><tr><td><span id="wire-1658-247">247</span></td><td>PCon 185.out1 / OCon 215.None</td></tr><tr><td><span id="wire-1658-36">36</span></td><td>OCon 42.None / PCon 190.in1</td></tr><tr><td><span id="wire-1658-37">37</span></td><td>OCon 43.None / PCon 190.in2</td></tr><tr><td><span id="wire-1658-35">35</span></td><td>PCon 190.out / PCon 47.in1</td></tr><tr><td><span id="wire-1658-38">38</span></td><td>OCon 40.None / PCon 259.in1</td></tr><tr><td><span id="wire-1658-39">39</span></td><td>OCon 41.None / PCon 259.in2</td></tr><tr><td><span id="wire-1658-48">48</span></td><td>PCon 259.out / PCon 47.in2</td></tr><tr><td><span id="wire-1658-49">49</span></td><td>PCon 47.out / PCon 193.en</td></tr><tr><td><span id="wire-1658-252">252</span></td><td>OCon 218.None / PCon 193.in</td></tr><tr><td><span id="wire-1658-21">21</span></td><td>PCon 193.eno / PCon 23.in</td></tr><tr><td><span id="wire-1658-253">253</span></td><td>PCon 193.out1 / OCon 219.None</td></tr><tr><td><span id="wire-1658-22">22</span></td><td>OCon 24.None / PCon 23.operand</td></tr></tbody></table></div></details><details id="native-1659"><summary>1659 · signal linearization · </summary><p><a href="networks/network-1659.html">원본 1659</a> · <a href="sources/decoded-original/0014-FlgNet.xml">원본 XML</a> · SHA256 2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</p><h3>171 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1659-173">173</a></td></tr><tr><td>operand</td><td>ORef 165 · IN0</td><td><a href="#wire-1659-168">168</a></td></tr><tr><td>out</td><td>PCon 162.en</td><td><a href="#wire-1659-172">172</a></td></tr></tbody></table></div><h3>162 · Move</h3><p>{&#x27;UId&#x27;: &#x27;162&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 171.out</td><td><a href="#wire-1659-172">172</a></td></tr><tr><td>in</td><td>ORef 166 · 0</td><td><a href="#wire-1659-169">169</a></td></tr><tr><td>out1</td><td>ORef 167 · OutValue</td><td><a href="#wire-1659-170">170</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1659-173">173</span></td><td>Powerrail None.None / PCon 171.in</td></tr><tr><td><span id="wire-1659-168">168</span></td><td>OCon 165.None / PCon 171.operand</td></tr><tr><td><span id="wire-1659-172">172</span></td><td>PCon 171.out / PCon 162.en</td></tr><tr><td><span id="wire-1659-169">169</span></td><td>OCon 166.None / PCon 162.in</td></tr><tr><td><span id="wire-1659-170">170</span></td><td>PCon 162.out1 / OCon 167.None</td></tr></tbody></table></div></details><details id="native-1702"><summary>1702 · valve control loop · mv01 controlled by tc03</summary><p><a href="networks/network-1702.html">원본 1702</a> · <a href="sources/decoded-original/0342-FlgNet.xml">원본 XML</a> · SHA256 9ef93abad16cc055509ef98c388417c716cb03d23cb02aed6d95888beb43bef8</p><h3>226 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;226&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1702-272">272</a></td></tr><tr><td>operand</td><td>ORef 157 · ON</td><td><a href="#wire-1702-184">184</a></td></tr><tr><td>out</td><td>PCon 228.in / PCon 242.in</td><td><a href="#wire-1702-227">227</a></td></tr></tbody></table></div><h3>228 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;228&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 226.out / PCon 242.in</td><td><a href="#wire-1702-227">227</a></td></tr><tr><td>operand</td><td>ORef 158 · ON</td><td><a href="#wire-1702-185">185</a></td></tr><tr><td>out</td><td>PCon 230.in / PCon 232.in / PCon 234.in / PCon 236.in / PCon 238.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr></tbody></table></div><h3>230 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;230&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 232.in / PCon 234.in / PCon 236.in / PCon 238.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 159 · Inputs.MV01 Open</td><td><a href="#wire-1702-186">186</a></td></tr><tr><td>out</td><td>PCon 115.in1</td><td><a href="#wire-1702-231">231</a></td></tr></tbody></table></div><h3>232 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;232&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 230.in / PCon 234.in / PCon 236.in / PCon 238.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 160 · Flag.M_MV01_Close</td><td><a href="#wire-1702-187">187</a></td></tr><tr><td>out</td><td>PCon 115.in2</td><td><a href="#wire-1702-233">233</a></td></tr></tbody></table></div><h3>234 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;234&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 230.in / PCon 232.in / PCon 236.in / PCon 238.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 161 · Flag.MV01_Auto</td><td><a href="#wire-1702-188">188</a></td></tr><tr><td>out</td><td>PCon 115.in3</td><td><a href="#wire-1702-235">235</a></td></tr></tbody></table></div><h3>115 · O</h3><p>{&#x27;UId&#x27;: &#x27;115&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 230.out</td><td><a href="#wire-1702-231">231</a></td></tr><tr><td>in2</td><td>PCon 232.out</td><td><a href="#wire-1702-233">233</a></td></tr><tr><td>in3</td><td>PCon 234.out</td><td><a href="#wire-1702-235">235</a></td></tr><tr><td>out</td><td>PCon 119.in</td><td><a href="#wire-1702-189">189</a></td></tr></tbody></table></div><h3>119 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;119&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 115.out</td><td><a href="#wire-1702-189">189</a></td></tr><tr><td>operand</td><td>ORef 162 · Flag.M_MV01_OPEN</td><td><a href="#wire-1702-191">191</a></td></tr></tbody></table></div><h3>236 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;236&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 230.in / PCon 232.in / PCon 234.in / PCon 238.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 163 · Inputs.MV01 Close</td><td><a href="#wire-1702-192">192</a></td></tr><tr><td>out</td><td>PCon 122.in1</td><td><a href="#wire-1702-237">237</a></td></tr></tbody></table></div><h3>238 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;238&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 230.in / PCon 232.in / PCon 234.in / PCon 236.in / PCon 240.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 164 · Flag.M_MV01_OPEN</td><td><a href="#wire-1702-193">193</a></td></tr><tr><td>out</td><td>PCon 122.in2</td><td><a href="#wire-1702-239">239</a></td></tr></tbody></table></div><h3>240 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;240&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 228.out / PCon 230.in / PCon 232.in / PCon 234.in / PCon 236.in / PCon 238.in</td><td><a href="#wire-1702-229">229</a></td></tr><tr><td>operand</td><td>ORef 165 · Flag.MV01_Auto</td><td><a href="#wire-1702-194">194</a></td></tr><tr><td>out</td><td>PCon 122.in3</td><td><a href="#wire-1702-241">241</a></td></tr></tbody></table></div><h3>122 · O</h3><p>{&#x27;UId&#x27;: &#x27;122&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 236.out</td><td><a href="#wire-1702-237">237</a></td></tr><tr><td>in2</td><td>PCon 238.out</td><td><a href="#wire-1702-239">239</a></td></tr><tr><td>in3</td><td>PCon 240.out</td><td><a href="#wire-1702-241">241</a></td></tr><tr><td>out</td><td>PCon 126.in</td><td><a href="#wire-1702-195">195</a></td></tr></tbody></table></div><h3>126 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;126&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 122.out</td><td><a href="#wire-1702-195">195</a></td></tr><tr><td>operand</td><td>ORef 166 · Flag.M_MV01_Close</td><td><a href="#wire-1702-197">197</a></td></tr></tbody></table></div><h3>242 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;242&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 226.out / PCon 228.in</td><td><a href="#wire-1702-227">227</a></td></tr><tr><td>operand</td><td>ORef 167 · Allarm.MV01_FAULT</td><td><a href="#wire-1702-199">199</a></td></tr><tr><td>out</td><td>PCon 244.in / PCon 248.in / PCon 258.in / PCon 262.in / PCon 273.in</td><td><a href="#wire-1702-243">243</a></td></tr></tbody></table></div><h3>244 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;244&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 248.in / PCon 258.in / PCon 262.in / PCon 273.in</td><td><a href="#wire-1702-243">243</a></td></tr><tr><td>operand</td><td>ORef 168 · Flag.MV01_Auto</td><td><a href="#wire-1702-200">200</a></td></tr><tr><td>out</td><td>PCon 246.in</td><td><a href="#wire-1702-245">245</a></td></tr></tbody></table></div><h3>246 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;246&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 244.out</td><td><a href="#wire-1702-245">245</a></td></tr><tr><td>operand</td><td>ORef 169 · UP MV01 PID</td><td><a href="#wire-1702-201">201</a></td></tr><tr><td>out</td><td>PCon 137.in1</td><td><a href="#wire-1702-247">247</a></td></tr></tbody></table></div><h3>248 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;248&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 244.in / PCon 258.in / PCon 262.in / PCon 273.in</td><td><a href="#wire-1702-243">243</a></td></tr><tr><td>operand</td><td>ORef 170 · Flag.M_MV01_OPEN</td><td><a href="#wire-1702-203">203</a></td></tr><tr><td>out</td><td>PCon 137.in2</td><td><a href="#wire-1702-249">249</a></td></tr></tbody></table></div><h3>137 · O</h3><p>{&#x27;UId&#x27;: &#x27;137&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 246.out</td><td><a href="#wire-1702-247">247</a></td></tr><tr><td>in2</td><td>PCon 248.out</td><td><a href="#wire-1702-249">249</a></td></tr><tr><td>out</td><td>PCon 250.in / PCon 252.in</td><td><a href="#wire-1702-204">204</a></td></tr></tbody></table></div><h3>250 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;250&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 137.out / PCon 252.in</td><td><a href="#wire-1702-204">204</a></td></tr><tr><td>operand</td><td>ORef 171 · MV WORK PULSE</td><td><a href="#wire-1702-205">205</a></td></tr><tr><td>out</td><td>PCon 138.in1</td><td><a href="#wire-1702-251">251</a></td></tr></tbody></table></div><h3>252 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;252&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 137.out / PCon 250.in</td><td><a href="#wire-1702-204">204</a></td></tr><tr><td>operand</td><td>ORef 172 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1702-206">206</a></td></tr><tr><td>out</td><td>PCon 138.in2</td><td><a href="#wire-1702-253">253</a></td></tr></tbody></table></div><h3>138 · O</h3><p>{&#x27;UId&#x27;: &#x27;138&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 250.out</td><td><a href="#wire-1702-251">251</a></td></tr><tr><td>in2</td><td>PCon 252.out</td><td><a href="#wire-1702-253">253</a></td></tr><tr><td>out</td><td>PCon 254.in</td><td><a href="#wire-1702-207">207</a></td></tr></tbody></table></div><h3>254 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;254&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 138.out</td><td><a href="#wire-1702-207">207</a></td></tr><tr><td>operand</td><td>ORef 173 · Start Close MV-01</td><td><a href="#wire-1702-208">208</a></td></tr><tr><td>out</td><td>PCon 256.in</td><td><a href="#wire-1702-255">255</a></td></tr></tbody></table></div><h3>256 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;256&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 254.out</td><td><a href="#wire-1702-255">255</a></td></tr><tr><td>operand</td><td>ORef 174 · Inputs.MV01 Open</td><td><a href="#wire-1702-209">209</a></td></tr><tr><td>out</td><td>PCon 23.in</td><td><a href="#wire-1702-257">257</a></td></tr></tbody></table></div><h3>23 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 256.out</td><td><a href="#wire-1702-257">257</a></td></tr><tr><td>operand</td><td>ORef 24 · HMI_DB.ResetEncoderProcedure_MV01</td><td><a href="#wire-1702-22">22</a></td></tr><tr><td>out</td><td>PCon 143.in</td><td><a href="#wire-1702-25">25</a></td></tr></tbody></table></div><h3>143 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;143&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 23.out</td><td><a href="#wire-1702-25">25</a></td></tr><tr><td>operand</td><td>ORef 175 · Start Open MV-01</td><td><a href="#wire-1702-211">211</a></td></tr></tbody></table></div><h3>258 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;258&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 244.in / PCon 248.in / PCon 262.in / PCon 273.in</td><td><a href="#wire-1702-243">243</a></td></tr><tr><td>operand</td><td>ORef 176 · Flag.MV01_Auto</td><td><a href="#wire-1702-212">212</a></td></tr><tr><td>out</td><td>PCon 260.in</td><td><a href="#wire-1702-259">259</a></td></tr></tbody></table></div><h3>260 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;260&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 258.out</td><td><a href="#wire-1702-259">259</a></td></tr><tr><td>operand</td><td>ORef 177 · DOWN MV01 PID</td><td><a href="#wire-1702-213">213</a></td></tr><tr><td>out</td><td>PCon 150.in1</td><td><a href="#wire-1702-261">261</a></td></tr></tbody></table></div><h3>262 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;262&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 244.in / PCon 248.in / PCon 258.in / PCon 273.in</td><td><a href="#wire-1702-243">243</a></td></tr><tr><td>operand</td><td>ORef 178 · Flag.M_MV01_Close</td><td><a href="#wire-1702-215">215</a></td></tr><tr><td>out</td><td>PCon 150.in2</td><td><a href="#wire-1702-263">263</a></td></tr></tbody></table></div><h3>150 · O</h3><p>{&#x27;UId&#x27;: &#x27;150&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 260.out</td><td><a href="#wire-1702-261">261</a></td></tr><tr><td>in2</td><td>PCon 262.out</td><td><a href="#wire-1702-263">263</a></td></tr><tr><td>out</td><td>PCon 264.in / PCon 266.in</td><td><a href="#wire-1702-216">216</a></td></tr></tbody></table></div><h3>264 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;264&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 150.out / PCon 266.in</td><td><a href="#wire-1702-216">216</a></td></tr><tr><td>operand</td><td>ORef 179 · MV WORK PULSE</td><td><a href="#wire-1702-217">217</a></td></tr><tr><td>out</td><td>PCon 151.in1</td><td><a href="#wire-1702-265">265</a></td></tr></tbody></table></div><h3>266 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;266&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 150.out / PCon 264.in</td><td><a href="#wire-1702-216">216</a></td></tr><tr><td>operand</td><td>ORef 180 · ON</td><td><a href="#wire-1702-218">218</a></td></tr><tr><td>out</td><td>PCon 151.in2</td><td><a href="#wire-1702-267">267</a></td></tr></tbody></table></div><h3>273 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;273&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 242.out / PCon 244.in / PCon 248.in / PCon 258.in / PCon 262.in</td><td><a href="#wire-1702-243">243</a></td></tr><tr><td>operand</td><td>ORef 274 · HMI_DB.ResetEncoderProcedure_MV01</td><td><a href="#wire-1702-276">276</a></td></tr><tr><td>out</td><td>PCon 151.in3</td><td><a href="#wire-1702-21">21</a></td></tr></tbody></table></div><h3>151 · O</h3><p>{&#x27;UId&#x27;: &#x27;151&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 264.out</td><td><a href="#wire-1702-265">265</a></td></tr><tr><td>in2</td><td>PCon 266.out</td><td><a href="#wire-1702-267">267</a></td></tr><tr><td>in3</td><td>PCon 273.out</td><td><a href="#wire-1702-21">21</a></td></tr><tr><td>out</td><td>PCon 268.in</td><td><a href="#wire-1702-219">219</a></td></tr></tbody></table></div><h3>268 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;268&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 151.out</td><td><a href="#wire-1702-219">219</a></td></tr><tr><td>operand</td><td>ORef 181 · Start Open MV-01</td><td><a href="#wire-1702-220">220</a></td></tr><tr><td>out</td><td>PCon 270.in</td><td><a href="#wire-1702-269">269</a></td></tr></tbody></table></div><h3>270 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 268.out</td><td><a href="#wire-1702-269">269</a></td></tr><tr><td>operand</td><td>ORef 182 · Inputs.MV01 Close</td><td><a href="#wire-1702-221">221</a></td></tr><tr><td>out</td><td>PCon 156.in</td><td><a href="#wire-1702-271">271</a></td></tr></tbody></table></div><h3>156 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;156&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 270.out</td><td><a href="#wire-1702-271">271</a></td></tr><tr><td>operand</td><td>ORef 183 · Start Close MV-01</td><td><a href="#wire-1702-223">223</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1702-272">272</span></td><td>Powerrail None.None / PCon 226.in</td></tr><tr><td><span id="wire-1702-184">184</span></td><td>OCon 157.None / PCon 226.operand</td></tr><tr><td><span id="wire-1702-227">227</span></td><td>PCon 226.out / PCon 228.in / PCon 242.in</td></tr><tr><td><span id="wire-1702-185">185</span></td><td>OCon 158.None / PCon 228.operand</td></tr><tr><td><span id="wire-1702-229">229</span></td><td>PCon 228.out / PCon 230.in / PCon 232.in / PCon 234.in / PCon 236.in / PCon 238.in / PCon 240.in</td></tr><tr><td><span id="wire-1702-186">186</span></td><td>OCon 159.None / PCon 230.operand</td></tr><tr><td><span id="wire-1702-231">231</span></td><td>PCon 230.out / PCon 115.in1</td></tr><tr><td><span id="wire-1702-187">187</span></td><td>OCon 160.None / PCon 232.operand</td></tr><tr><td><span id="wire-1702-233">233</span></td><td>PCon 232.out / PCon 115.in2</td></tr><tr><td><span id="wire-1702-188">188</span></td><td>OCon 161.None / PCon 234.operand</td></tr><tr><td><span id="wire-1702-235">235</span></td><td>PCon 234.out / PCon 115.in3</td></tr><tr><td><span id="wire-1702-189">189</span></td><td>PCon 115.out / PCon 119.in</td></tr><tr><td><span id="wire-1702-191">191</span></td><td>OCon 162.None / PCon 119.operand</td></tr><tr><td><span id="wire-1702-192">192</span></td><td>OCon 163.None / PCon 236.operand</td></tr><tr><td><span id="wire-1702-237">237</span></td><td>PCon 236.out / PCon 122.in1</td></tr><tr><td><span id="wire-1702-193">193</span></td><td>OCon 164.None / PCon 238.operand</td></tr><tr><td><span id="wire-1702-239">239</span></td><td>PCon 238.out / PCon 122.in2</td></tr><tr><td><span id="wire-1702-194">194</span></td><td>OCon 165.None / PCon 240.operand</td></tr><tr><td><span id="wire-1702-241">241</span></td><td>PCon 240.out / PCon 122.in3</td></tr><tr><td><span id="wire-1702-195">195</span></td><td>PCon 122.out / PCon 126.in</td></tr><tr><td><span id="wire-1702-197">197</span></td><td>OCon 166.None / PCon 126.operand</td></tr><tr><td><span id="wire-1702-199">199</span></td><td>OCon 167.None / PCon 242.operand</td></tr><tr><td><span id="wire-1702-243">243</span></td><td>PCon 242.out / PCon 244.in / PCon 248.in / PCon 258.in / PCon 262.in / PCon 273.in</td></tr><tr><td><span id="wire-1702-200">200</span></td><td>OCon 168.None / PCon 244.operand</td></tr><tr><td><span id="wire-1702-245">245</span></td><td>PCon 244.out / PCon 246.in</td></tr><tr><td><span id="wire-1702-201">201</span></td><td>OCon 169.None / PCon 246.operand</td></tr><tr><td><span id="wire-1702-247">247</span></td><td>PCon 246.out / PCon 137.in1</td></tr><tr><td><span id="wire-1702-203">203</span></td><td>OCon 170.None / PCon 248.operand</td></tr><tr><td><span id="wire-1702-249">249</span></td><td>PCon 248.out / PCon 137.in2</td></tr><tr><td><span id="wire-1702-204">204</span></td><td>PCon 137.out / PCon 250.in / PCon 252.in</td></tr><tr><td><span id="wire-1702-205">205</span></td><td>OCon 171.None / PCon 250.operand</td></tr><tr><td><span id="wire-1702-251">251</span></td><td>PCon 250.out / PCon 138.in1</td></tr><tr><td><span id="wire-1702-206">206</span></td><td>OCon 172.None / PCon 252.operand</td></tr><tr><td><span id="wire-1702-253">253</span></td><td>PCon 252.out / PCon 138.in2</td></tr><tr><td><span id="wire-1702-207">207</span></td><td>PCon 138.out / PCon 254.in</td></tr><tr><td><span id="wire-1702-208">208</span></td><td>OCon 173.None / PCon 254.operand</td></tr><tr><td><span id="wire-1702-255">255</span></td><td>PCon 254.out / PCon 256.in</td></tr><tr><td><span id="wire-1702-209">209</span></td><td>OCon 174.None / PCon 256.operand</td></tr><tr><td><span id="wire-1702-257">257</span></td><td>PCon 256.out / PCon 23.in</td></tr><tr><td><span id="wire-1702-22">22</span></td><td>OCon 24.None / PCon 23.operand</td></tr><tr><td><span id="wire-1702-25">25</span></td><td>PCon 23.out / PCon 143.in</td></tr><tr><td><span id="wire-1702-211">211</span></td><td>OCon 175.None / PCon 143.operand</td></tr><tr><td><span id="wire-1702-212">212</span></td><td>OCon 176.None / PCon 258.operand</td></tr><tr><td><span id="wire-1702-259">259</span></td><td>PCon 258.out / PCon 260.in</td></tr><tr><td><span id="wire-1702-213">213</span></td><td>OCon 177.None / PCon 260.operand</td></tr><tr><td><span id="wire-1702-261">261</span></td><td>PCon 260.out / PCon 150.in1</td></tr><tr><td><span id="wire-1702-215">215</span></td><td>OCon 178.None / PCon 262.operand</td></tr><tr><td><span id="wire-1702-263">263</span></td><td>PCon 262.out / PCon 150.in2</td></tr><tr><td><span id="wire-1702-216">216</span></td><td>PCon 150.out / PCon 264.in / PCon 266.in</td></tr><tr><td><span id="wire-1702-217">217</span></td><td>OCon 179.None / PCon 264.operand</td></tr><tr><td><span id="wire-1702-265">265</span></td><td>PCon 264.out / PCon 151.in1</td></tr><tr><td><span id="wire-1702-218">218</span></td><td>OCon 180.None / PCon 266.operand</td></tr><tr><td><span id="wire-1702-267">267</span></td><td>PCon 266.out / PCon 151.in2</td></tr><tr><td><span id="wire-1702-276">276</span></td><td>OCon 274.None / PCon 273.operand</td></tr><tr><td><span id="wire-1702-21">21</span></td><td>PCon 273.out / PCon 151.in3</td></tr><tr><td><span id="wire-1702-219">219</span></td><td>PCon 151.out / PCon 268.in</td></tr><tr><td><span id="wire-1702-220">220</span></td><td>OCon 181.None / PCon 268.operand</td></tr><tr><td><span id="wire-1702-269">269</span></td><td>PCon 268.out / PCon 270.in</td></tr><tr><td><span id="wire-1702-221">221</span></td><td>OCon 182.None / PCon 270.operand</td></tr><tr><td><span id="wire-1702-271">271</span></td><td>PCon 270.out / PCon 156.in</td></tr><tr><td><span id="wire-1702-223">223</span></td><td>OCon 183.None / PCon 156.operand</td></tr></tbody></table></div></details><details id="native-1703"><summary>1703 · valve control loop · calibration encoder mv01</summary><p><a href="networks/network-1703.html">원본 1703</a> · <a href="sources/decoded-original/0354-FlgNet.xml">원본 XML</a> · SHA256 626eb4d21b9409ae50ed32436972c8a4284fcc029c10db5c5529463544b2ffbd</p><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1703-34">34</a></td></tr><tr><td>operand</td><td>ORef 27 · HMI_DB.ResetEncoderProcedure_MV01</td><td><a href="#wire-1703-35">35</a></td></tr><tr><td>out</td><td>PCon 22.in</td><td><a href="#wire-1703-36">36</a></td></tr></tbody></table></div><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out</td><td><a href="#wire-1703-36">36</a></td></tr><tr><td>operand</td><td>ORef 28 · Inputs.MV01 Close</td><td><a href="#wire-1703-37">37</a></td></tr><tr><td>out</td><td>PCon 23.en</td><td><a href="#wire-1703-38">38</a></td></tr></tbody></table></div><h3>23 · Move</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1703-38">38</a></td></tr><tr><td>in</td><td>ORef 29 · 0</td><td><a href="#wire-1703-39">39</a></td></tr><tr><td>eno</td><td>PCon 24.in</td><td><a href="#wire-1703-40">40</a></td></tr><tr><td>out1</td><td>ORef 30 · MV01_Encoder.NewCountValue</td><td><a href="#wire-1703-41">41</a></td></tr></tbody></table></div><h3>24 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 23.eno</td><td><a href="#wire-1703-40">40</a></td></tr><tr><td>operand</td><td>ORef 31 · MV01_Encoder.SetCountValue</td><td><a href="#wire-1703-42">42</a></td></tr><tr><td>out</td><td>PCon 25.in</td><td><a href="#wire-1703-43">43</a></td></tr></tbody></table></div><h3>25 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;25&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 24.out</td><td><a href="#wire-1703-43">43</a></td></tr><tr><td>operand</td><td>ORef 32 · MV01_Encoder.SetCountValue</td><td><a href="#wire-1703-44">44</a></td></tr><tr><td>out</td><td>PCon 26.in</td><td><a href="#wire-1703-45">45</a></td></tr></tbody></table></div><h3>26 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 25.out</td><td><a href="#wire-1703-45">45</a></td></tr><tr><td>operand</td><td>ORef 33 · HMI_DB.ResetEncoderProcedure_MV01</td><td><a href="#wire-1703-46">46</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1703-34">34</span></td><td>Powerrail None.None / PCon 21.in</td></tr><tr><td><span id="wire-1703-35">35</span></td><td>OCon 27.None / PCon 21.operand</td></tr><tr><td><span id="wire-1703-36">36</span></td><td>PCon 21.out / PCon 22.in</td></tr><tr><td><span id="wire-1703-37">37</span></td><td>OCon 28.None / PCon 22.operand</td></tr><tr><td><span id="wire-1703-38">38</span></td><td>PCon 22.out / PCon 23.en</td></tr><tr><td><span id="wire-1703-39">39</span></td><td>OCon 29.None / PCon 23.in</td></tr><tr><td><span id="wire-1703-40">40</span></td><td>PCon 23.eno / PCon 24.in</td></tr><tr><td><span id="wire-1703-41">41</span></td><td>PCon 23.out1 / OCon 30.None</td></tr><tr><td><span id="wire-1703-42">42</span></td><td>OCon 31.None / PCon 24.operand</td></tr><tr><td><span id="wire-1703-43">43</span></td><td>PCon 24.out / PCon 25.in</td></tr><tr><td><span id="wire-1703-44">44</span></td><td>OCon 32.None / PCon 25.operand</td></tr><tr><td><span id="wire-1703-45">45</span></td><td>PCon 25.out / PCon 26.in</td></tr><tr><td><span id="wire-1703-46">46</span></td><td>OCon 33.None / PCon 26.operand</td></tr></tbody></table></div></details><details id="native-1704"><summary>1704 · valve control loop · mv02 controlled by psh-01</summary><p><a href="networks/network-1704.html">원본 1704</a> · <a href="sources/decoded-original/0343-FlgNet.xml">원본 XML</a> · SHA256 a2f41d7cce7c4d944f0cebdcacc964a1298962198a20f9471558902b39685d68</p><h3>310 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;310&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1704-356">356</a></td></tr><tr><td>operand</td><td>ORef 28 · ON</td><td><a href="#wire-1704-27">27</a></td></tr><tr><td>out</td><td>PCon 312.in / PCon 326.in</td><td><a href="#wire-1704-311">311</a></td></tr></tbody></table></div><h3>312 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;312&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 310.out / PCon 326.in</td><td><a href="#wire-1704-311">311</a></td></tr><tr><td>operand</td><td>ORef 26 · ON</td><td><a href="#wire-1704-25">25</a></td></tr><tr><td>out</td><td>PCon 314.in / PCon 316.in / PCon 318.in / PCon 320.in / PCon 322.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr></tbody></table></div><h3>314 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;314&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 316.in / PCon 318.in / PCon 320.in / PCon 322.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 243 · Inputs.MV02 Open</td><td><a href="#wire-1704-270">270</a></td></tr><tr><td>out</td><td>PCon 199.in1</td><td><a href="#wire-1704-315">315</a></td></tr></tbody></table></div><h3>316 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;316&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 314.in / PCon 318.in / PCon 320.in / PCon 322.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 244 · Flag.M_MV02_CLOSE</td><td><a href="#wire-1704-271">271</a></td></tr><tr><td>out</td><td>PCon 199.in2</td><td><a href="#wire-1704-317">317</a></td></tr></tbody></table></div><h3>318 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;318&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 314.in / PCon 316.in / PCon 320.in / PCon 322.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 245 · Flag.MV02_Auto</td><td><a href="#wire-1704-272">272</a></td></tr><tr><td>out</td><td>PCon 199.in3</td><td><a href="#wire-1704-319">319</a></td></tr></tbody></table></div><h3>199 · O</h3><p>{&#x27;UId&#x27;: &#x27;199&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 314.out</td><td><a href="#wire-1704-315">315</a></td></tr><tr><td>in2</td><td>PCon 316.out</td><td><a href="#wire-1704-317">317</a></td></tr><tr><td>in3</td><td>PCon 318.out</td><td><a href="#wire-1704-319">319</a></td></tr><tr><td>out</td><td>PCon 203.in</td><td><a href="#wire-1704-273">273</a></td></tr></tbody></table></div><h3>203 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;203&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 199.out</td><td><a href="#wire-1704-273">273</a></td></tr><tr><td>operand</td><td>ORef 246 · Flag.M_MV02_OPEN</td><td><a href="#wire-1704-275">275</a></td></tr></tbody></table></div><h3>320 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;320&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 314.in / PCon 316.in / PCon 318.in / PCon 322.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 247 · Inputs.MV02 Close</td><td><a href="#wire-1704-276">276</a></td></tr><tr><td>out</td><td>PCon 206.in1</td><td><a href="#wire-1704-321">321</a></td></tr></tbody></table></div><h3>322 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;322&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 314.in / PCon 316.in / PCon 318.in / PCon 320.in / PCon 324.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 248 · Flag.M_MV02_OPEN</td><td><a href="#wire-1704-277">277</a></td></tr><tr><td>out</td><td>PCon 206.in2</td><td><a href="#wire-1704-323">323</a></td></tr></tbody></table></div><h3>324 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;324&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 312.out / PCon 314.in / PCon 316.in / PCon 318.in / PCon 320.in / PCon 322.in</td><td><a href="#wire-1704-313">313</a></td></tr><tr><td>operand</td><td>ORef 249 · Flag.MV02_Auto</td><td><a href="#wire-1704-278">278</a></td></tr><tr><td>out</td><td>PCon 206.in3</td><td><a href="#wire-1704-325">325</a></td></tr></tbody></table></div><h3>206 · O</h3><p>{&#x27;UId&#x27;: &#x27;206&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 320.out</td><td><a href="#wire-1704-321">321</a></td></tr><tr><td>in2</td><td>PCon 322.out</td><td><a href="#wire-1704-323">323</a></td></tr><tr><td>in3</td><td>PCon 324.out</td><td><a href="#wire-1704-325">325</a></td></tr><tr><td>out</td><td>PCon 210.in</td><td><a href="#wire-1704-279">279</a></td></tr></tbody></table></div><h3>210 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;210&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 206.out</td><td><a href="#wire-1704-279">279</a></td></tr><tr><td>operand</td><td>ORef 250 · Flag.M_MV02_CLOSE</td><td><a href="#wire-1704-281">281</a></td></tr></tbody></table></div><h3>326 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;326&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 310.out / PCon 312.in</td><td><a href="#wire-1704-311">311</a></td></tr><tr><td>operand</td><td>ORef 251 · Allarm.MV02_FAULT</td><td><a href="#wire-1704-283">283</a></td></tr><tr><td>out</td><td>PCon 328.in / PCon 332.in / PCon 342.in / PCon 346.in</td><td><a href="#wire-1704-327">327</a></td></tr></tbody></table></div><h3>328 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;328&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 326.out / PCon 332.in / PCon 342.in / PCon 346.in</td><td><a href="#wire-1704-327">327</a></td></tr><tr><td>operand</td><td>ORef 252 · Flag.MV02_Auto</td><td><a href="#wire-1704-284">284</a></td></tr><tr><td>out</td><td>PCon 330.in</td><td><a href="#wire-1704-329">329</a></td></tr></tbody></table></div><h3>330 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;330&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 328.out</td><td><a href="#wire-1704-329">329</a></td></tr><tr><td>operand</td><td>ORef 253 · PID MV02 UP</td><td><a href="#wire-1704-285">285</a></td></tr><tr><td>out</td><td>PCon 221.in1</td><td><a href="#wire-1704-331">331</a></td></tr></tbody></table></div><h3>332 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;332&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 326.out / PCon 328.in / PCon 342.in / PCon 346.in</td><td><a href="#wire-1704-327">327</a></td></tr><tr><td>operand</td><td>ORef 254 · Flag.M_MV02_OPEN</td><td><a href="#wire-1704-287">287</a></td></tr><tr><td>out</td><td>PCon 221.in2</td><td><a href="#wire-1704-333">333</a></td></tr></tbody></table></div><h3>221 · O</h3><p>{&#x27;UId&#x27;: &#x27;221&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 330.out</td><td><a href="#wire-1704-331">331</a></td></tr><tr><td>in2</td><td>PCon 332.out</td><td><a href="#wire-1704-333">333</a></td></tr><tr><td>out</td><td>PCon 334.in / PCon 336.in</td><td><a href="#wire-1704-288">288</a></td></tr></tbody></table></div><h3>334 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;334&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 221.out / PCon 336.in</td><td><a href="#wire-1704-288">288</a></td></tr><tr><td>operand</td><td>ORef 255 · MV WORK PULSE</td><td><a href="#wire-1704-289">289</a></td></tr><tr><td>out</td><td>PCon 222.in1</td><td><a href="#wire-1704-335">335</a></td></tr></tbody></table></div><h3>336 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;336&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 221.out / PCon 334.in</td><td><a href="#wire-1704-288">288</a></td></tr><tr><td>operand</td><td>ORef 256 · ON</td><td><a href="#wire-1704-290">290</a></td></tr><tr><td>out</td><td>PCon 222.in2</td><td><a href="#wire-1704-337">337</a></td></tr></tbody></table></div><h3>222 · O</h3><p>{&#x27;UId&#x27;: &#x27;222&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 334.out</td><td><a href="#wire-1704-335">335</a></td></tr><tr><td>in2</td><td>PCon 336.out</td><td><a href="#wire-1704-337">337</a></td></tr><tr><td>out</td><td>PCon 338.in</td><td><a href="#wire-1704-291">291</a></td></tr></tbody></table></div><h3>338 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;338&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 222.out</td><td><a href="#wire-1704-291">291</a></td></tr><tr><td>operand</td><td>ORef 257 · Close MV02</td><td><a href="#wire-1704-292">292</a></td></tr><tr><td>out</td><td>PCon 340.in</td><td><a href="#wire-1704-21">21</a></td></tr></tbody></table></div><h3>340 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;340&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 338.out</td><td><a href="#wire-1704-21">21</a></td></tr><tr><td>operand</td><td>ORef 258 · Inputs.MV02 Open</td><td><a href="#wire-1704-293">293</a></td></tr><tr><td>out</td><td>PCon 227.in</td><td><a href="#wire-1704-22">22</a></td></tr></tbody></table></div><h3>227 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;227&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 340.out</td><td><a href="#wire-1704-22">22</a></td></tr><tr><td>operand</td><td>ORef 259 · Open MV02</td><td><a href="#wire-1704-295">295</a></td></tr></tbody></table></div><h3>342 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;342&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 326.out / PCon 328.in / PCon 332.in / PCon 346.in</td><td><a href="#wire-1704-327">327</a></td></tr><tr><td>operand</td><td>ORef 260 · Flag.MV02_Auto</td><td><a href="#wire-1704-296">296</a></td></tr><tr><td>out</td><td>PCon 344.in</td><td><a href="#wire-1704-343">343</a></td></tr></tbody></table></div><h3>344 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;344&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 342.out</td><td><a href="#wire-1704-343">343</a></td></tr><tr><td>operand</td><td>ORef 261 · PID MV02 Down</td><td><a href="#wire-1704-297">297</a></td></tr><tr><td>out</td><td>PCon 234.in1</td><td><a href="#wire-1704-345">345</a></td></tr></tbody></table></div><h3>346 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;346&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 326.out / PCon 328.in / PCon 332.in / PCon 342.in</td><td><a href="#wire-1704-327">327</a></td></tr><tr><td>operand</td><td>ORef 262 · Flag.M_MV02_CLOSE</td><td><a href="#wire-1704-299">299</a></td></tr><tr><td>out</td><td>PCon 234.in2</td><td><a href="#wire-1704-347">347</a></td></tr></tbody></table></div><h3>234 · O</h3><p>{&#x27;UId&#x27;: &#x27;234&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 344.out</td><td><a href="#wire-1704-345">345</a></td></tr><tr><td>in2</td><td>PCon 346.out</td><td><a href="#wire-1704-347">347</a></td></tr><tr><td>out</td><td>PCon 348.in / PCon 350.in</td><td><a href="#wire-1704-300">300</a></td></tr></tbody></table></div><h3>348 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;348&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 234.out / PCon 350.in</td><td><a href="#wire-1704-300">300</a></td></tr><tr><td>operand</td><td>ORef 263 · MV WORK PULSE</td><td><a href="#wire-1704-301">301</a></td></tr><tr><td>out</td><td>PCon 235.in1</td><td><a href="#wire-1704-349">349</a></td></tr></tbody></table></div><h3>350 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;350&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 234.out / PCon 348.in</td><td><a href="#wire-1704-300">300</a></td></tr><tr><td>operand</td><td>ORef 264 · ON</td><td><a href="#wire-1704-302">302</a></td></tr><tr><td>out</td><td>PCon 235.in2</td><td><a href="#wire-1704-351">351</a></td></tr></tbody></table></div><h3>235 · O</h3><p>{&#x27;UId&#x27;: &#x27;235&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 348.out</td><td><a href="#wire-1704-349">349</a></td></tr><tr><td>in2</td><td>PCon 350.out</td><td><a href="#wire-1704-351">351</a></td></tr><tr><td>out</td><td>PCon 352.in</td><td><a href="#wire-1704-303">303</a></td></tr></tbody></table></div><h3>352 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;352&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 235.out</td><td><a href="#wire-1704-303">303</a></td></tr><tr><td>operand</td><td>ORef 265 · Open MV02</td><td><a href="#wire-1704-304">304</a></td></tr><tr><td>out</td><td>PCon 354.in</td><td><a href="#wire-1704-23">23</a></td></tr></tbody></table></div><h3>354 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;354&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 352.out</td><td><a href="#wire-1704-23">23</a></td></tr><tr><td>operand</td><td>ORef 266 · Inputs.MV02 Close</td><td><a href="#wire-1704-305">305</a></td></tr><tr><td>out</td><td>PCon 240.in</td><td><a href="#wire-1704-24">24</a></td></tr></tbody></table></div><h3>240 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;240&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 354.out</td><td><a href="#wire-1704-24">24</a></td></tr><tr><td>operand</td><td>ORef 267 · Close MV02</td><td><a href="#wire-1704-307">307</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1704-356">356</span></td><td>Powerrail None.None / PCon 310.in</td></tr><tr><td><span id="wire-1704-27">27</span></td><td>OCon 28.None / PCon 310.operand</td></tr><tr><td><span id="wire-1704-311">311</span></td><td>PCon 310.out / PCon 312.in / PCon 326.in</td></tr><tr><td><span id="wire-1704-25">25</span></td><td>OCon 26.None / PCon 312.operand</td></tr><tr><td><span id="wire-1704-313">313</span></td><td>PCon 312.out / PCon 314.in / PCon 316.in / PCon 318.in / PCon 320.in / PCon 322.in / PCon 324.in</td></tr><tr><td><span id="wire-1704-270">270</span></td><td>OCon 243.None / PCon 314.operand</td></tr><tr><td><span id="wire-1704-315">315</span></td><td>PCon 314.out / PCon 199.in1</td></tr><tr><td><span id="wire-1704-271">271</span></td><td>OCon 244.None / PCon 316.operand</td></tr><tr><td><span id="wire-1704-317">317</span></td><td>PCon 316.out / PCon 199.in2</td></tr><tr><td><span id="wire-1704-272">272</span></td><td>OCon 245.None / PCon 318.operand</td></tr><tr><td><span id="wire-1704-319">319</span></td><td>PCon 318.out / PCon 199.in3</td></tr><tr><td><span id="wire-1704-273">273</span></td><td>PCon 199.out / PCon 203.in</td></tr><tr><td><span id="wire-1704-275">275</span></td><td>OCon 246.None / PCon 203.operand</td></tr><tr><td><span id="wire-1704-276">276</span></td><td>OCon 247.None / PCon 320.operand</td></tr><tr><td><span id="wire-1704-321">321</span></td><td>PCon 320.out / PCon 206.in1</td></tr><tr><td><span id="wire-1704-277">277</span></td><td>OCon 248.None / PCon 322.operand</td></tr><tr><td><span id="wire-1704-323">323</span></td><td>PCon 322.out / PCon 206.in2</td></tr><tr><td><span id="wire-1704-278">278</span></td><td>OCon 249.None / PCon 324.operand</td></tr><tr><td><span id="wire-1704-325">325</span></td><td>PCon 324.out / PCon 206.in3</td></tr><tr><td><span id="wire-1704-279">279</span></td><td>PCon 206.out / PCon 210.in</td></tr><tr><td><span id="wire-1704-281">281</span></td><td>OCon 250.None / PCon 210.operand</td></tr><tr><td><span id="wire-1704-283">283</span></td><td>OCon 251.None / PCon 326.operand</td></tr><tr><td><span id="wire-1704-327">327</span></td><td>PCon 326.out / PCon 328.in / PCon 332.in / PCon 342.in / PCon 346.in</td></tr><tr><td><span id="wire-1704-284">284</span></td><td>OCon 252.None / PCon 328.operand</td></tr><tr><td><span id="wire-1704-329">329</span></td><td>PCon 328.out / PCon 330.in</td></tr><tr><td><span id="wire-1704-285">285</span></td><td>OCon 253.None / PCon 330.operand</td></tr><tr><td><span id="wire-1704-331">331</span></td><td>PCon 330.out / PCon 221.in1</td></tr><tr><td><span id="wire-1704-287">287</span></td><td>OCon 254.None / PCon 332.operand</td></tr><tr><td><span id="wire-1704-333">333</span></td><td>PCon 332.out / PCon 221.in2</td></tr><tr><td><span id="wire-1704-288">288</span></td><td>PCon 221.out / PCon 334.in / PCon 336.in</td></tr><tr><td><span id="wire-1704-289">289</span></td><td>OCon 255.None / PCon 334.operand</td></tr><tr><td><span id="wire-1704-335">335</span></td><td>PCon 334.out / PCon 222.in1</td></tr><tr><td><span id="wire-1704-290">290</span></td><td>OCon 256.None / PCon 336.operand</td></tr><tr><td><span id="wire-1704-337">337</span></td><td>PCon 336.out / PCon 222.in2</td></tr><tr><td><span id="wire-1704-291">291</span></td><td>PCon 222.out / PCon 338.in</td></tr><tr><td><span id="wire-1704-292">292</span></td><td>OCon 257.None / PCon 338.operand</td></tr><tr><td><span id="wire-1704-21">21</span></td><td>PCon 338.out / PCon 340.in</td></tr><tr><td><span id="wire-1704-293">293</span></td><td>OCon 258.None / PCon 340.operand</td></tr><tr><td><span id="wire-1704-22">22</span></td><td>PCon 340.out / PCon 227.in</td></tr><tr><td><span id="wire-1704-295">295</span></td><td>OCon 259.None / PCon 227.operand</td></tr><tr><td><span id="wire-1704-296">296</span></td><td>OCon 260.None / PCon 342.operand</td></tr><tr><td><span id="wire-1704-343">343</span></td><td>PCon 342.out / PCon 344.in</td></tr><tr><td><span id="wire-1704-297">297</span></td><td>OCon 261.None / PCon 344.operand</td></tr><tr><td><span id="wire-1704-345">345</span></td><td>PCon 344.out / PCon 234.in1</td></tr><tr><td><span id="wire-1704-299">299</span></td><td>OCon 262.None / PCon 346.operand</td></tr><tr><td><span id="wire-1704-347">347</span></td><td>PCon 346.out / PCon 234.in2</td></tr><tr><td><span id="wire-1704-300">300</span></td><td>PCon 234.out / PCon 348.in / PCon 350.in</td></tr><tr><td><span id="wire-1704-301">301</span></td><td>OCon 263.None / PCon 348.operand</td></tr><tr><td><span id="wire-1704-349">349</span></td><td>PCon 348.out / PCon 235.in1</td></tr><tr><td><span id="wire-1704-302">302</span></td><td>OCon 264.None / PCon 350.operand</td></tr><tr><td><span id="wire-1704-351">351</span></td><td>PCon 350.out / PCon 235.in2</td></tr><tr><td><span id="wire-1704-303">303</span></td><td>PCon 235.out / PCon 352.in</td></tr><tr><td><span id="wire-1704-304">304</span></td><td>OCon 265.None / PCon 352.operand</td></tr><tr><td><span id="wire-1704-23">23</span></td><td>PCon 352.out / PCon 354.in</td></tr><tr><td><span id="wire-1704-305">305</span></td><td>OCon 266.None / PCon 354.operand</td></tr><tr><td><span id="wire-1704-24">24</span></td><td>PCon 354.out / PCon 240.in</td></tr><tr><td><span id="wire-1704-307">307</span></td><td>OCon 267.None / PCon 240.operand</td></tr></tbody></table></div></details><details id="native-1706"><summary>1706 · valve control loop · mv03 controlled by psh03</summary><p><a href="networks/network-1706.html">원본 1706</a> · <a href="sources/decoded-original/0345-FlgNet.xml">원본 XML</a> · SHA256 b278a319d4d8cb8d157f449a2365445ff8f172245ebd2a468aa3ee79dba60f93</p><h3>489 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;489&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1706-545">545</a></td></tr><tr><td>operand</td><td>ORef 408 · ON</td><td><a href="#wire-1706-439">439</a></td></tr><tr><td>out</td><td>PCon 491.in / PCon 505.in</td><td><a href="#wire-1706-490">490</a></td></tr></tbody></table></div><h3>491 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;491&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 489.out / PCon 505.in</td><td><a href="#wire-1706-490">490</a></td></tr><tr><td>operand</td><td>ORef 409 · ON</td><td><a href="#wire-1706-440">440</a></td></tr><tr><td>out</td><td>PCon 493.in / PCon 495.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr></tbody></table></div><h3>493 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;493&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 495.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 23 · Inputs.MV03 open</td><td><a href="#wire-1706-22">22</a></td></tr><tr><td>out</td><td>PCon 358.in1</td><td><a href="#wire-1706-21">21</a></td></tr></tbody></table></div><h3>495 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;495&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 411 · Flag.M_MV03_CLOSE</td><td><a href="#wire-1706-442">442</a></td></tr><tr><td>out</td><td>PCon 358.in2</td><td><a href="#wire-1706-496">496</a></td></tr></tbody></table></div><h3>497 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;497&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 499.in / PCon 501.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 412 · Flag.MV03_Auto</td><td><a href="#wire-1706-443">443</a></td></tr><tr><td>out</td><td>PCon 358.in3</td><td><a href="#wire-1706-498">498</a></td></tr></tbody></table></div><h3>358 · O</h3><p>{&#x27;UId&#x27;: &#x27;358&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 493.out</td><td><a href="#wire-1706-21">21</a></td></tr><tr><td>in2</td><td>PCon 495.out</td><td><a href="#wire-1706-496">496</a></td></tr><tr><td>in3</td><td>PCon 497.out</td><td><a href="#wire-1706-498">498</a></td></tr><tr><td>out</td><td>PCon 362.in</td><td><a href="#wire-1706-444">444</a></td></tr></tbody></table></div><h3>362 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;362&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 358.out</td><td><a href="#wire-1706-444">444</a></td></tr><tr><td>operand</td><td>ORef 413 · Flag.M_MV03_OPEN</td><td><a href="#wire-1706-446">446</a></td></tr></tbody></table></div><h3>499 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;499&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 497.in / PCon 501.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 26 · Inputs.MV03 Close</td><td><a href="#wire-1706-25">25</a></td></tr><tr><td>out</td><td>PCon 365.in1</td><td><a href="#wire-1706-24">24</a></td></tr></tbody></table></div><h3>501 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;501&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 497.in / PCon 499.in / PCon 503.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 415 · Flag.M_MV03_OPEN</td><td><a href="#wire-1706-448">448</a></td></tr><tr><td>out</td><td>PCon 365.in2</td><td><a href="#wire-1706-502">502</a></td></tr></tbody></table></div><h3>503 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;503&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 42.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 416 · Flag.MV03_Auto</td><td><a href="#wire-1706-449">449</a></td></tr><tr><td>out</td><td>PCon 365.in3</td><td><a href="#wire-1706-504">504</a></td></tr></tbody></table></div><h3>365 · O</h3><p>{&#x27;UId&#x27;: &#x27;365&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 499.out</td><td><a href="#wire-1706-24">24</a></td></tr><tr><td>in2</td><td>PCon 501.out</td><td><a href="#wire-1706-502">502</a></td></tr><tr><td>in3</td><td>PCon 503.out</td><td><a href="#wire-1706-504">504</a></td></tr><tr><td>out</td><td>PCon 369.in</td><td><a href="#wire-1706-40">40</a></td></tr></tbody></table></div><h3>369 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;369&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 365.out</td><td><a href="#wire-1706-40">40</a></td></tr><tr><td>operand</td><td>ORef 417 · Flag.M_MV03_CLOSE</td><td><a href="#wire-1706-452">452</a></td></tr></tbody></table></div><h3>42 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;42&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 503.in</td><td><a href="#wire-1706-492">492</a></td></tr><tr><td>operand</td><td>ORef 43 · Inputs.MV03 Close</td><td><a href="#wire-1706-41">41</a></td></tr><tr><td>out</td><td>PCon 46.in</td><td><a href="#wire-1706-48">48</a></td></tr></tbody></table></div><h3>46 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;46&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 42.out</td><td><a href="#wire-1706-48">48</a></td></tr><tr><td>operand</td><td>ORef 50 · Close MV03 for Burner Startup</td><td><a href="#wire-1706-49">49</a></td></tr></tbody></table></div><h3>505 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;505&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 489.out / PCon 491.in</td><td><a href="#wire-1706-490">490</a></td></tr><tr><td>operand</td><td>ORef 418 · Allarm.MV03_FAULT</td><td><a href="#wire-1706-454">454</a></td></tr><tr><td>out</td><td>PCon 507.in / PCon 515.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr></tbody></table></div><h3>507 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;507&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 515.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 419 · Flag.MV03_Auto</td><td><a href="#wire-1706-455">455</a></td></tr><tr><td>out</td><td>PCon 509.in</td><td><a href="#wire-1706-508">508</a></td></tr></tbody></table></div><h3>509 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;509&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 507.out</td><td><a href="#wire-1706-508">508</a></td></tr><tr><td>operand</td><td>ORef 420 · PID UP MV03</td><td><a href="#wire-1706-456">456</a></td></tr><tr><td>out</td><td>PCon 511.in / PCon 513.in</td><td><a href="#wire-1706-510">510</a></td></tr></tbody></table></div><h3>511 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;511&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 509.out / PCon 513.in</td><td><a href="#wire-1706-510">510</a></td></tr><tr><td>operand</td><td>ORef 421 · MV WORK PULSE</td><td><a href="#wire-1706-457">457</a></td></tr><tr><td>out</td><td>PCon 543.in1</td><td><a href="#wire-1706-512">512</a></td></tr></tbody></table></div><h3>513 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;513&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 509.out / PCon 511.in</td><td><a href="#wire-1706-510">510</a></td></tr><tr><td>operand</td><td>ORef 422 · ON</td><td><a href="#wire-1706-458">458</a></td></tr><tr><td>out</td><td>PCon 543.in2</td><td><a href="#wire-1706-514">514</a></td></tr></tbody></table></div><h3>515 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;515&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 423 · Flag.M_MV03_OPEN</td><td><a href="#wire-1706-461">461</a></td></tr><tr><td>out</td><td>PCon 517.in / PCon 519.in</td><td><a href="#wire-1706-516">516</a></td></tr></tbody></table></div><h3>517 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;517&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 515.out / PCon 519.in</td><td><a href="#wire-1706-516">516</a></td></tr><tr><td>operand</td><td>ORef 424 · MV WORK PULSE</td><td><a href="#wire-1706-462">462</a></td></tr><tr><td>out</td><td>PCon 543.in3</td><td><a href="#wire-1706-518">518</a></td></tr></tbody></table></div><h3>519 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;519&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 515.out / PCon 517.in</td><td><a href="#wire-1706-516">516</a></td></tr><tr><td>operand</td><td>ORef 425 · ON</td><td><a href="#wire-1706-463">463</a></td></tr><tr><td>out</td><td>PCon 543.in4</td><td><a href="#wire-1706-520">520</a></td></tr></tbody></table></div><h3>521 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;521&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 525.in / PCon 533.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 426 · Open MV03 for washing</td><td><a href="#wire-1706-466">466</a></td></tr><tr><td>out</td><td>PCon 543.in5</td><td><a href="#wire-1706-522">522</a></td></tr></tbody></table></div><h3>543 · O</h3><p>{&#x27;UId&#x27;: &#x27;543&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;5&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 511.out</td><td><a href="#wire-1706-512">512</a></td></tr><tr><td>in2</td><td>PCon 513.out</td><td><a href="#wire-1706-514">514</a></td></tr><tr><td>in3</td><td>PCon 517.out</td><td><a href="#wire-1706-518">518</a></td></tr><tr><td>in4</td><td>PCon 519.out</td><td><a href="#wire-1706-520">520</a></td></tr><tr><td>in5</td><td>PCon 521.out</td><td><a href="#wire-1706-522">522</a></td></tr><tr><td>out</td><td>PCon 44.in</td><td><a href="#wire-1706-27">27</a></td></tr></tbody></table></div><h3>44 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;44&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 543.out</td><td><a href="#wire-1706-27">27</a></td></tr><tr><td>operand</td><td>ORef 45 · HMI_DB.ResetEncoderProcedure_MV03</td><td><a href="#wire-1706-39">39</a></td></tr><tr><td>out</td><td>PCon 523.in</td><td><a href="#wire-1706-47">47</a></td></tr></tbody></table></div><h3>523 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;523&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 44.out</td><td><a href="#wire-1706-47">47</a></td></tr><tr><td>operand</td><td>ORef 30 · Inputs.MV03 open</td><td><a href="#wire-1706-29">29</a></td></tr><tr><td>out</td><td>PCon 390.in</td><td><a href="#wire-1706-28">28</a></td></tr></tbody></table></div><h3>390 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;390&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 523.out</td><td><a href="#wire-1706-28">28</a></td></tr><tr><td>operand</td><td>ORef 428 · Start open MV03</td><td><a href="#wire-1706-470">470</a></td></tr></tbody></table></div><h3>525 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;525&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 521.in / PCon 533.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 429 · Flag.MV03_Auto</td><td><a href="#wire-1706-471">471</a></td></tr><tr><td>out</td><td>PCon 527.in</td><td><a href="#wire-1706-526">526</a></td></tr></tbody></table></div><h3>527 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;527&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 525.out</td><td><a href="#wire-1706-526">526</a></td></tr><tr><td>operand</td><td>ORef 430 · PID down MV03</td><td><a href="#wire-1706-472">472</a></td></tr><tr><td>out</td><td>PCon 529.in / PCon 531.in</td><td><a href="#wire-1706-528">528</a></td></tr></tbody></table></div><h3>529 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;529&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 527.out / PCon 531.in</td><td><a href="#wire-1706-528">528</a></td></tr><tr><td>operand</td><td>ORef 431 · MV WORK PULSE</td><td><a href="#wire-1706-473">473</a></td></tr><tr><td>out</td><td>PCon 544.in1</td><td><a href="#wire-1706-530">530</a></td></tr></tbody></table></div><h3>531 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;531&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 527.out / PCon 529.in</td><td><a href="#wire-1706-528">528</a></td></tr><tr><td>operand</td><td>ORef 432 · ON</td><td><a href="#wire-1706-474">474</a></td></tr><tr><td>out</td><td>PCon 544.in2</td><td><a href="#wire-1706-532">532</a></td></tr></tbody></table></div><h3>533 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;533&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 521.in / PCon 525.in / PCon 36.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 433 · Flag.M_MV03_CLOSE</td><td><a href="#wire-1706-477">477</a></td></tr><tr><td>out</td><td>PCon 535.in / PCon 537.in</td><td><a href="#wire-1706-534">534</a></td></tr></tbody></table></div><h3>535 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 533.out / PCon 537.in</td><td><a href="#wire-1706-534">534</a></td></tr><tr><td>operand</td><td>ORef 434 · MV WORK PULSE</td><td><a href="#wire-1706-478">478</a></td></tr><tr><td>out</td><td>PCon 544.in3</td><td><a href="#wire-1706-536">536</a></td></tr></tbody></table></div><h3>537 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;537&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 533.out / PCon 535.in</td><td><a href="#wire-1706-534">534</a></td></tr><tr><td>operand</td><td>ORef 435 · ON</td><td><a href="#wire-1706-479">479</a></td></tr><tr><td>out</td><td>PCon 544.in4</td><td><a href="#wire-1706-538">538</a></td></tr></tbody></table></div><h3>36 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;36&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 546.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 37 · Close MV03 for Burner Startup</td><td><a href="#wire-1706-35">35</a></td></tr><tr><td>out</td><td>PCon 544.in5</td><td><a href="#wire-1706-38">38</a></td></tr></tbody></table></div><h3>544 · O</h3><p>{&#x27;UId&#x27;: &#x27;544&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;5&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 529.out</td><td><a href="#wire-1706-530">530</a></td></tr><tr><td>in2</td><td>PCon 531.out</td><td><a href="#wire-1706-532">532</a></td></tr><tr><td>in3</td><td>PCon 535.out</td><td><a href="#wire-1706-536">536</a></td></tr><tr><td>in4</td><td>PCon 537.out</td><td><a href="#wire-1706-538">538</a></td></tr><tr><td>in5</td><td>PCon 36.out</td><td><a href="#wire-1706-38">38</a></td></tr><tr><td>out</td><td>PCon 539.in</td><td><a href="#wire-1706-482">482</a></td></tr></tbody></table></div><h3>539 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;539&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 544.out</td><td><a href="#wire-1706-482">482</a></td></tr><tr><td>operand</td><td>ORef 436 · Open MV03 for washing</td><td><a href="#wire-1706-483">483</a></td></tr><tr><td>out</td><td>PCon 53.in1</td><td><a href="#wire-1706-31">31</a></td></tr></tbody></table></div><h3>546 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;546&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 36.in</td><td><a href="#wire-1706-506">506</a></td></tr><tr><td>operand</td><td>ORef 52 · HMI_DB.ResetEncoderProcedure_MV03</td><td><a href="#wire-1706-51">51</a></td></tr><tr><td>out</td><td>PCon 53.in2</td><td><a href="#wire-1706-54">54</a></td></tr></tbody></table></div><h3>53 · O</h3><p>{&#x27;UId&#x27;: &#x27;53&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 539.out</td><td><a href="#wire-1706-31">31</a></td></tr><tr><td>in2</td><td>PCon 546.out</td><td><a href="#wire-1706-54">54</a></td></tr><tr><td>out</td><td>PCon 541.in</td><td><a href="#wire-1706-55">55</a></td></tr></tbody></table></div><h3>541 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;541&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 53.out</td><td><a href="#wire-1706-55">55</a></td></tr><tr><td>operand</td><td>ORef 34 · Inputs.MV03 Close</td><td><a href="#wire-1706-33">33</a></td></tr><tr><td>out</td><td>PCon 407.in</td><td><a href="#wire-1706-32">32</a></td></tr></tbody></table></div><h3>407 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;407&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 541.out</td><td><a href="#wire-1706-32">32</a></td></tr><tr><td>operand</td><td>ORef 438 · Start Close MV03</td><td><a href="#wire-1706-486">486</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1706-545">545</span></td><td>Powerrail None.None / PCon 489.in</td></tr><tr><td><span id="wire-1706-439">439</span></td><td>OCon 408.None / PCon 489.operand</td></tr><tr><td><span id="wire-1706-490">490</span></td><td>PCon 489.out / PCon 491.in / PCon 505.in</td></tr><tr><td><span id="wire-1706-440">440</span></td><td>OCon 409.None / PCon 491.operand</td></tr><tr><td><span id="wire-1706-492">492</span></td><td>PCon 491.out / PCon 493.in / PCon 495.in / PCon 497.in / PCon 499.in / PCon 501.in / PCon 503.in / PCon 42.in</td></tr><tr><td><span id="wire-1706-22">22</span></td><td>OCon 23.None / PCon 493.operand</td></tr><tr><td><span id="wire-1706-21">21</span></td><td>PCon 493.out / PCon 358.in1</td></tr><tr><td><span id="wire-1706-442">442</span></td><td>OCon 411.None / PCon 495.operand</td></tr><tr><td><span id="wire-1706-496">496</span></td><td>PCon 495.out / PCon 358.in2</td></tr><tr><td><span id="wire-1706-443">443</span></td><td>OCon 412.None / PCon 497.operand</td></tr><tr><td><span id="wire-1706-498">498</span></td><td>PCon 497.out / PCon 358.in3</td></tr><tr><td><span id="wire-1706-444">444</span></td><td>PCon 358.out / PCon 362.in</td></tr><tr><td><span id="wire-1706-446">446</span></td><td>OCon 413.None / PCon 362.operand</td></tr><tr><td><span id="wire-1706-25">25</span></td><td>OCon 26.None / PCon 499.operand</td></tr><tr><td><span id="wire-1706-24">24</span></td><td>PCon 499.out / PCon 365.in1</td></tr><tr><td><span id="wire-1706-448">448</span></td><td>OCon 415.None / PCon 501.operand</td></tr><tr><td><span id="wire-1706-502">502</span></td><td>PCon 501.out / PCon 365.in2</td></tr><tr><td><span id="wire-1706-449">449</span></td><td>OCon 416.None / PCon 503.operand</td></tr><tr><td><span id="wire-1706-504">504</span></td><td>PCon 503.out / PCon 365.in3</td></tr><tr><td><span id="wire-1706-40">40</span></td><td>PCon 365.out / PCon 369.in</td></tr><tr><td><span id="wire-1706-452">452</span></td><td>OCon 417.None / PCon 369.operand</td></tr><tr><td><span id="wire-1706-41">41</span></td><td>OCon 43.None / PCon 42.operand</td></tr><tr><td><span id="wire-1706-48">48</span></td><td>PCon 42.out / PCon 46.in</td></tr><tr><td><span id="wire-1706-49">49</span></td><td>OCon 50.None / PCon 46.operand</td></tr><tr><td><span id="wire-1706-454">454</span></td><td>OCon 418.None / PCon 505.operand</td></tr><tr><td><span id="wire-1706-506">506</span></td><td>PCon 505.out / PCon 507.in / PCon 515.in / PCon 521.in / PCon 525.in / PCon 533.in / PCon 36.in / PCon 546.in</td></tr><tr><td><span id="wire-1706-455">455</span></td><td>OCon 419.None / PCon 507.operand</td></tr><tr><td><span id="wire-1706-508">508</span></td><td>PCon 507.out / PCon 509.in</td></tr><tr><td><span id="wire-1706-456">456</span></td><td>OCon 420.None / PCon 509.operand</td></tr><tr><td><span id="wire-1706-510">510</span></td><td>PCon 509.out / PCon 511.in / PCon 513.in</td></tr><tr><td><span id="wire-1706-457">457</span></td><td>OCon 421.None / PCon 511.operand</td></tr><tr><td><span id="wire-1706-512">512</span></td><td>PCon 511.out / PCon 543.in1</td></tr><tr><td><span id="wire-1706-458">458</span></td><td>OCon 422.None / PCon 513.operand</td></tr><tr><td><span id="wire-1706-514">514</span></td><td>PCon 513.out / PCon 543.in2</td></tr><tr><td><span id="wire-1706-461">461</span></td><td>OCon 423.None / PCon 515.operand</td></tr><tr><td><span id="wire-1706-516">516</span></td><td>PCon 515.out / PCon 517.in / PCon 519.in</td></tr><tr><td><span id="wire-1706-462">462</span></td><td>OCon 424.None / PCon 517.operand</td></tr><tr><td><span id="wire-1706-518">518</span></td><td>PCon 517.out / PCon 543.in3</td></tr><tr><td><span id="wire-1706-463">463</span></td><td>OCon 425.None / PCon 519.operand</td></tr><tr><td><span id="wire-1706-520">520</span></td><td>PCon 519.out / PCon 543.in4</td></tr><tr><td><span id="wire-1706-466">466</span></td><td>OCon 426.None / PCon 521.operand</td></tr><tr><td><span id="wire-1706-522">522</span></td><td>PCon 521.out / PCon 543.in5</td></tr><tr><td><span id="wire-1706-27">27</span></td><td>PCon 543.out / PCon 44.in</td></tr><tr><td><span id="wire-1706-39">39</span></td><td>OCon 45.None / PCon 44.operand</td></tr><tr><td><span id="wire-1706-47">47</span></td><td>PCon 44.out / PCon 523.in</td></tr><tr><td><span id="wire-1706-29">29</span></td><td>OCon 30.None / PCon 523.operand</td></tr><tr><td><span id="wire-1706-28">28</span></td><td>PCon 523.out / PCon 390.in</td></tr><tr><td><span id="wire-1706-470">470</span></td><td>OCon 428.None / PCon 390.operand</td></tr><tr><td><span id="wire-1706-471">471</span></td><td>OCon 429.None / PCon 525.operand</td></tr><tr><td><span id="wire-1706-526">526</span></td><td>PCon 525.out / PCon 527.in</td></tr><tr><td><span id="wire-1706-472">472</span></td><td>OCon 430.None / PCon 527.operand</td></tr><tr><td><span id="wire-1706-528">528</span></td><td>PCon 527.out / PCon 529.in / PCon 531.in</td></tr><tr><td><span id="wire-1706-473">473</span></td><td>OCon 431.None / PCon 529.operand</td></tr><tr><td><span id="wire-1706-530">530</span></td><td>PCon 529.out / PCon 544.in1</td></tr><tr><td><span id="wire-1706-474">474</span></td><td>OCon 432.None / PCon 531.operand</td></tr><tr><td><span id="wire-1706-532">532</span></td><td>PCon 531.out / PCon 544.in2</td></tr><tr><td><span id="wire-1706-477">477</span></td><td>OCon 433.None / PCon 533.operand</td></tr><tr><td><span id="wire-1706-534">534</span></td><td>PCon 533.out / PCon 535.in / PCon 537.in</td></tr><tr><td><span id="wire-1706-478">478</span></td><td>OCon 434.None / PCon 535.operand</td></tr><tr><td><span id="wire-1706-536">536</span></td><td>PCon 535.out / PCon 544.in3</td></tr><tr><td><span id="wire-1706-479">479</span></td><td>OCon 435.None / PCon 537.operand</td></tr><tr><td><span id="wire-1706-538">538</span></td><td>PCon 537.out / PCon 544.in4</td></tr><tr><td><span id="wire-1706-35">35</span></td><td>OCon 37.None / PCon 36.operand</td></tr><tr><td><span id="wire-1706-38">38</span></td><td>PCon 36.out / PCon 544.in5</td></tr><tr><td><span id="wire-1706-482">482</span></td><td>PCon 544.out / PCon 539.in</td></tr><tr><td><span id="wire-1706-483">483</span></td><td>OCon 436.None / PCon 539.operand</td></tr><tr><td><span id="wire-1706-31">31</span></td><td>PCon 539.out / PCon 53.in1</td></tr><tr><td><span id="wire-1706-51">51</span></td><td>OCon 52.None / PCon 546.operand</td></tr><tr><td><span id="wire-1706-54">54</span></td><td>PCon 546.out / PCon 53.in2</td></tr><tr><td><span id="wire-1706-55">55</span></td><td>PCon 53.out / PCon 541.in</td></tr><tr><td><span id="wire-1706-33">33</span></td><td>OCon 34.None / PCon 541.operand</td></tr><tr><td><span id="wire-1706-32">32</span></td><td>PCon 541.out / PCon 407.in</td></tr><tr><td><span id="wire-1706-486">486</span></td><td>OCon 438.None / PCon 407.operand</td></tr></tbody></table></div></details><details id="native-1707"><summary>1707 · valve control loop · calibration encoder mv03</summary><p><a href="networks/network-1707.html">원본 1707</a> · <a href="sources/decoded-original/0353-FlgNet.xml">원본 XML</a> · SHA256 062854b25c5afacb34e53ce0ee7cd8c660cd9a0f5b79a02d8a5fbed89c794766</p><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1707-21">21</a></td></tr><tr><td>operand</td><td>ORef 23 · HMI_DB.ResetEncoderProcedure_MV03</td><td><a href="#wire-1707-25">25</a></td></tr><tr><td>out</td><td>PCon 26.in</td><td><a href="#wire-1707-28">28</a></td></tr></tbody></table></div><h3>26 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 22.out</td><td><a href="#wire-1707-28">28</a></td></tr><tr><td>operand</td><td>ORef 30 · Inputs.MV03 Close</td><td><a href="#wire-1707-29">29</a></td></tr><tr><td>out</td><td>PCon 32.en</td><td><a href="#wire-1707-33">33</a></td></tr></tbody></table></div><h3>32 · Move</h3><p>{&#x27;UId&#x27;: &#x27;32&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 26.out</td><td><a href="#wire-1707-33">33</a></td></tr><tr><td>in</td><td>ORef 36 · 0</td><td><a href="#wire-1707-34">34</a></td></tr><tr><td>eno</td><td>PCon 40.in</td><td><a href="#wire-1707-38">38</a></td></tr><tr><td>out1</td><td>ORef 37 · MV03_Encoder.NewCountValue</td><td><a href="#wire-1707-35">35</a></td></tr></tbody></table></div><h3>40 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;40&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 32.eno</td><td><a href="#wire-1707-38">38</a></td></tr><tr><td>operand</td><td>ORef 41 · MV03_Encoder.SetCountValue</td><td><a href="#wire-1707-39">39</a></td></tr><tr><td>out</td><td>PCon 44.in</td><td><a href="#wire-1707-42">42</a></td></tr></tbody></table></div><h3>44 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;44&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 40.out</td><td><a href="#wire-1707-42">42</a></td></tr><tr><td>operand</td><td>ORef 45 · MV03_Encoder.SetCountValue</td><td><a href="#wire-1707-43">43</a></td></tr><tr><td>out</td><td>PCon 48.in</td><td><a href="#wire-1707-50">50</a></td></tr></tbody></table></div><h3>48 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;48&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 44.out</td><td><a href="#wire-1707-50">50</a></td></tr><tr><td>operand</td><td>ORef 52 · HMI_DB.ResetEncoderProcedure_MV03</td><td><a href="#wire-1707-51">51</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1707-21">21</span></td><td>Powerrail None.None / PCon 22.in</td></tr><tr><td><span id="wire-1707-25">25</span></td><td>OCon 23.None / PCon 22.operand</td></tr><tr><td><span id="wire-1707-28">28</span></td><td>PCon 22.out / PCon 26.in</td></tr><tr><td><span id="wire-1707-29">29</span></td><td>OCon 30.None / PCon 26.operand</td></tr><tr><td><span id="wire-1707-33">33</span></td><td>PCon 26.out / PCon 32.en</td></tr><tr><td><span id="wire-1707-34">34</span></td><td>OCon 36.None / PCon 32.in</td></tr><tr><td><span id="wire-1707-38">38</span></td><td>PCon 32.eno / PCon 40.in</td></tr><tr><td><span id="wire-1707-35">35</span></td><td>PCon 32.out1 / OCon 37.None</td></tr><tr><td><span id="wire-1707-39">39</span></td><td>OCon 41.None / PCon 40.operand</td></tr><tr><td><span id="wire-1707-42">42</span></td><td>PCon 40.out / PCon 44.in</td></tr><tr><td><span id="wire-1707-43">43</span></td><td>OCon 45.None / PCon 44.operand</td></tr><tr><td><span id="wire-1707-50">50</span></td><td>PCon 44.out / PCon 48.in</td></tr><tr><td><span id="wire-1707-51">51</span></td><td>OCon 52.None / PCon 48.operand</td></tr></tbody></table></div></details><details id="native-1708"><summary>1708 · valve control loop · mv05 controlled by ro-01</summary><p><a href="networks/network-1708.html">원본 1708</a> · <a href="sources/decoded-original/0346-FlgNet.xml">원본 XML</a> · SHA256 7c782d799751476d88794a5d3d993e91878e03a39147d3b13233193dd3f6ce09</p><h3>652 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;652&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1708-702">702</a></td></tr><tr><td>operand</td><td>ORef 24 · 0</td><td><a href="#wire-1708-23">23</a></td></tr><tr><td>out</td><td>PCon 654.in / PCon 668.in</td><td><a href="#wire-1708-653">653</a></td></tr></tbody></table></div><h3>654 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;654&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 652.out / PCon 668.in</td><td><a href="#wire-1708-653">653</a></td></tr><tr><td>operand</td><td>ORef 22 · ON</td><td><a href="#wire-1708-21">21</a></td></tr><tr><td>out</td><td>PCon 656.in / PCon 658.in / PCon 660.in / PCon 662.in / PCon 664.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr></tbody></table></div><h3>656 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;656&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 658.in / PCon 660.in / PCon 662.in / PCon 664.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 579 · Inputs.MV05 open</td><td><a href="#wire-1708-608">608</a></td></tr><tr><td>out</td><td>PCon 531.in1</td><td><a href="#wire-1708-657">657</a></td></tr></tbody></table></div><h3>658 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;658&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 656.in / PCon 660.in / PCon 662.in / PCon 664.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 580 · Flag.M_MV05_CLOSE</td><td><a href="#wire-1708-609">609</a></td></tr><tr><td>out</td><td>PCon 531.in2</td><td><a href="#wire-1708-659">659</a></td></tr></tbody></table></div><h3>660 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;660&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 656.in / PCon 658.in / PCon 662.in / PCon 664.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 581 · Flag.MV05_Auto</td><td><a href="#wire-1708-610">610</a></td></tr><tr><td>out</td><td>PCon 531.in3</td><td><a href="#wire-1708-661">661</a></td></tr></tbody></table></div><h3>531 · O</h3><p>{&#x27;UId&#x27;: &#x27;531&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 656.out</td><td><a href="#wire-1708-657">657</a></td></tr><tr><td>in2</td><td>PCon 658.out</td><td><a href="#wire-1708-659">659</a></td></tr><tr><td>in3</td><td>PCon 660.out</td><td><a href="#wire-1708-661">661</a></td></tr><tr><td>out</td><td>PCon 535.in</td><td><a href="#wire-1708-611">611</a></td></tr></tbody></table></div><h3>535 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 531.out</td><td><a href="#wire-1708-611">611</a></td></tr><tr><td>operand</td><td>ORef 582 · Flag.M_MV05_OPEN</td><td><a href="#wire-1708-613">613</a></td></tr></tbody></table></div><h3>662 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;662&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 656.in / PCon 658.in / PCon 660.in / PCon 664.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 583 · Inputs.MV05 Close</td><td><a href="#wire-1708-614">614</a></td></tr><tr><td>out</td><td>PCon 538.in1</td><td><a href="#wire-1708-663">663</a></td></tr></tbody></table></div><h3>664 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;664&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 656.in / PCon 658.in / PCon 660.in / PCon 662.in / PCon 666.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 584 · Flag.M_MV05_OPEN</td><td><a href="#wire-1708-615">615</a></td></tr><tr><td>out</td><td>PCon 538.in2</td><td><a href="#wire-1708-665">665</a></td></tr></tbody></table></div><h3>666 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;666&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 654.out / PCon 656.in / PCon 658.in / PCon 660.in / PCon 662.in / PCon 664.in</td><td><a href="#wire-1708-655">655</a></td></tr><tr><td>operand</td><td>ORef 585 · Flag.MV05_Auto</td><td><a href="#wire-1708-616">616</a></td></tr><tr><td>out</td><td>PCon 538.in3</td><td><a href="#wire-1708-667">667</a></td></tr></tbody></table></div><h3>538 · O</h3><p>{&#x27;UId&#x27;: &#x27;538&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 662.out</td><td><a href="#wire-1708-663">663</a></td></tr><tr><td>in2</td><td>PCon 664.out</td><td><a href="#wire-1708-665">665</a></td></tr><tr><td>in3</td><td>PCon 666.out</td><td><a href="#wire-1708-667">667</a></td></tr><tr><td>out</td><td>PCon 542.in</td><td><a href="#wire-1708-617">617</a></td></tr></tbody></table></div><h3>542 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;542&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 538.out</td><td><a href="#wire-1708-617">617</a></td></tr><tr><td>operand</td><td>ORef 586 · Flag.M_MV05_CLOSE</td><td><a href="#wire-1708-619">619</a></td></tr></tbody></table></div><h3>668 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;668&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 652.out / PCon 654.in</td><td><a href="#wire-1708-653">653</a></td></tr><tr><td>operand</td><td>ORef 587 · Allarm.MV_05_FAULT</td><td><a href="#wire-1708-621">621</a></td></tr><tr><td>out</td><td>PCon 670.in / PCon 674.in / PCon 686.in / PCon 690.in / PCon 694.in</td><td><a href="#wire-1708-669">669</a></td></tr></tbody></table></div><h3>670 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;670&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 668.out / PCon 674.in / PCon 686.in / PCon 690.in / PCon 694.in</td><td><a href="#wire-1708-669">669</a></td></tr><tr><td>operand</td><td>ORef 588 · Flag.MV05_Auto</td><td><a href="#wire-1708-622">622</a></td></tr><tr><td>out</td><td>PCon 672.in</td><td><a href="#wire-1708-671">671</a></td></tr></tbody></table></div><h3>672 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;672&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 670.out</td><td><a href="#wire-1708-671">671</a></td></tr><tr><td>operand</td><td>ORef 589 · PID UP MV05</td><td><a href="#wire-1708-623">623</a></td></tr><tr><td>out</td><td>PCon 552.in1</td><td><a href="#wire-1708-673">673</a></td></tr></tbody></table></div><h3>674 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;674&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 668.out / PCon 670.in / PCon 686.in / PCon 690.in / PCon 694.in</td><td><a href="#wire-1708-669">669</a></td></tr><tr><td>operand</td><td>ORef 590 · Flag.M_MV05_OPEN</td><td><a href="#wire-1708-625">625</a></td></tr><tr><td>out</td><td>PCon 676.in</td><td><a href="#wire-1708-675">675</a></td></tr></tbody></table></div><h3>676 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;676&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 674.out</td><td><a href="#wire-1708-675">675</a></td></tr><tr><td>operand</td><td>ORef 591 · MV WORK PULSE</td><td><a href="#wire-1708-626">626</a></td></tr><tr><td>out</td><td>PCon 552.in2</td><td><a href="#wire-1708-677">677</a></td></tr></tbody></table></div><h3>552 · O</h3><p>{&#x27;UId&#x27;: &#x27;552&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 672.out</td><td><a href="#wire-1708-673">673</a></td></tr><tr><td>in2</td><td>PCon 676.out</td><td><a href="#wire-1708-677">677</a></td></tr><tr><td>out</td><td>PCon 678.in / PCon 680.in</td><td><a href="#wire-1708-628">628</a></td></tr></tbody></table></div><h3>678 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;678&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 552.out / PCon 680.in</td><td><a href="#wire-1708-628">628</a></td></tr><tr><td>operand</td><td>ORef 592 · Allarm.Oxigen_Fault</td><td><a href="#wire-1708-629">629</a></td></tr><tr><td>out</td><td>PCon 556.in1</td><td><a href="#wire-1708-679">679</a></td></tr></tbody></table></div><h3>680 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;680&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 552.out / PCon 678.in</td><td><a href="#wire-1708-628">628</a></td></tr><tr><td>operand</td><td>ORef 593 · UNDER TESTING</td><td><a href="#wire-1708-630">630</a></td></tr><tr><td>out</td><td>PCon 556.in2</td><td><a href="#wire-1708-681">681</a></td></tr></tbody></table></div><h3>556 · O</h3><p>{&#x27;UId&#x27;: &#x27;556&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 678.out</td><td><a href="#wire-1708-679">679</a></td></tr><tr><td>in2</td><td>PCon 680.out</td><td><a href="#wire-1708-681">681</a></td></tr><tr><td>out</td><td>PCon 682.in</td><td><a href="#wire-1708-631">631</a></td></tr></tbody></table></div><h3>682 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;682&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 556.out</td><td><a href="#wire-1708-631">631</a></td></tr><tr><td>operand</td><td>ORef 594 · Close MV05</td><td><a href="#wire-1708-632">632</a></td></tr><tr><td>out</td><td>PCon 684.in</td><td><a href="#wire-1708-683">683</a></td></tr></tbody></table></div><h3>684 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;684&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 682.out</td><td><a href="#wire-1708-683">683</a></td></tr><tr><td>operand</td><td>ORef 595 · Inputs.MV05 open</td><td><a href="#wire-1708-633">633</a></td></tr><tr><td>out</td><td>PCon 561.in</td><td><a href="#wire-1708-685">685</a></td></tr></tbody></table></div><h3>561 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;561&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 684.out</td><td><a href="#wire-1708-685">685</a></td></tr><tr><td>operand</td><td>ORef 596 · Open MV05</td><td><a href="#wire-1708-635">635</a></td></tr></tbody></table></div><h3>686 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;686&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 668.out / PCon 670.in / PCon 674.in / PCon 690.in / PCon 694.in</td><td><a href="#wire-1708-669">669</a></td></tr><tr><td>operand</td><td>ORef 597 · Flag.MV05_Auto</td><td><a href="#wire-1708-636">636</a></td></tr><tr><td>out</td><td>PCon 688.in</td><td><a href="#wire-1708-687">687</a></td></tr></tbody></table></div><h3>688 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;688&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 686.out</td><td><a href="#wire-1708-687">687</a></td></tr><tr><td>operand</td><td>ORef 598 · PID DOWN MV05</td><td><a href="#wire-1708-637">637</a></td></tr><tr><td>out</td><td>PCon 567.in1</td><td><a href="#wire-1708-689">689</a></td></tr></tbody></table></div><h3>690 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;690&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 668.out / PCon 670.in / PCon 674.in / PCon 686.in / PCon 694.in</td><td><a href="#wire-1708-669">669</a></td></tr><tr><td>operand</td><td>ORef 599 · Flag.M_MV05_CLOSE</td><td><a href="#wire-1708-639">639</a></td></tr><tr><td>out</td><td>PCon 692.in</td><td><a href="#wire-1708-691">691</a></td></tr></tbody></table></div><h3>692 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;692&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 690.out</td><td><a href="#wire-1708-691">691</a></td></tr><tr><td>operand</td><td>ORef 600 · MV WORK PULSE</td><td><a href="#wire-1708-640">640</a></td></tr><tr><td>out</td><td>PCon 567.in2</td><td><a href="#wire-1708-693">693</a></td></tr></tbody></table></div><h3>694 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;694&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 668.out / PCon 670.in / PCon 674.in / PCon 686.in / PCon 690.in</td><td><a href="#wire-1708-669">669</a></td></tr><tr><td>operand</td><td>ORef 601 · Allarm.Oxigen_Fault</td><td><a href="#wire-1708-642">642</a></td></tr><tr><td>out</td><td>PCon 696.in</td><td><a href="#wire-1708-695">695</a></td></tr></tbody></table></div><h3>696 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;696&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 694.out</td><td><a href="#wire-1708-695">695</a></td></tr><tr><td>operand</td><td>ORef 602 · UNDER TESTING</td><td><a href="#wire-1708-643">643</a></td></tr><tr><td>out</td><td>PCon 567.in3</td><td><a href="#wire-1708-697">697</a></td></tr></tbody></table></div><h3>567 · O</h3><p>{&#x27;UId&#x27;: &#x27;567&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 688.out</td><td><a href="#wire-1708-689">689</a></td></tr><tr><td>in2</td><td>PCon 692.out</td><td><a href="#wire-1708-693">693</a></td></tr><tr><td>in3</td><td>PCon 696.out</td><td><a href="#wire-1708-697">697</a></td></tr><tr><td>out</td><td>PCon 698.in</td><td><a href="#wire-1708-645">645</a></td></tr></tbody></table></div><h3>698 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;698&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 567.out</td><td><a href="#wire-1708-645">645</a></td></tr><tr><td>operand</td><td>ORef 603 · Open MV05</td><td><a href="#wire-1708-646">646</a></td></tr><tr><td>out</td><td>PCon 700.in</td><td><a href="#wire-1708-699">699</a></td></tr></tbody></table></div><h3>700 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;700&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 698.out</td><td><a href="#wire-1708-699">699</a></td></tr><tr><td>operand</td><td>ORef 604 · Inputs.MV05 Close</td><td><a href="#wire-1708-647">647</a></td></tr><tr><td>out</td><td>PCon 576.in</td><td><a href="#wire-1708-701">701</a></td></tr></tbody></table></div><h3>576 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;576&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 700.out</td><td><a href="#wire-1708-701">701</a></td></tr><tr><td>operand</td><td>ORef 605 · Close MV05</td><td><a href="#wire-1708-649">649</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1708-702">702</span></td><td>Powerrail None.None / PCon 652.in</td></tr><tr><td><span id="wire-1708-23">23</span></td><td>OCon 24.None / PCon 652.operand</td></tr><tr><td><span id="wire-1708-653">653</span></td><td>PCon 652.out / PCon 654.in / PCon 668.in</td></tr><tr><td><span id="wire-1708-21">21</span></td><td>OCon 22.None / PCon 654.operand</td></tr><tr><td><span id="wire-1708-655">655</span></td><td>PCon 654.out / PCon 656.in / PCon 658.in / PCon 660.in / PCon 662.in / PCon 664.in / PCon 666.in</td></tr><tr><td><span id="wire-1708-608">608</span></td><td>OCon 579.None / PCon 656.operand</td></tr><tr><td><span id="wire-1708-657">657</span></td><td>PCon 656.out / PCon 531.in1</td></tr><tr><td><span id="wire-1708-609">609</span></td><td>OCon 580.None / PCon 658.operand</td></tr><tr><td><span id="wire-1708-659">659</span></td><td>PCon 658.out / PCon 531.in2</td></tr><tr><td><span id="wire-1708-610">610</span></td><td>OCon 581.None / PCon 660.operand</td></tr><tr><td><span id="wire-1708-661">661</span></td><td>PCon 660.out / PCon 531.in3</td></tr><tr><td><span id="wire-1708-611">611</span></td><td>PCon 531.out / PCon 535.in</td></tr><tr><td><span id="wire-1708-613">613</span></td><td>OCon 582.None / PCon 535.operand</td></tr><tr><td><span id="wire-1708-614">614</span></td><td>OCon 583.None / PCon 662.operand</td></tr><tr><td><span id="wire-1708-663">663</span></td><td>PCon 662.out / PCon 538.in1</td></tr><tr><td><span id="wire-1708-615">615</span></td><td>OCon 584.None / PCon 664.operand</td></tr><tr><td><span id="wire-1708-665">665</span></td><td>PCon 664.out / PCon 538.in2</td></tr><tr><td><span id="wire-1708-616">616</span></td><td>OCon 585.None / PCon 666.operand</td></tr><tr><td><span id="wire-1708-667">667</span></td><td>PCon 666.out / PCon 538.in3</td></tr><tr><td><span id="wire-1708-617">617</span></td><td>PCon 538.out / PCon 542.in</td></tr><tr><td><span id="wire-1708-619">619</span></td><td>OCon 586.None / PCon 542.operand</td></tr><tr><td><span id="wire-1708-621">621</span></td><td>OCon 587.None / PCon 668.operand</td></tr><tr><td><span id="wire-1708-669">669</span></td><td>PCon 668.out / PCon 670.in / PCon 674.in / PCon 686.in / PCon 690.in / PCon 694.in</td></tr><tr><td><span id="wire-1708-622">622</span></td><td>OCon 588.None / PCon 670.operand</td></tr><tr><td><span id="wire-1708-671">671</span></td><td>PCon 670.out / PCon 672.in</td></tr><tr><td><span id="wire-1708-623">623</span></td><td>OCon 589.None / PCon 672.operand</td></tr><tr><td><span id="wire-1708-673">673</span></td><td>PCon 672.out / PCon 552.in1</td></tr><tr><td><span id="wire-1708-625">625</span></td><td>OCon 590.None / PCon 674.operand</td></tr><tr><td><span id="wire-1708-675">675</span></td><td>PCon 674.out / PCon 676.in</td></tr><tr><td><span id="wire-1708-626">626</span></td><td>OCon 591.None / PCon 676.operand</td></tr><tr><td><span id="wire-1708-677">677</span></td><td>PCon 676.out / PCon 552.in2</td></tr><tr><td><span id="wire-1708-628">628</span></td><td>PCon 552.out / PCon 678.in / PCon 680.in</td></tr><tr><td><span id="wire-1708-629">629</span></td><td>OCon 592.None / PCon 678.operand</td></tr><tr><td><span id="wire-1708-679">679</span></td><td>PCon 678.out / PCon 556.in1</td></tr><tr><td><span id="wire-1708-630">630</span></td><td>OCon 593.None / PCon 680.operand</td></tr><tr><td><span id="wire-1708-681">681</span></td><td>PCon 680.out / PCon 556.in2</td></tr><tr><td><span id="wire-1708-631">631</span></td><td>PCon 556.out / PCon 682.in</td></tr><tr><td><span id="wire-1708-632">632</span></td><td>OCon 594.None / PCon 682.operand</td></tr><tr><td><span id="wire-1708-683">683</span></td><td>PCon 682.out / PCon 684.in</td></tr><tr><td><span id="wire-1708-633">633</span></td><td>OCon 595.None / PCon 684.operand</td></tr><tr><td><span id="wire-1708-685">685</span></td><td>PCon 684.out / PCon 561.in</td></tr><tr><td><span id="wire-1708-635">635</span></td><td>OCon 596.None / PCon 561.operand</td></tr><tr><td><span id="wire-1708-636">636</span></td><td>OCon 597.None / PCon 686.operand</td></tr><tr><td><span id="wire-1708-687">687</span></td><td>PCon 686.out / PCon 688.in</td></tr><tr><td><span id="wire-1708-637">637</span></td><td>OCon 598.None / PCon 688.operand</td></tr><tr><td><span id="wire-1708-689">689</span></td><td>PCon 688.out / PCon 567.in1</td></tr><tr><td><span id="wire-1708-639">639</span></td><td>OCon 599.None / PCon 690.operand</td></tr><tr><td><span id="wire-1708-691">691</span></td><td>PCon 690.out / PCon 692.in</td></tr><tr><td><span id="wire-1708-640">640</span></td><td>OCon 600.None / PCon 692.operand</td></tr><tr><td><span id="wire-1708-693">693</span></td><td>PCon 692.out / PCon 567.in2</td></tr><tr><td><span id="wire-1708-642">642</span></td><td>OCon 601.None / PCon 694.operand</td></tr><tr><td><span id="wire-1708-695">695</span></td><td>PCon 694.out / PCon 696.in</td></tr><tr><td><span id="wire-1708-643">643</span></td><td>OCon 602.None / PCon 696.operand</td></tr><tr><td><span id="wire-1708-697">697</span></td><td>PCon 696.out / PCon 567.in3</td></tr><tr><td><span id="wire-1708-645">645</span></td><td>PCon 567.out / PCon 698.in</td></tr><tr><td><span id="wire-1708-646">646</span></td><td>OCon 603.None / PCon 698.operand</td></tr><tr><td><span id="wire-1708-699">699</span></td><td>PCon 698.out / PCon 700.in</td></tr><tr><td><span id="wire-1708-647">647</span></td><td>OCon 604.None / PCon 700.operand</td></tr><tr><td><span id="wire-1708-701">701</span></td><td>PCon 700.out / PCon 576.in</td></tr><tr><td><span id="wire-1708-649">649</span></td><td>OCon 605.None / PCon 576.operand</td></tr></tbody></table></div></details><details id="native-1711"><summary>1711 · valve control loop · mv06 controlled by psh02</summary><p><a href="networks/network-1711.html">원본 1711</a> · <a href="sources/decoded-original/0349-FlgNet.xml">원본 XML</a> · SHA256 2f45af21543189d83f027afbae797532cae5d55935bac1fba3913825d741863b</p><h3>915 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;915&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1711-967">967</a></td></tr><tr><td>operand</td><td>ORef 28 · ON</td><td><a href="#wire-1711-27">27</a></td></tr><tr><td>out</td><td>PCon 917.in / PCon 931.in</td><td><a href="#wire-1711-916">916</a></td></tr></tbody></table></div><h3>917 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;917&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 915.out / PCon 931.in</td><td><a href="#wire-1711-916">916</a></td></tr><tr><td>operand</td><td>ORef 22 · ON</td><td><a href="#wire-1711-21">21</a></td></tr><tr><td>out</td><td>PCon 919.in / PCon 921.in / PCon 923.in / PCon 925.in / PCon 927.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr></tbody></table></div><h3>919 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;919&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 921.in / PCon 923.in / PCon 925.in / PCon 927.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 840 · Inputs.MV06_Open</td><td><a href="#wire-1711-869">869</a></td></tr><tr><td>out</td><td>PCon 790.in1</td><td><a href="#wire-1711-67">67</a></td></tr></tbody></table></div><h3>921 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;921&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 919.in / PCon 923.in / PCon 925.in / PCon 927.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 841 · Flag.MV06_Close</td><td><a href="#wire-1711-870">870</a></td></tr><tr><td>out</td><td>PCon 790.in2</td><td><a href="#wire-1711-922">922</a></td></tr></tbody></table></div><h3>923 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;923&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 919.in / PCon 921.in / PCon 925.in / PCon 927.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 842 · Flag.MV06_Auto</td><td><a href="#wire-1711-871">871</a></td></tr><tr><td>out</td><td>PCon 790.in3</td><td><a href="#wire-1711-924">924</a></td></tr></tbody></table></div><h3>790 · O</h3><p>{&#x27;UId&#x27;: &#x27;790&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 919.out</td><td><a href="#wire-1711-67">67</a></td></tr><tr><td>in2</td><td>PCon 921.out</td><td><a href="#wire-1711-922">922</a></td></tr><tr><td>in3</td><td>PCon 923.out</td><td><a href="#wire-1711-924">924</a></td></tr><tr><td>out</td><td>PCon 794.in</td><td><a href="#wire-1711-71">71</a></td></tr></tbody></table></div><h3>794 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;794&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 790.out</td><td><a href="#wire-1711-71">71</a></td></tr><tr><td>operand</td><td>ORef 843 · Flag.MV06_Open</td><td><a href="#wire-1711-874">874</a></td></tr></tbody></table></div><h3>925 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;925&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 919.in / PCon 921.in / PCon 923.in / PCon 927.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 844 · Inputs.MV06 Close</td><td><a href="#wire-1711-875">875</a></td></tr><tr><td>out</td><td>PCon 797.in1</td><td><a href="#wire-1711-70">70</a></td></tr></tbody></table></div><h3>927 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;927&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 919.in / PCon 921.in / PCon 923.in / PCon 925.in / PCon 929.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 845 · Flag.MV06_Open</td><td><a href="#wire-1711-876">876</a></td></tr><tr><td>out</td><td>PCon 797.in2</td><td><a href="#wire-1711-928">928</a></td></tr></tbody></table></div><h3>929 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;929&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 917.out / PCon 919.in / PCon 921.in / PCon 923.in / PCon 925.in / PCon 927.in</td><td><a href="#wire-1711-918">918</a></td></tr><tr><td>operand</td><td>ORef 846 · Flag.MV06_Auto</td><td><a href="#wire-1711-877">877</a></td></tr><tr><td>out</td><td>PCon 797.in3</td><td><a href="#wire-1711-930">930</a></td></tr></tbody></table></div><h3>797 · O</h3><p>{&#x27;UId&#x27;: &#x27;797&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;3&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 925.out</td><td><a href="#wire-1711-70">70</a></td></tr><tr><td>in2</td><td>PCon 927.out</td><td><a href="#wire-1711-928">928</a></td></tr><tr><td>in3</td><td>PCon 929.out</td><td><a href="#wire-1711-930">930</a></td></tr><tr><td>out</td><td>PCon 801.in</td><td><a href="#wire-1711-72">72</a></td></tr></tbody></table></div><h3>801 · RCoil</h3><p>{&#x27;UId&#x27;: &#x27;801&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 797.out</td><td><a href="#wire-1711-72">72</a></td></tr><tr><td>operand</td><td>ORef 847 · Flag.MV06_Close</td><td><a href="#wire-1711-880">880</a></td></tr></tbody></table></div><h3>931 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;931&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 915.out / PCon 917.in</td><td><a href="#wire-1711-916">916</a></td></tr><tr><td>operand</td><td>ORef 848 · Allarm.MV_06_FAULT</td><td><a href="#wire-1711-882">882</a></td></tr><tr><td>out</td><td>PCon 933.in / PCon 939.in / PCon 949.in / PCon 955.in</td><td><a href="#wire-1711-932">932</a></td></tr></tbody></table></div><h3>933 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;933&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 931.out / PCon 939.in / PCon 949.in / PCon 955.in</td><td><a href="#wire-1711-932">932</a></td></tr><tr><td>operand</td><td>ORef 849 · Flag.MV06_Auto</td><td><a href="#wire-1711-883">883</a></td></tr><tr><td>out</td><td>PCon 935.in / PCon 937.in</td><td><a href="#wire-1711-934">934</a></td></tr></tbody></table></div><h3>935 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;935&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 933.out / PCon 937.in</td><td><a href="#wire-1711-934">934</a></td></tr><tr><td>operand</td><td>ORef 850 · MV06 PID UP</td><td><a href="#wire-1711-884">884</a></td></tr><tr><td>out</td><td>PCon 965.in1</td><td><a href="#wire-1711-936">936</a></td></tr></tbody></table></div><h3>937 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;937&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 933.out / PCon 935.in</td><td><a href="#wire-1711-934">934</a></td></tr><tr><td>operand</td><td>ORef 851 · Shot to open</td><td><a href="#wire-1711-885">885</a></td></tr><tr><td>out</td><td>PCon 965.in2</td><td><a href="#wire-1711-938">938</a></td></tr></tbody></table></div><h3>939 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;939&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 931.out / PCon 933.in / PCon 949.in / PCon 955.in</td><td><a href="#wire-1711-932">932</a></td></tr><tr><td>operand</td><td>ORef 852 · Flag.MV06_Open</td><td><a href="#wire-1711-888">888</a></td></tr><tr><td>out</td><td>PCon 941.in / PCon 943.in</td><td><a href="#wire-1711-940">940</a></td></tr></tbody></table></div><h3>941 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;941&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 939.out / PCon 943.in</td><td><a href="#wire-1711-940">940</a></td></tr><tr><td>operand</td><td>ORef 853 · MV WORK PULSE</td><td><a href="#wire-1711-889">889</a></td></tr><tr><td>out</td><td>PCon 965.in3</td><td><a href="#wire-1711-942">942</a></td></tr></tbody></table></div><h3>943 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;943&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 939.out / PCon 941.in</td><td><a href="#wire-1711-940">940</a></td></tr><tr><td>operand</td><td>ORef 854 · ON</td><td><a href="#wire-1711-890">890</a></td></tr><tr><td>out</td><td>PCon 965.in4</td><td><a href="#wire-1711-944">944</a></td></tr></tbody></table></div><h3>965 · O</h3><p>{&#x27;UId&#x27;: &#x27;965&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;4&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 935.out</td><td><a href="#wire-1711-936">936</a></td></tr><tr><td>in2</td><td>PCon 937.out</td><td><a href="#wire-1711-938">938</a></td></tr><tr><td>in3</td><td>PCon 941.out</td><td><a href="#wire-1711-942">942</a></td></tr><tr><td>in4</td><td>PCon 943.out</td><td><a href="#wire-1711-944">944</a></td></tr><tr><td>out</td><td>PCon 945.in</td><td><a href="#wire-1711-893">893</a></td></tr></tbody></table></div><h3>945 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;945&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 965.out</td><td><a href="#wire-1711-893">893</a></td></tr><tr><td>operand</td><td>ORef 855 · Close MV06</td><td><a href="#wire-1711-894">894</a></td></tr><tr><td>out</td><td>PCon 947.in</td><td><a href="#wire-1711-946">946</a></td></tr></tbody></table></div><h3>947 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;947&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 945.out</td><td><a href="#wire-1711-946">946</a></td></tr><tr><td>operand</td><td>ORef 856 · Inputs.MV06_Open</td><td><a href="#wire-1711-895">895</a></td></tr><tr><td>out</td><td>PCon 821.in</td><td><a href="#wire-1711-948">948</a></td></tr></tbody></table></div><h3>821 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;821&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 947.out</td><td><a href="#wire-1711-948">948</a></td></tr><tr><td>operand</td><td>ORef 857 · Open MV06</td><td><a href="#wire-1711-897">897</a></td></tr></tbody></table></div><h3>949 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;949&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 931.out / PCon 933.in / PCon 939.in / PCon 955.in</td><td><a href="#wire-1711-932">932</a></td></tr><tr><td>operand</td><td>ORef 858 · Flag.MV06_Auto</td><td><a href="#wire-1711-898">898</a></td></tr><tr><td>out</td><td>PCon 951.in / PCon 953.in</td><td><a href="#wire-1711-950">950</a></td></tr></tbody></table></div><h3>951 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;951&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 949.out / PCon 953.in</td><td><a href="#wire-1711-950">950</a></td></tr><tr><td>operand</td><td>ORef 859 · MV06 PID DOWN</td><td><a href="#wire-1711-899">899</a></td></tr><tr><td>out</td><td>PCon 966.in1</td><td><a href="#wire-1711-952">952</a></td></tr></tbody></table></div><h3>953 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;953&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 949.out / PCon 951.in</td><td><a href="#wire-1711-950">950</a></td></tr><tr><td>operand</td><td>ORef 860 · Shot to close</td><td><a href="#wire-1711-900">900</a></td></tr><tr><td>out</td><td>PCon 966.in2</td><td><a href="#wire-1711-954">954</a></td></tr></tbody></table></div><h3>955 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;955&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 931.out / PCon 933.in / PCon 939.in / PCon 949.in</td><td><a href="#wire-1711-932">932</a></td></tr><tr><td>operand</td><td>ORef 861 · Flag.MV06_Close</td><td><a href="#wire-1711-903">903</a></td></tr><tr><td>out</td><td>PCon 957.in / PCon 959.in</td><td><a href="#wire-1711-956">956</a></td></tr></tbody></table></div><h3>957 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;957&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 955.out / PCon 959.in</td><td><a href="#wire-1711-956">956</a></td></tr><tr><td>operand</td><td>ORef 862 · MV WORK PULSE</td><td><a href="#wire-1711-904">904</a></td></tr><tr><td>out</td><td>PCon 966.in3</td><td><a href="#wire-1711-958">958</a></td></tr></tbody></table></div><h3>959 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;959&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 955.out / PCon 957.in</td><td><a href="#wire-1711-956">956</a></td></tr><tr><td>operand</td><td>ORef 863 · ON</td><td><a href="#wire-1711-905">905</a></td></tr><tr><td>out</td><td>PCon 966.in4</td><td><a href="#wire-1711-960">960</a></td></tr></tbody></table></div><h3>966 · O</h3><p>{&#x27;UId&#x27;: &#x27;966&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;4&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in1</td><td>PCon 951.out</td><td><a href="#wire-1711-952">952</a></td></tr><tr><td>in2</td><td>PCon 953.out</td><td><a href="#wire-1711-954">954</a></td></tr><tr><td>in3</td><td>PCon 957.out</td><td><a href="#wire-1711-958">958</a></td></tr><tr><td>in4</td><td>PCon 959.out</td><td><a href="#wire-1711-960">960</a></td></tr><tr><td>out</td><td>PCon 961.in</td><td><a href="#wire-1711-908">908</a></td></tr></tbody></table></div><h3>961 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;961&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 966.out</td><td><a href="#wire-1711-908">908</a></td></tr><tr><td>operand</td><td>ORef 864 · Open MV06</td><td><a href="#wire-1711-909">909</a></td></tr><tr><td>out</td><td>PCon 963.in</td><td><a href="#wire-1711-962">962</a></td></tr></tbody></table></div><h3>963 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;963&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 961.out</td><td><a href="#wire-1711-962">962</a></td></tr><tr><td>operand</td><td>ORef 865 · Inputs.MV06 Close</td><td><a href="#wire-1711-910">910</a></td></tr><tr><td>out</td><td>PCon 837.in</td><td><a href="#wire-1711-964">964</a></td></tr></tbody></table></div><h3>837 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;837&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 963.out</td><td><a href="#wire-1711-964">964</a></td></tr><tr><td>operand</td><td>ORef 866 · Close MV06</td><td><a href="#wire-1711-912">912</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1711-967">967</span></td><td>Powerrail None.None / PCon 915.in</td></tr><tr><td><span id="wire-1711-27">27</span></td><td>OCon 28.None / PCon 915.operand</td></tr><tr><td><span id="wire-1711-916">916</span></td><td>PCon 915.out / PCon 917.in / PCon 931.in</td></tr><tr><td><span id="wire-1711-21">21</span></td><td>OCon 22.None / PCon 917.operand</td></tr><tr><td><span id="wire-1711-918">918</span></td><td>PCon 917.out / PCon 919.in / PCon 921.in / PCon 923.in / PCon 925.in / PCon 927.in / PCon 929.in</td></tr><tr><td><span id="wire-1711-869">869</span></td><td>OCon 840.None / PCon 919.operand</td></tr><tr><td><span id="wire-1711-67">67</span></td><td>PCon 919.out / PCon 790.in1</td></tr><tr><td><span id="wire-1711-870">870</span></td><td>OCon 841.None / PCon 921.operand</td></tr><tr><td><span id="wire-1711-922">922</span></td><td>PCon 921.out / PCon 790.in2</td></tr><tr><td><span id="wire-1711-871">871</span></td><td>OCon 842.None / PCon 923.operand</td></tr><tr><td><span id="wire-1711-924">924</span></td><td>PCon 923.out / PCon 790.in3</td></tr><tr><td><span id="wire-1711-71">71</span></td><td>PCon 790.out / PCon 794.in</td></tr><tr><td><span id="wire-1711-874">874</span></td><td>OCon 843.None / PCon 794.operand</td></tr><tr><td><span id="wire-1711-875">875</span></td><td>OCon 844.None / PCon 925.operand</td></tr><tr><td><span id="wire-1711-70">70</span></td><td>PCon 925.out / PCon 797.in1</td></tr><tr><td><span id="wire-1711-876">876</span></td><td>OCon 845.None / PCon 927.operand</td></tr><tr><td><span id="wire-1711-928">928</span></td><td>PCon 927.out / PCon 797.in2</td></tr><tr><td><span id="wire-1711-877">877</span></td><td>OCon 846.None / PCon 929.operand</td></tr><tr><td><span id="wire-1711-930">930</span></td><td>PCon 929.out / PCon 797.in3</td></tr><tr><td><span id="wire-1711-72">72</span></td><td>PCon 797.out / PCon 801.in</td></tr><tr><td><span id="wire-1711-880">880</span></td><td>OCon 847.None / PCon 801.operand</td></tr><tr><td><span id="wire-1711-882">882</span></td><td>OCon 848.None / PCon 931.operand</td></tr><tr><td><span id="wire-1711-932">932</span></td><td>PCon 931.out / PCon 933.in / PCon 939.in / PCon 949.in / PCon 955.in</td></tr><tr><td><span id="wire-1711-883">883</span></td><td>OCon 849.None / PCon 933.operand</td></tr><tr><td><span id="wire-1711-934">934</span></td><td>PCon 933.out / PCon 935.in / PCon 937.in</td></tr><tr><td><span id="wire-1711-884">884</span></td><td>OCon 850.None / PCon 935.operand</td></tr><tr><td><span id="wire-1711-936">936</span></td><td>PCon 935.out / PCon 965.in1</td></tr><tr><td><span id="wire-1711-885">885</span></td><td>OCon 851.None / PCon 937.operand</td></tr><tr><td><span id="wire-1711-938">938</span></td><td>PCon 937.out / PCon 965.in2</td></tr><tr><td><span id="wire-1711-888">888</span></td><td>OCon 852.None / PCon 939.operand</td></tr><tr><td><span id="wire-1711-940">940</span></td><td>PCon 939.out / PCon 941.in / PCon 943.in</td></tr><tr><td><span id="wire-1711-889">889</span></td><td>OCon 853.None / PCon 941.operand</td></tr><tr><td><span id="wire-1711-942">942</span></td><td>PCon 941.out / PCon 965.in3</td></tr><tr><td><span id="wire-1711-890">890</span></td><td>OCon 854.None / PCon 943.operand</td></tr><tr><td><span id="wire-1711-944">944</span></td><td>PCon 943.out / PCon 965.in4</td></tr><tr><td><span id="wire-1711-893">893</span></td><td>PCon 965.out / PCon 945.in</td></tr><tr><td><span id="wire-1711-894">894</span></td><td>OCon 855.None / PCon 945.operand</td></tr><tr><td><span id="wire-1711-946">946</span></td><td>PCon 945.out / PCon 947.in</td></tr><tr><td><span id="wire-1711-895">895</span></td><td>OCon 856.None / PCon 947.operand</td></tr><tr><td><span id="wire-1711-948">948</span></td><td>PCon 947.out / PCon 821.in</td></tr><tr><td><span id="wire-1711-897">897</span></td><td>OCon 857.None / PCon 821.operand</td></tr><tr><td><span id="wire-1711-898">898</span></td><td>OCon 858.None / PCon 949.operand</td></tr><tr><td><span id="wire-1711-950">950</span></td><td>PCon 949.out / PCon 951.in / PCon 953.in</td></tr><tr><td><span id="wire-1711-899">899</span></td><td>OCon 859.None / PCon 951.operand</td></tr><tr><td><span id="wire-1711-952">952</span></td><td>PCon 951.out / PCon 966.in1</td></tr><tr><td><span id="wire-1711-900">900</span></td><td>OCon 860.None / PCon 953.operand</td></tr><tr><td><span id="wire-1711-954">954</span></td><td>PCon 953.out / PCon 966.in2</td></tr><tr><td><span id="wire-1711-903">903</span></td><td>OCon 861.None / PCon 955.operand</td></tr><tr><td><span id="wire-1711-956">956</span></td><td>PCon 955.out / PCon 957.in / PCon 959.in</td></tr><tr><td><span id="wire-1711-904">904</span></td><td>OCon 862.None / PCon 957.operand</td></tr><tr><td><span id="wire-1711-958">958</span></td><td>PCon 957.out / PCon 966.in3</td></tr><tr><td><span id="wire-1711-905">905</span></td><td>OCon 863.None / PCon 959.operand</td></tr><tr><td><span id="wire-1711-960">960</span></td><td>PCon 959.out / PCon 966.in4</td></tr><tr><td><span id="wire-1711-908">908</span></td><td>PCon 966.out / PCon 961.in</td></tr><tr><td><span id="wire-1711-909">909</span></td><td>OCon 864.None / PCon 961.operand</td></tr><tr><td><span id="wire-1711-962">962</span></td><td>PCon 961.out / PCon 963.in</td></tr><tr><td><span id="wire-1711-910">910</span></td><td>OCon 865.None / PCon 963.operand</td></tr><tr><td><span id="wire-1711-964">964</span></td><td>PCon 963.out / PCon 837.in</td></tr><tr><td><span id="wire-1711-912">912</span></td><td>OCon 866.None / PCon 837.operand</td></tr></tbody></table></div></details><details id="native-1712"><summary>1712 · valve control loop · motorized valve work time pulse generator</summary><p><a href="networks/network-1712.html">원본 1712</a> · <a href="sources/decoded-original/0350-FlgNet.xml">원본 XML</a> · SHA256 3f426a4ba9455160b8113df968b1052752a7b72cdfca8e57bdfd466340d691ff</p><h3>846 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;846&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1712-854">854</a></td></tr><tr><td>operand</td><td>ORef 824 · ON</td><td><a href="#wire-1712-833">833</a></td></tr><tr><td>out</td><td>PCon 848.in / PCon 850.in / PCon 852.in</td><td><a href="#wire-1712-847">847</a></td></tr></tbody></table></div><h3>848 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;848&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 846.out / PCon 850.in / PCon 852.in</td><td><a href="#wire-1712-847">847</a></td></tr><tr><td>operand</td><td>ORef 826 · Tag_154</td><td><a href="#wire-1712-835">835</a></td></tr><tr><td>out</td><td>PCon 813.in</td><td><a href="#wire-1712-849">849</a></td></tr></tbody></table></div><h3>813 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;813&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 848.out</td><td><a href="#wire-1712-849">849</a></td></tr><tr><td>value</td><td>ORef 825 · S5T#200MS</td><td><a href="#wire-1712-834">834</a></td></tr><tr><td>operand</td><td>ORef 827 · Tag_155</td><td><a href="#wire-1712-837">837</a></td></tr></tbody></table></div><h3>850 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;850&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 846.out / PCon 848.in / PCon 852.in</td><td><a href="#wire-1712-847">847</a></td></tr><tr><td>operand</td><td>ORef 829 · Tag_155</td><td><a href="#wire-1712-839">839</a></td></tr><tr><td>out</td><td>PCon 818.in</td><td><a href="#wire-1712-851">851</a></td></tr></tbody></table></div><h3>818 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;818&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 850.out</td><td><a href="#wire-1712-851">851</a></td></tr><tr><td>value</td><td>ORef 828 · S5T#2S</td><td><a href="#wire-1712-838">838</a></td></tr><tr><td>operand</td><td>ORef 830 · Tag_154</td><td><a href="#wire-1712-841">841</a></td></tr></tbody></table></div><h3>852 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;852&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 846.out / PCon 848.in / PCon 850.in</td><td><a href="#wire-1712-847">847</a></td></tr><tr><td>operand</td><td>ORef 831 · Tag_155</td><td><a href="#wire-1712-842">842</a></td></tr><tr><td>out</td><td>PCon 823.in</td><td><a href="#wire-1712-853">853</a></td></tr></tbody></table></div><h3>823 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;823&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 852.out</td><td><a href="#wire-1712-853">853</a></td></tr><tr><td>operand</td><td>ORef 832 · MV WORK PULSE</td><td><a href="#wire-1712-844">844</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1712-854">854</span></td><td>Powerrail None.None / PCon 846.in</td></tr><tr><td><span id="wire-1712-833">833</span></td><td>OCon 824.None / PCon 846.operand</td></tr><tr><td><span id="wire-1712-847">847</span></td><td>PCon 846.out / PCon 848.in / PCon 850.in / PCon 852.in</td></tr><tr><td><span id="wire-1712-835">835</span></td><td>OCon 826.None / PCon 848.operand</td></tr><tr><td><span id="wire-1712-849">849</span></td><td>PCon 848.out / PCon 813.in</td></tr><tr><td><span id="wire-1712-834">834</span></td><td>OCon 825.None / PCon 813.value</td></tr><tr><td><span id="wire-1712-837">837</span></td><td>OCon 827.None / PCon 813.operand</td></tr><tr><td><span id="wire-1712-839">839</span></td><td>OCon 829.None / PCon 850.operand</td></tr><tr><td><span id="wire-1712-851">851</span></td><td>PCon 850.out / PCon 818.in</td></tr><tr><td><span id="wire-1712-838">838</span></td><td>OCon 828.None / PCon 818.value</td></tr><tr><td><span id="wire-1712-841">841</span></td><td>OCon 830.None / PCon 818.operand</td></tr><tr><td><span id="wire-1712-842">842</span></td><td>OCon 831.None / PCon 852.operand</td></tr><tr><td><span id="wire-1712-853">853</span></td><td>PCon 852.out / PCon 823.in</td></tr><tr><td><span id="wire-1712-844">844</span></td><td>OCon 832.None / PCon 823.operand</td></tr></tbody></table></div></details><details id="native-1713"><summary>1713 · valve control loop · motorized valve pulse generator for rotation control</summary><p><a href="networks/network-1713.html">원본 1713</a> · <a href="sources/decoded-original/0351-FlgNet.xml">원본 XML</a> · SHA256 1448cd179747074ae5ac3647c52e47950d18e0d90fa2f1cb155dbb24af50a7f6</p><h3>1639 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1639&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1713-1683">1683</a></td></tr><tr><td>operand</td><td>ORef 1442 · ON</td><td><a href="#wire-1713-1529">1529</a></td></tr><tr><td>out</td><td>PCon 1641.in / PCon 1643.in / PCon 1645.in</td><td><a href="#wire-1713-1640">1640</a></td></tr></tbody></table></div><h3>1641 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1641&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1639.out / PCon 1643.in / PCon 1645.in</td><td><a href="#wire-1713-1640">1640</a></td></tr><tr><td>operand</td><td>ORef 1444 · Tag_156</td><td><a href="#wire-1713-1531">1531</a></td></tr><tr><td>out</td><td>PCon 1225.in</td><td><a href="#wire-1713-1642">1642</a></td></tr></tbody></table></div><h3>1225 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;1225&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1641.out</td><td><a href="#wire-1713-1642">1642</a></td></tr><tr><td>value</td><td>ORef 1443 · S5T#10MS</td><td><a href="#wire-1713-1530">1530</a></td></tr><tr><td>operand</td><td>ORef 1445 · Tag_157</td><td><a href="#wire-1713-1533">1533</a></td></tr></tbody></table></div><h3>1643 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1643&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1639.out / PCon 1641.in / PCon 1645.in</td><td><a href="#wire-1713-1640">1640</a></td></tr><tr><td>operand</td><td>ORef 1447 · Tag_157</td><td><a href="#wire-1713-1535">1535</a></td></tr><tr><td>out</td><td>PCon 1230.in</td><td><a href="#wire-1713-1644">1644</a></td></tr></tbody></table></div><h3>1230 · SdCoil</h3><p>{&#x27;UId&#x27;: &#x27;1230&#x27;, &#x27;Gate&#x27;: &#x27;SdCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1643.out</td><td><a href="#wire-1713-1644">1644</a></td></tr><tr><td>value</td><td>ORef 1446 · S5T#10MS</td><td><a href="#wire-1713-1534">1534</a></td></tr><tr><td>operand</td><td>ORef 1448 · Tag_156</td><td><a href="#wire-1713-1537">1537</a></td></tr></tbody></table></div><h3>1645 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1645&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1639.out / PCon 1641.in / PCon 1643.in</td><td><a href="#wire-1713-1640">1640</a></td></tr><tr><td>operand</td><td>ORef 1449 · Tag_157</td><td><a href="#wire-1713-1538">1538</a></td></tr><tr><td>out</td><td>PCon 1235.in</td><td><a href="#wire-1713-1646">1646</a></td></tr></tbody></table></div><h3>1235 · PBox</h3><p>{&#x27;UId&#x27;: &#x27;1235&#x27;, &#x27;Gate&#x27;: &#x27;PBox&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1645.out</td><td><a href="#wire-1713-1646">1646</a></td></tr><tr><td>bit</td><td>ORef 1450 · PLS 50 7</td><td><a href="#wire-1713-1540">1540</a></td></tr><tr><td>out</td><td>PCon 1647.in / PCon 1653.in / PCon 1659.in / PCon 1671.in / PCon 1677.in</td><td><a href="#wire-1713-1637">1637</a></td></tr></tbody></table></div><h3>1647 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1647&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1235.out / PCon 1653.in / PCon 1659.in / PCon 1671.in / PCon 1677.in</td><td><a href="#wire-1713-1637">1637</a></td></tr><tr><td>operand</td><td>ORef 1451 · ON</td><td><a href="#wire-1713-1541">1541</a></td></tr><tr><td>out</td><td>PCon 1649.in / PCon 1651.in</td><td><a href="#wire-1713-1648">1648</a></td></tr></tbody></table></div><h3>1649 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1649&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1647.out / PCon 1651.in</td><td><a href="#wire-1713-1648">1648</a></td></tr><tr><td>operand</td><td>ORef 1452 · Start Open MV-01</td><td><a href="#wire-1713-1542">1542</a></td></tr><tr><td>out</td><td>PCon 1248.en / PCon 1254.en</td><td><a href="#wire-1713-1650">1650</a></td></tr></tbody></table></div><h3>1248 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1248&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1649.out / PCon 1254.en</td><td><a href="#wire-1713-1650">1650</a></td></tr><tr><td>in1</td><td>ORef 1453 · WorkData.W33</td><td><a href="#wire-1713-1543">1543</a></td></tr><tr><td>in2</td><td>ORef 1454 · 1</td><td><a href="#wire-1713-1544">1544</a></td></tr><tr><td>out</td><td>ORef 1455 · WorkData.W33</td><td><a href="#wire-1713-1545">1545</a></td></tr></tbody></table></div><h3>1254 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1254&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1649.out / PCon 1248.en</td><td><a href="#wire-1713-1650">1650</a></td></tr><tr><td>in</td><td>ORef 1456 · 0</td><td><a href="#wire-1713-1546">1546</a></td></tr><tr><td>out1</td><td>ORef 1457 · WorkData.W34</td><td><a href="#wire-1713-1547">1547</a></td></tr></tbody></table></div><h3>1651 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1651&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1647.out / PCon 1649.in</td><td><a href="#wire-1713-1648">1648</a></td></tr><tr><td>operand</td><td>ORef 1458 · Start Close MV-01</td><td><a href="#wire-1713-1549">1549</a></td></tr><tr><td>out</td><td>PCon 1263.en / PCon 1269.en</td><td><a href="#wire-1713-1652">1652</a></td></tr></tbody></table></div><h3>1263 · Sub</h3><p>{&#x27;UId&#x27;: &#x27;1263&#x27;, &#x27;Gate&#x27;: &#x27;Sub&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1651.out / PCon 1269.en</td><td><a href="#wire-1713-1652">1652</a></td></tr><tr><td>in1</td><td>ORef 1459 · WorkData.W34</td><td><a href="#wire-1713-1550">1550</a></td></tr><tr><td>in2</td><td>ORef 1460 · 1</td><td><a href="#wire-1713-1551">1551</a></td></tr><tr><td>out</td><td>ORef 1461 · WorkData.W34</td><td><a href="#wire-1713-1552">1552</a></td></tr></tbody></table></div><h3>1269 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1269&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1651.out / PCon 1263.en</td><td><a href="#wire-1713-1652">1652</a></td></tr><tr><td>in</td><td>ORef 1462 · 0</td><td><a href="#wire-1713-1553">1553</a></td></tr><tr><td>out1</td><td>ORef 1463 · WorkData.W33</td><td><a href="#wire-1713-1554">1554</a></td></tr></tbody></table></div><h3>1653 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1653&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1235.out / PCon 1647.in / PCon 1659.in / PCon 1671.in / PCon 1677.in</td><td><a href="#wire-1713-1637">1637</a></td></tr><tr><td>operand</td><td>ORef 1464 · ON</td><td><a href="#wire-1713-1557">1557</a></td></tr><tr><td>out</td><td>PCon 1655.in / PCon 1657.in</td><td><a href="#wire-1713-1654">1654</a></td></tr></tbody></table></div><h3>1655 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1655&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1653.out / PCon 1657.in</td><td><a href="#wire-1713-1654">1654</a></td></tr><tr><td>operand</td><td>ORef 1465 · Open MV02</td><td><a href="#wire-1713-1558">1558</a></td></tr><tr><td>out</td><td>PCon 1282.en / PCon 1288.en</td><td><a href="#wire-1713-1656">1656</a></td></tr></tbody></table></div><h3>1282 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1282&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1655.out / PCon 1288.en</td><td><a href="#wire-1713-1656">1656</a></td></tr><tr><td>in1</td><td>ORef 1466 · WorkData.W35</td><td><a href="#wire-1713-1559">1559</a></td></tr><tr><td>in2</td><td>ORef 1467 · 1</td><td><a href="#wire-1713-1560">1560</a></td></tr><tr><td>out</td><td>ORef 1468 · WorkData.W35</td><td><a href="#wire-1713-1561">1561</a></td></tr></tbody></table></div><h3>1288 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1288&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1655.out / PCon 1282.en</td><td><a href="#wire-1713-1656">1656</a></td></tr><tr><td>in</td><td>ORef 1469 · 0</td><td><a href="#wire-1713-1562">1562</a></td></tr><tr><td>out1</td><td>ORef 1470 · WorkData.W36</td><td><a href="#wire-1713-1563">1563</a></td></tr></tbody></table></div><h3>1657 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1657&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1653.out / PCon 1655.in</td><td><a href="#wire-1713-1654">1654</a></td></tr><tr><td>operand</td><td>ORef 1471 · Close MV02</td><td><a href="#wire-1713-1565">1565</a></td></tr><tr><td>out</td><td>PCon 1297.en / PCon 1303.en</td><td><a href="#wire-1713-1658">1658</a></td></tr></tbody></table></div><h3>1297 · Sub</h3><p>{&#x27;UId&#x27;: &#x27;1297&#x27;, &#x27;Gate&#x27;: &#x27;Sub&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1657.out / PCon 1303.en</td><td><a href="#wire-1713-1658">1658</a></td></tr><tr><td>in1</td><td>ORef 1472 · WorkData.W36</td><td><a href="#wire-1713-1566">1566</a></td></tr><tr><td>in2</td><td>ORef 1473 · 1</td><td><a href="#wire-1713-1567">1567</a></td></tr><tr><td>out</td><td>ORef 1474 · WorkData.W36</td><td><a href="#wire-1713-1568">1568</a></td></tr></tbody></table></div><h3>1303 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1303&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1657.out / PCon 1297.en</td><td><a href="#wire-1713-1658">1658</a></td></tr><tr><td>in</td><td>ORef 1475 · 0</td><td><a href="#wire-1713-1569">1569</a></td></tr><tr><td>out1</td><td>ORef 1476 · WorkData.W35</td><td><a href="#wire-1713-1570">1570</a></td></tr></tbody></table></div><h3>1659 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1659&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1235.out / PCon 1647.in / PCon 1653.in / PCon 1671.in / PCon 1677.in</td><td><a href="#wire-1713-1637">1637</a></td></tr><tr><td>operand</td><td>ORef 1477 · ON</td><td><a href="#wire-1713-1573">1573</a></td></tr><tr><td>out</td><td>PCon 1661.in / PCon 1663.in</td><td><a href="#wire-1713-1660">1660</a></td></tr></tbody></table></div><h3>1661 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1661&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1659.out / PCon 1663.in</td><td><a href="#wire-1713-1660">1660</a></td></tr><tr><td>operand</td><td>ORef 1478 · Start open MV03</td><td><a href="#wire-1713-1574">1574</a></td></tr><tr><td>out</td><td>PCon 1316.en / PCon 1322.en</td><td><a href="#wire-1713-1662">1662</a></td></tr></tbody></table></div><h3>1316 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1316&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1661.out / PCon 1322.en</td><td><a href="#wire-1713-1662">1662</a></td></tr><tr><td>in1</td><td>ORef 1479 · WorkData.W29</td><td><a href="#wire-1713-1575">1575</a></td></tr><tr><td>in2</td><td>ORef 1480 · 1</td><td><a href="#wire-1713-1576">1576</a></td></tr><tr><td>out</td><td>ORef 1481 · WorkData.W29</td><td><a href="#wire-1713-1577">1577</a></td></tr></tbody></table></div><h3>1322 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1322&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1661.out / PCon 1316.en</td><td><a href="#wire-1713-1662">1662</a></td></tr><tr><td>in</td><td>ORef 1482 · 0</td><td><a href="#wire-1713-1578">1578</a></td></tr><tr><td>out1</td><td>ORef 1483 · WorkData.W30</td><td><a href="#wire-1713-1579">1579</a></td></tr></tbody></table></div><h3>1663 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1663&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1659.out / PCon 1661.in</td><td><a href="#wire-1713-1660">1660</a></td></tr><tr><td>operand</td><td>ORef 1484 · Start Close MV03</td><td><a href="#wire-1713-1581">1581</a></td></tr><tr><td>out</td><td>PCon 1331.en / PCon 1337.en</td><td><a href="#wire-1713-1664">1664</a></td></tr></tbody></table></div><h3>1331 · Sub</h3><p>{&#x27;UId&#x27;: &#x27;1331&#x27;, &#x27;Gate&#x27;: &#x27;Sub&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1663.out / PCon 1337.en</td><td><a href="#wire-1713-1664">1664</a></td></tr><tr><td>in1</td><td>ORef 1485 · WorkData.W30</td><td><a href="#wire-1713-1582">1582</a></td></tr><tr><td>in2</td><td>ORef 1486 · 1</td><td><a href="#wire-1713-1583">1583</a></td></tr><tr><td>out</td><td>ORef 1487 · WorkData.W30</td><td><a href="#wire-1713-1584">1584</a></td></tr></tbody></table></div><h3>1337 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1337&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1663.out / PCon 1331.en</td><td><a href="#wire-1713-1664">1664</a></td></tr><tr><td>in</td><td>ORef 1488 · 0</td><td><a href="#wire-1713-1585">1585</a></td></tr><tr><td>out1</td><td>ORef 1489 · WorkData.W29</td><td><a href="#wire-1713-1586">1586</a></td></tr></tbody></table></div><h3>1671 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1671&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1235.out / PCon 1647.in / PCon 1653.in / PCon 1659.in / PCon 1677.in</td><td><a href="#wire-1713-1637">1637</a></td></tr><tr><td>operand</td><td>ORef 1503 · ON</td><td><a href="#wire-1713-1605">1605</a></td></tr><tr><td>out</td><td>PCon 1673.in / PCon 1675.in</td><td><a href="#wire-1713-1672">1672</a></td></tr></tbody></table></div><h3>1673 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1673&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1671.out / PCon 1675.in</td><td><a href="#wire-1713-1672">1672</a></td></tr><tr><td>operand</td><td>ORef 1504 · Open MV05</td><td><a href="#wire-1713-1606">1606</a></td></tr><tr><td>out</td><td>PCon 1384.en / PCon 1390.en</td><td><a href="#wire-1713-1674">1674</a></td></tr></tbody></table></div><h3>1384 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1384&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1673.out / PCon 1390.en</td><td><a href="#wire-1713-1674">1674</a></td></tr><tr><td>in1</td><td>ORef 1505 · WorkData.W31</td><td><a href="#wire-1713-1607">1607</a></td></tr><tr><td>in2</td><td>ORef 1506 · 1</td><td><a href="#wire-1713-1608">1608</a></td></tr><tr><td>out</td><td>ORef 1507 · WorkData.W31</td><td><a href="#wire-1713-1609">1609</a></td></tr></tbody></table></div><h3>1390 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1390&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1673.out / PCon 1384.en</td><td><a href="#wire-1713-1674">1674</a></td></tr><tr><td>in</td><td>ORef 1508 · 0</td><td><a href="#wire-1713-1610">1610</a></td></tr><tr><td>out1</td><td>ORef 1509 · WorkData.W32</td><td><a href="#wire-1713-1611">1611</a></td></tr></tbody></table></div><h3>1675 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1675&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1671.out / PCon 1673.in</td><td><a href="#wire-1713-1672">1672</a></td></tr><tr><td>operand</td><td>ORef 1510 · Close MV05</td><td><a href="#wire-1713-1613">1613</a></td></tr><tr><td>out</td><td>PCon 1399.en / PCon 1405.en</td><td><a href="#wire-1713-1676">1676</a></td></tr></tbody></table></div><h3>1399 · Sub</h3><p>{&#x27;UId&#x27;: &#x27;1399&#x27;, &#x27;Gate&#x27;: &#x27;Sub&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1675.out / PCon 1405.en</td><td><a href="#wire-1713-1676">1676</a></td></tr><tr><td>in1</td><td>ORef 1511 · WorkData.W32</td><td><a href="#wire-1713-1614">1614</a></td></tr><tr><td>in2</td><td>ORef 1512 · 1</td><td><a href="#wire-1713-1615">1615</a></td></tr><tr><td>out</td><td>ORef 1513 · WorkData.W32</td><td><a href="#wire-1713-1616">1616</a></td></tr></tbody></table></div><h3>1405 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1405&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1675.out / PCon 1399.en</td><td><a href="#wire-1713-1676">1676</a></td></tr><tr><td>in</td><td>ORef 1514 · 0</td><td><a href="#wire-1713-1617">1617</a></td></tr><tr><td>out1</td><td>ORef 1515 · WorkData.W31</td><td><a href="#wire-1713-1618">1618</a></td></tr></tbody></table></div><h3>1677 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1677&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1235.out / PCon 1647.in / PCon 1653.in / PCon 1659.in / PCon 1671.in</td><td><a href="#wire-1713-1637">1637</a></td></tr><tr><td>operand</td><td>ORef 1516 · ON</td><td><a href="#wire-1713-1621">1621</a></td></tr><tr><td>out</td><td>PCon 1679.in / PCon 1681.in</td><td><a href="#wire-1713-1678">1678</a></td></tr></tbody></table></div><h3>1679 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1679&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1677.out / PCon 1681.in</td><td><a href="#wire-1713-1678">1678</a></td></tr><tr><td>operand</td><td>ORef 1517 · Open MV06</td><td><a href="#wire-1713-1622">1622</a></td></tr><tr><td>out</td><td>PCon 1418.en / PCon 1424.en</td><td><a href="#wire-1713-1680">1680</a></td></tr></tbody></table></div><h3>1418 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1418&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1679.out / PCon 1424.en</td><td><a href="#wire-1713-1680">1680</a></td></tr><tr><td>in1</td><td>ORef 1518 · WorkData.W19</td><td><a href="#wire-1713-1623">1623</a></td></tr><tr><td>in2</td><td>ORef 1519 · 1</td><td><a href="#wire-1713-1624">1624</a></td></tr><tr><td>out</td><td>ORef 1520 · WorkData.W19</td><td><a href="#wire-1713-1625">1625</a></td></tr></tbody></table></div><h3>1424 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1424&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1679.out / PCon 1418.en</td><td><a href="#wire-1713-1680">1680</a></td></tr><tr><td>in</td><td>ORef 1521 · 0</td><td><a href="#wire-1713-1626">1626</a></td></tr><tr><td>out1</td><td>ORef 1522 · WorkData.W20</td><td><a href="#wire-1713-1627">1627</a></td></tr></tbody></table></div><h3>1681 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1681&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1677.out / PCon 1679.in</td><td><a href="#wire-1713-1678">1678</a></td></tr><tr><td>operand</td><td>ORef 1523 · Close MV06</td><td><a href="#wire-1713-1629">1629</a></td></tr><tr><td>out</td><td>PCon 1433.en / PCon 1439.en</td><td><a href="#wire-1713-1682">1682</a></td></tr></tbody></table></div><h3>1433 · Sub</h3><p>{&#x27;UId&#x27;: &#x27;1433&#x27;, &#x27;Gate&#x27;: &#x27;Sub&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1681.out / PCon 1439.en</td><td><a href="#wire-1713-1682">1682</a></td></tr><tr><td>in1</td><td>ORef 1524 · WorkData.W20</td><td><a href="#wire-1713-1630">1630</a></td></tr><tr><td>in2</td><td>ORef 1525 · 1</td><td><a href="#wire-1713-1631">1631</a></td></tr><tr><td>out</td><td>ORef 1526 · WorkData.W20</td><td><a href="#wire-1713-1632">1632</a></td></tr></tbody></table></div><h3>1439 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1439&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1681.out / PCon 1433.en</td><td><a href="#wire-1713-1682">1682</a></td></tr><tr><td>in</td><td>ORef 1527 · 0</td><td><a href="#wire-1713-1633">1633</a></td></tr><tr><td>out1</td><td>ORef 1528 · WorkData.W19</td><td><a href="#wire-1713-1634">1634</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1713-1683">1683</span></td><td>Powerrail None.None / PCon 1639.in</td></tr><tr><td><span id="wire-1713-1529">1529</span></td><td>OCon 1442.None / PCon 1639.operand</td></tr><tr><td><span id="wire-1713-1640">1640</span></td><td>PCon 1639.out / PCon 1641.in / PCon 1643.in / PCon 1645.in</td></tr><tr><td><span id="wire-1713-1531">1531</span></td><td>OCon 1444.None / PCon 1641.operand</td></tr><tr><td><span id="wire-1713-1642">1642</span></td><td>PCon 1641.out / PCon 1225.in</td></tr><tr><td><span id="wire-1713-1530">1530</span></td><td>OCon 1443.None / PCon 1225.value</td></tr><tr><td><span id="wire-1713-1533">1533</span></td><td>OCon 1445.None / PCon 1225.operand</td></tr><tr><td><span id="wire-1713-1535">1535</span></td><td>OCon 1447.None / PCon 1643.operand</td></tr><tr><td><span id="wire-1713-1644">1644</span></td><td>PCon 1643.out / PCon 1230.in</td></tr><tr><td><span id="wire-1713-1534">1534</span></td><td>OCon 1446.None / PCon 1230.value</td></tr><tr><td><span id="wire-1713-1537">1537</span></td><td>OCon 1448.None / PCon 1230.operand</td></tr><tr><td><span id="wire-1713-1538">1538</span></td><td>OCon 1449.None / PCon 1645.operand</td></tr><tr><td><span id="wire-1713-1646">1646</span></td><td>PCon 1645.out / PCon 1235.in</td></tr><tr><td><span id="wire-1713-1540">1540</span></td><td>OCon 1450.None / PCon 1235.bit</td></tr><tr><td><span id="wire-1713-1637">1637</span></td><td>PCon 1235.out / PCon 1647.in / PCon 1653.in / PCon 1659.in / PCon 1671.in / PCon 1677.in</td></tr><tr><td><span id="wire-1713-1541">1541</span></td><td>OCon 1451.None / PCon 1647.operand</td></tr><tr><td><span id="wire-1713-1648">1648</span></td><td>PCon 1647.out / PCon 1649.in / PCon 1651.in</td></tr><tr><td><span id="wire-1713-1542">1542</span></td><td>OCon 1452.None / PCon 1649.operand</td></tr><tr><td><span id="wire-1713-1650">1650</span></td><td>PCon 1649.out / PCon 1248.en / PCon 1254.en</td></tr><tr><td><span id="wire-1713-1543">1543</span></td><td>OCon 1453.None / PCon 1248.in1</td></tr><tr><td><span id="wire-1713-1544">1544</span></td><td>OCon 1454.None / PCon 1248.in2</td></tr><tr><td><span id="wire-1713-1545">1545</span></td><td>PCon 1248.out / OCon 1455.None</td></tr><tr><td><span id="wire-1713-1546">1546</span></td><td>OCon 1456.None / PCon 1254.in</td></tr><tr><td><span id="wire-1713-1547">1547</span></td><td>PCon 1254.out1 / OCon 1457.None</td></tr><tr><td><span id="wire-1713-1549">1549</span></td><td>OCon 1458.None / PCon 1651.operand</td></tr><tr><td><span id="wire-1713-1652">1652</span></td><td>PCon 1651.out / PCon 1263.en / PCon 1269.en</td></tr><tr><td><span id="wire-1713-1550">1550</span></td><td>OCon 1459.None / PCon 1263.in1</td></tr><tr><td><span id="wire-1713-1551">1551</span></td><td>OCon 1460.None / PCon 1263.in2</td></tr><tr><td><span id="wire-1713-1552">1552</span></td><td>PCon 1263.out / OCon 1461.None</td></tr><tr><td><span id="wire-1713-1553">1553</span></td><td>OCon 1462.None / PCon 1269.in</td></tr><tr><td><span id="wire-1713-1554">1554</span></td><td>PCon 1269.out1 / OCon 1463.None</td></tr><tr><td><span id="wire-1713-1557">1557</span></td><td>OCon 1464.None / PCon 1653.operand</td></tr><tr><td><span id="wire-1713-1654">1654</span></td><td>PCon 1653.out / PCon 1655.in / PCon 1657.in</td></tr><tr><td><span id="wire-1713-1558">1558</span></td><td>OCon 1465.None / PCon 1655.operand</td></tr><tr><td><span id="wire-1713-1656">1656</span></td><td>PCon 1655.out / PCon 1282.en / PCon 1288.en</td></tr><tr><td><span id="wire-1713-1559">1559</span></td><td>OCon 1466.None / PCon 1282.in1</td></tr><tr><td><span id="wire-1713-1560">1560</span></td><td>OCon 1467.None / PCon 1282.in2</td></tr><tr><td><span id="wire-1713-1561">1561</span></td><td>PCon 1282.out / OCon 1468.None</td></tr><tr><td><span id="wire-1713-1562">1562</span></td><td>OCon 1469.None / PCon 1288.in</td></tr><tr><td><span id="wire-1713-1563">1563</span></td><td>PCon 1288.out1 / OCon 1470.None</td></tr><tr><td><span id="wire-1713-1565">1565</span></td><td>OCon 1471.None / PCon 1657.operand</td></tr><tr><td><span id="wire-1713-1658">1658</span></td><td>PCon 1657.out / PCon 1297.en / PCon 1303.en</td></tr><tr><td><span id="wire-1713-1566">1566</span></td><td>OCon 1472.None / PCon 1297.in1</td></tr><tr><td><span id="wire-1713-1567">1567</span></td><td>OCon 1473.None / PCon 1297.in2</td></tr><tr><td><span id="wire-1713-1568">1568</span></td><td>PCon 1297.out / OCon 1474.None</td></tr><tr><td><span id="wire-1713-1569">1569</span></td><td>OCon 1475.None / PCon 1303.in</td></tr><tr><td><span id="wire-1713-1570">1570</span></td><td>PCon 1303.out1 / OCon 1476.None</td></tr><tr><td><span id="wire-1713-1573">1573</span></td><td>OCon 1477.None / PCon 1659.operand</td></tr><tr><td><span id="wire-1713-1660">1660</span></td><td>PCon 1659.out / PCon 1661.in / PCon 1663.in</td></tr><tr><td><span id="wire-1713-1574">1574</span></td><td>OCon 1478.None / PCon 1661.operand</td></tr><tr><td><span id="wire-1713-1662">1662</span></td><td>PCon 1661.out / PCon 1316.en / PCon 1322.en</td></tr><tr><td><span id="wire-1713-1575">1575</span></td><td>OCon 1479.None / PCon 1316.in1</td></tr><tr><td><span id="wire-1713-1576">1576</span></td><td>OCon 1480.None / PCon 1316.in2</td></tr><tr><td><span id="wire-1713-1577">1577</span></td><td>PCon 1316.out / OCon 1481.None</td></tr><tr><td><span id="wire-1713-1578">1578</span></td><td>OCon 1482.None / PCon 1322.in</td></tr><tr><td><span id="wire-1713-1579">1579</span></td><td>PCon 1322.out1 / OCon 1483.None</td></tr><tr><td><span id="wire-1713-1581">1581</span></td><td>OCon 1484.None / PCon 1663.operand</td></tr><tr><td><span id="wire-1713-1664">1664</span></td><td>PCon 1663.out / PCon 1331.en / PCon 1337.en</td></tr><tr><td><span id="wire-1713-1582">1582</span></td><td>OCon 1485.None / PCon 1331.in1</td></tr><tr><td><span id="wire-1713-1583">1583</span></td><td>OCon 1486.None / PCon 1331.in2</td></tr><tr><td><span id="wire-1713-1584">1584</span></td><td>PCon 1331.out / OCon 1487.None</td></tr><tr><td><span id="wire-1713-1585">1585</span></td><td>OCon 1488.None / PCon 1337.in</td></tr><tr><td><span id="wire-1713-1586">1586</span></td><td>PCon 1337.out1 / OCon 1489.None</td></tr><tr><td><span id="wire-1713-1605">1605</span></td><td>OCon 1503.None / PCon 1671.operand</td></tr><tr><td><span id="wire-1713-1672">1672</span></td><td>PCon 1671.out / PCon 1673.in / PCon 1675.in</td></tr><tr><td><span id="wire-1713-1606">1606</span></td><td>OCon 1504.None / PCon 1673.operand</td></tr><tr><td><span id="wire-1713-1674">1674</span></td><td>PCon 1673.out / PCon 1384.en / PCon 1390.en</td></tr><tr><td><span id="wire-1713-1607">1607</span></td><td>OCon 1505.None / PCon 1384.in1</td></tr><tr><td><span id="wire-1713-1608">1608</span></td><td>OCon 1506.None / PCon 1384.in2</td></tr><tr><td><span id="wire-1713-1609">1609</span></td><td>PCon 1384.out / OCon 1507.None</td></tr><tr><td><span id="wire-1713-1610">1610</span></td><td>OCon 1508.None / PCon 1390.in</td></tr><tr><td><span id="wire-1713-1611">1611</span></td><td>PCon 1390.out1 / OCon 1509.None</td></tr><tr><td><span id="wire-1713-1613">1613</span></td><td>OCon 1510.None / PCon 1675.operand</td></tr><tr><td><span id="wire-1713-1676">1676</span></td><td>PCon 1675.out / PCon 1399.en / PCon 1405.en</td></tr><tr><td><span id="wire-1713-1614">1614</span></td><td>OCon 1511.None / PCon 1399.in1</td></tr><tr><td><span id="wire-1713-1615">1615</span></td><td>OCon 1512.None / PCon 1399.in2</td></tr><tr><td><span id="wire-1713-1616">1616</span></td><td>PCon 1399.out / OCon 1513.None</td></tr><tr><td><span id="wire-1713-1617">1617</span></td><td>OCon 1514.None / PCon 1405.in</td></tr><tr><td><span id="wire-1713-1618">1618</span></td><td>PCon 1405.out1 / OCon 1515.None</td></tr><tr><td><span id="wire-1713-1621">1621</span></td><td>OCon 1516.None / PCon 1677.operand</td></tr><tr><td><span id="wire-1713-1678">1678</span></td><td>PCon 1677.out / PCon 1679.in / PCon 1681.in</td></tr><tr><td><span id="wire-1713-1622">1622</span></td><td>OCon 1517.None / PCon 1679.operand</td></tr><tr><td><span id="wire-1713-1680">1680</span></td><td>PCon 1679.out / PCon 1418.en / PCon 1424.en</td></tr><tr><td><span id="wire-1713-1623">1623</span></td><td>OCon 1518.None / PCon 1418.in1</td></tr><tr><td><span id="wire-1713-1624">1624</span></td><td>OCon 1519.None / PCon 1418.in2</td></tr><tr><td><span id="wire-1713-1625">1625</span></td><td>PCon 1418.out / OCon 1520.None</td></tr><tr><td><span id="wire-1713-1626">1626</span></td><td>OCon 1521.None / PCon 1424.in</td></tr><tr><td><span id="wire-1713-1627">1627</span></td><td>PCon 1424.out1 / OCon 1522.None</td></tr><tr><td><span id="wire-1713-1629">1629</span></td><td>OCon 1523.None / PCon 1681.operand</td></tr><tr><td><span id="wire-1713-1682">1682</span></td><td>PCon 1681.out / PCon 1433.en / PCon 1439.en</td></tr><tr><td><span id="wire-1713-1630">1630</span></td><td>OCon 1524.None / PCon 1433.in1</td></tr><tr><td><span id="wire-1713-1631">1631</span></td><td>OCon 1525.None / PCon 1433.in2</td></tr><tr><td><span id="wire-1713-1632">1632</span></td><td>PCon 1433.out / OCon 1526.None</td></tr><tr><td><span id="wire-1713-1633">1633</span></td><td>OCon 1527.None / PCon 1439.in</td></tr><tr><td><span id="wire-1713-1634">1634</span></td><td>PCon 1439.out1 / OCon 1528.None</td></tr></tbody></table></div></details><details id="native-1714"><summary>1714 · valve control loop · motorized valve fault</summary><p><a href="networks/network-1714.html">원본 1714</a> · <a href="sources/decoded-original/0352-FlgNet.xml">원본 XML</a> · SHA256 03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75</p><h3>1943 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1943&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1714-1957">1957</a></td></tr><tr><td>operand</td><td>ORef 1778 · ON</td><td><a href="#wire-1714-1845">1845</a></td></tr><tr><td>out</td><td>PCon 1945.in / PCon 1947.in / PCon 1949.in / PCon 1951.in / PCon 1953.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr></tbody></table></div><h3>1945 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1945&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1947.in / PCon 1949.in / PCon 1951.in / PCon 1953.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1779 · ON</td><td><a href="#wire-1714-1846">1846</a></td></tr><tr><td>out</td><td>PCon 1592.pre / PCon 1606.pre</td><td><a href="#wire-1714-1946">1946</a></td></tr></tbody></table></div><h3>1592 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1592&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1945.out / PCon 1606.pre</td><td><a href="#wire-1714-1946">1946</a></td></tr><tr><td>in1</td><td>ORef 1780 · WorkData.W33</td><td><a href="#wire-1714-1847">1847</a></td></tr><tr><td>in2</td><td>ORef 1781 · 2000</td><td><a href="#wire-1714-1848">1848</a></td></tr><tr><td>out</td><td>PCon 1598.in / PCon 1601.en</td><td><a href="#wire-1714-1849">1849</a></td></tr></tbody></table></div><h3>1598 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1598&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1592.out / PCon 1601.en</td><td><a href="#wire-1714-1849">1849</a></td></tr><tr><td>operand</td><td>ORef 1782 · Allarm.MV01_FAULT</td><td><a href="#wire-1714-1850">1850</a></td></tr></tbody></table></div><h3>1601 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1601&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1592.out / PCon 1598.in</td><td><a href="#wire-1714-1849">1849</a></td></tr><tr><td>in</td><td>ORef 1783 · 0</td><td><a href="#wire-1714-1851">1851</a></td></tr><tr><td>out1</td><td>ORef 1784 · WorkData.W33</td><td><a href="#wire-1714-1852">1852</a></td></tr></tbody></table></div><h3>1606 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1606&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1945.out / PCon 1592.pre</td><td><a href="#wire-1714-1946">1946</a></td></tr><tr><td>in1</td><td>ORef 1785 · WorkData.W34</td><td><a href="#wire-1714-1854">1854</a></td></tr><tr><td>in2</td><td>ORef 1786 · -2000</td><td><a href="#wire-1714-1855">1855</a></td></tr><tr><td>out</td><td>PCon 1612.in / PCon 1615.en</td><td><a href="#wire-1714-1856">1856</a></td></tr></tbody></table></div><h3>1612 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1612&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1606.out / PCon 1615.en</td><td><a href="#wire-1714-1856">1856</a></td></tr><tr><td>operand</td><td>ORef 1787 · Allarm.MV01_FAULT</td><td><a href="#wire-1714-1857">1857</a></td></tr></tbody></table></div><h3>1615 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1615&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1606.out / PCon 1612.in</td><td><a href="#wire-1714-1856">1856</a></td></tr><tr><td>in</td><td>ORef 1788 · 0</td><td><a href="#wire-1714-1858">1858</a></td></tr><tr><td>out1</td><td>ORef 1789 · WorkData.W34</td><td><a href="#wire-1714-1859">1859</a></td></tr></tbody></table></div><h3>1947 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1947&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1945.in / PCon 1949.in / PCon 1951.in / PCon 1953.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1790 · ON</td><td><a href="#wire-1714-1862">1862</a></td></tr><tr><td>out</td><td>PCon 1624.pre / PCon 1638.pre</td><td><a href="#wire-1714-1948">1948</a></td></tr></tbody></table></div><h3>1624 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1624&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1947.out / PCon 1638.pre</td><td><a href="#wire-1714-1948">1948</a></td></tr><tr><td>in1</td><td>ORef 1791 · WorkData.W35</td><td><a href="#wire-1714-1863">1863</a></td></tr><tr><td>in2</td><td>ORef 1792 · 1000</td><td><a href="#wire-1714-1864">1864</a></td></tr><tr><td>out</td><td>PCon 1630.in / PCon 1633.en</td><td><a href="#wire-1714-1865">1865</a></td></tr></tbody></table></div><h3>1630 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1630&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1624.out / PCon 1633.en</td><td><a href="#wire-1714-1865">1865</a></td></tr><tr><td>operand</td><td>ORef 1793 · Allarm.MV02_FAULT</td><td><a href="#wire-1714-1866">1866</a></td></tr></tbody></table></div><h3>1633 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1633&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1624.out / PCon 1630.in</td><td><a href="#wire-1714-1865">1865</a></td></tr><tr><td>in</td><td>ORef 1794 · 0</td><td><a href="#wire-1714-1867">1867</a></td></tr><tr><td>out1</td><td>ORef 1795 · WorkData.W35</td><td><a href="#wire-1714-1868">1868</a></td></tr></tbody></table></div><h3>1638 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1638&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1947.out / PCon 1624.pre</td><td><a href="#wire-1714-1948">1948</a></td></tr><tr><td>in1</td><td>ORef 1796 · WorkData.W36</td><td><a href="#wire-1714-1870">1870</a></td></tr><tr><td>in2</td><td>ORef 1797 · -1000</td><td><a href="#wire-1714-1871">1871</a></td></tr><tr><td>out</td><td>PCon 1644.in / PCon 1647.en</td><td><a href="#wire-1714-1872">1872</a></td></tr></tbody></table></div><h3>1644 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1644&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1638.out / PCon 1647.en</td><td><a href="#wire-1714-1872">1872</a></td></tr><tr><td>operand</td><td>ORef 1798 · Allarm.MV02_FAULT</td><td><a href="#wire-1714-1873">1873</a></td></tr></tbody></table></div><h3>1647 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1647&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1638.out / PCon 1644.in</td><td><a href="#wire-1714-1872">1872</a></td></tr><tr><td>in</td><td>ORef 1799 · 0</td><td><a href="#wire-1714-1874">1874</a></td></tr><tr><td>out1</td><td>ORef 1800 · WorkData.W36</td><td><a href="#wire-1714-1875">1875</a></td></tr></tbody></table></div><h3>1949 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1949&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1945.in / PCon 1947.in / PCon 1951.in / PCon 1953.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1801 · ON</td><td><a href="#wire-1714-1878">1878</a></td></tr><tr><td>out</td><td>PCon 1656.pre / PCon 1670.pre</td><td><a href="#wire-1714-1950">1950</a></td></tr></tbody></table></div><h3>1656 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1656&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1949.out / PCon 1670.pre</td><td><a href="#wire-1714-1950">1950</a></td></tr><tr><td>in1</td><td>ORef 1802 · WorkData.W29</td><td><a href="#wire-1714-1879">1879</a></td></tr><tr><td>in2</td><td>ORef 1803 · 3400</td><td><a href="#wire-1714-1880">1880</a></td></tr><tr><td>out</td><td>PCon 1662.in / PCon 1665.en</td><td><a href="#wire-1714-1881">1881</a></td></tr></tbody></table></div><h3>1662 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1662&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1656.out / PCon 1665.en</td><td><a href="#wire-1714-1881">1881</a></td></tr><tr><td>operand</td><td>ORef 1804 · Allarm.MV03_FAULT</td><td><a href="#wire-1714-1882">1882</a></td></tr></tbody></table></div><h3>1665 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1665&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1656.out / PCon 1662.in</td><td><a href="#wire-1714-1881">1881</a></td></tr><tr><td>in</td><td>ORef 1805 · 0</td><td><a href="#wire-1714-1883">1883</a></td></tr><tr><td>out1</td><td>ORef 1806 · WorkData.W29</td><td><a href="#wire-1714-1884">1884</a></td></tr></tbody></table></div><h3>1670 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1670&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1949.out / PCon 1656.pre</td><td><a href="#wire-1714-1950">1950</a></td></tr><tr><td>in1</td><td>ORef 1807 · WorkData.W30</td><td><a href="#wire-1714-1886">1886</a></td></tr><tr><td>in2</td><td>ORef 1808 · -3400</td><td><a href="#wire-1714-1887">1887</a></td></tr><tr><td>out</td><td>PCon 1676.in / PCon 1679.en</td><td><a href="#wire-1714-1888">1888</a></td></tr></tbody></table></div><h3>1676 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1676&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1670.out / PCon 1679.en</td><td><a href="#wire-1714-1888">1888</a></td></tr><tr><td>operand</td><td>ORef 1809 · Allarm.MV03_FAULT</td><td><a href="#wire-1714-1889">1889</a></td></tr></tbody></table></div><h3>1679 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1679&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1670.out / PCon 1676.in</td><td><a href="#wire-1714-1888">1888</a></td></tr><tr><td>in</td><td>ORef 1810 · 0</td><td><a href="#wire-1714-1890">1890</a></td></tr><tr><td>out1</td><td>ORef 1811 · WorkData.W30</td><td><a href="#wire-1714-1891">1891</a></td></tr></tbody></table></div><h3>1951 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1951&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1945.in / PCon 1947.in / PCon 1949.in / PCon 1953.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1812 · ON</td><td><a href="#wire-1714-1894">1894</a></td></tr><tr><td>out</td><td>PCon 1688.pre / PCon 1702.pre</td><td><a href="#wire-1714-1952">1952</a></td></tr></tbody></table></div><h3>1688 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1688&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1951.out / PCon 1702.pre</td><td><a href="#wire-1714-1952">1952</a></td></tr><tr><td>in1</td><td>ORef 1813 · WorkData.W37</td><td><a href="#wire-1714-1895">1895</a></td></tr><tr><td>in2</td><td>ORef 1814 · 700</td><td><a href="#wire-1714-1896">1896</a></td></tr><tr><td>out</td><td>PCon 1694.in / PCon 1697.en</td><td><a href="#wire-1714-1897">1897</a></td></tr></tbody></table></div><h3>1694 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1694&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1688.out / PCon 1697.en</td><td><a href="#wire-1714-1897">1897</a></td></tr><tr><td>operand</td><td>ORef 1815 · Allarm.MV04_FAULT</td><td><a href="#wire-1714-1898">1898</a></td></tr></tbody></table></div><h3>1697 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1697&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1688.out / PCon 1694.in</td><td><a href="#wire-1714-1897">1897</a></td></tr><tr><td>in</td><td>ORef 1816 · 0</td><td><a href="#wire-1714-1899">1899</a></td></tr><tr><td>out1</td><td>ORef 1817 · WorkData.W37</td><td><a href="#wire-1714-1900">1900</a></td></tr></tbody></table></div><h3>1702 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1702&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1951.out / PCon 1688.pre</td><td><a href="#wire-1714-1952">1952</a></td></tr><tr><td>in1</td><td>ORef 1818 · WorkData.W38</td><td><a href="#wire-1714-1902">1902</a></td></tr><tr><td>in2</td><td>ORef 1819 · -700</td><td><a href="#wire-1714-1903">1903</a></td></tr><tr><td>out</td><td>PCon 1708.in / PCon 1711.en</td><td><a href="#wire-1714-1904">1904</a></td></tr></tbody></table></div><h3>1708 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1708&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1702.out / PCon 1711.en</td><td><a href="#wire-1714-1904">1904</a></td></tr><tr><td>operand</td><td>ORef 1820 · Allarm.MV04_FAULT</td><td><a href="#wire-1714-1905">1905</a></td></tr></tbody></table></div><h3>1711 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1711&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1702.out / PCon 1708.in</td><td><a href="#wire-1714-1904">1904</a></td></tr><tr><td>in</td><td>ORef 1821 · 0</td><td><a href="#wire-1714-1906">1906</a></td></tr><tr><td>out1</td><td>ORef 1822 · WorkData.W38</td><td><a href="#wire-1714-1907">1907</a></td></tr></tbody></table></div><h3>1953 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1953&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1945.in / PCon 1947.in / PCon 1949.in / PCon 1951.in / PCon 1955.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1823 · ON</td><td><a href="#wire-1714-1910">1910</a></td></tr><tr><td>out</td><td>PCon 1720.pre / PCon 1734.pre</td><td><a href="#wire-1714-1954">1954</a></td></tr></tbody></table></div><h3>1720 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1720&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1953.out / PCon 1734.pre</td><td><a href="#wire-1714-1954">1954</a></td></tr><tr><td>in1</td><td>ORef 1824 · WorkData.W31</td><td><a href="#wire-1714-1911">1911</a></td></tr><tr><td>in2</td><td>ORef 1825 · 700</td><td><a href="#wire-1714-1912">1912</a></td></tr><tr><td>out</td><td>PCon 1726.in / PCon 1729.en</td><td><a href="#wire-1714-1913">1913</a></td></tr></tbody></table></div><h3>1726 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1726&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1720.out / PCon 1729.en</td><td><a href="#wire-1714-1913">1913</a></td></tr><tr><td>operand</td><td>ORef 1826 · Allarm.MV_05_FAULT</td><td><a href="#wire-1714-1914">1914</a></td></tr></tbody></table></div><h3>1729 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1729&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1720.out / PCon 1726.in</td><td><a href="#wire-1714-1913">1913</a></td></tr><tr><td>in</td><td>ORef 1827 · 0</td><td><a href="#wire-1714-1915">1915</a></td></tr><tr><td>out1</td><td>ORef 1828 · WorkData.W31</td><td><a href="#wire-1714-1916">1916</a></td></tr></tbody></table></div><h3>1734 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1734&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1953.out / PCon 1720.pre</td><td><a href="#wire-1714-1954">1954</a></td></tr><tr><td>in1</td><td>ORef 1829 · WorkData.W32</td><td><a href="#wire-1714-1918">1918</a></td></tr><tr><td>in2</td><td>ORef 1830 · -700</td><td><a href="#wire-1714-1919">1919</a></td></tr><tr><td>out</td><td>PCon 1740.in / PCon 1743.en</td><td><a href="#wire-1714-1920">1920</a></td></tr></tbody></table></div><h3>1740 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1740&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1734.out / PCon 1743.en</td><td><a href="#wire-1714-1920">1920</a></td></tr><tr><td>operand</td><td>ORef 1831 · Allarm.MV_05_FAULT</td><td><a href="#wire-1714-1921">1921</a></td></tr></tbody></table></div><h3>1743 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1743&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1734.out / PCon 1740.in</td><td><a href="#wire-1714-1920">1920</a></td></tr><tr><td>in</td><td>ORef 1832 · 0</td><td><a href="#wire-1714-1922">1922</a></td></tr><tr><td>out1</td><td>ORef 1833 · WorkData.W32</td><td><a href="#wire-1714-1923">1923</a></td></tr></tbody></table></div><h3>1955 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1955&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1943.out / PCon 1945.in / PCon 1947.in / PCon 1949.in / PCon 1951.in / PCon 1953.in</td><td><a href="#wire-1714-1944">1944</a></td></tr><tr><td>operand</td><td>ORef 1834 · ON</td><td><a href="#wire-1714-1926">1926</a></td></tr><tr><td>out</td><td>PCon 1752.pre / PCon 1766.pre</td><td><a href="#wire-1714-1956">1956</a></td></tr></tbody></table></div><h3>1752 · Gt</h3><p>{&#x27;UId&#x27;: &#x27;1752&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1955.out / PCon 1766.pre</td><td><a href="#wire-1714-1956">1956</a></td></tr><tr><td>in1</td><td>ORef 1835 · WorkData.W19</td><td><a href="#wire-1714-1927">1927</a></td></tr><tr><td>in2</td><td>ORef 1836 · 2200</td><td><a href="#wire-1714-1928">1928</a></td></tr><tr><td>out</td><td>PCon 1758.in / PCon 1761.en</td><td><a href="#wire-1714-1929">1929</a></td></tr></tbody></table></div><h3>1758 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1758&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1752.out / PCon 1761.en</td><td><a href="#wire-1714-1929">1929</a></td></tr><tr><td>operand</td><td>ORef 1837 · Allarm.MV_06_FAULT</td><td><a href="#wire-1714-1930">1930</a></td></tr></tbody></table></div><h3>1761 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1761&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1752.out / PCon 1758.in</td><td><a href="#wire-1714-1929">1929</a></td></tr><tr><td>in</td><td>ORef 1838 · 0</td><td><a href="#wire-1714-1931">1931</a></td></tr><tr><td>out1</td><td>ORef 1839 · WorkData.W19</td><td><a href="#wire-1714-1932">1932</a></td></tr></tbody></table></div><h3>1766 · Lt</h3><p>{&#x27;UId&#x27;: &#x27;1766&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>pre</td><td>PCon 1955.out / PCon 1752.pre</td><td><a href="#wire-1714-1956">1956</a></td></tr><tr><td>in1</td><td>ORef 1840 · WorkData.W20</td><td><a href="#wire-1714-1934">1934</a></td></tr><tr><td>in2</td><td>ORef 1841 · -2200</td><td><a href="#wire-1714-1935">1935</a></td></tr><tr><td>out</td><td>PCon 1772.in / PCon 1775.en</td><td><a href="#wire-1714-1936">1936</a></td></tr></tbody></table></div><h3>1772 · SCoil</h3><p>{&#x27;UId&#x27;: &#x27;1772&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1766.out / PCon 1775.en</td><td><a href="#wire-1714-1936">1936</a></td></tr><tr><td>operand</td><td>ORef 1842 · Allarm.MV_06_FAULT</td><td><a href="#wire-1714-1937">1937</a></td></tr></tbody></table></div><h3>1775 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1775&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1766.out / PCon 1772.in</td><td><a href="#wire-1714-1936">1936</a></td></tr><tr><td>in</td><td>ORef 1843 · 0</td><td><a href="#wire-1714-1938">1938</a></td></tr><tr><td>out1</td><td>ORef 1844 · WorkData.W20</td><td><a href="#wire-1714-1939">1939</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1714-1957">1957</span></td><td>Powerrail None.None / PCon 1943.in</td></tr><tr><td><span id="wire-1714-1845">1845</span></td><td>OCon 1778.None / PCon 1943.operand</td></tr><tr><td><span id="wire-1714-1944">1944</span></td><td>PCon 1943.out / PCon 1945.in / PCon 1947.in / PCon 1949.in / PCon 1951.in / PCon 1953.in / PCon 1955.in</td></tr><tr><td><span id="wire-1714-1846">1846</span></td><td>OCon 1779.None / PCon 1945.operand</td></tr><tr><td><span id="wire-1714-1946">1946</span></td><td>PCon 1945.out / PCon 1592.pre / PCon 1606.pre</td></tr><tr><td><span id="wire-1714-1847">1847</span></td><td>OCon 1780.None / PCon 1592.in1</td></tr><tr><td><span id="wire-1714-1848">1848</span></td><td>OCon 1781.None / PCon 1592.in2</td></tr><tr><td><span id="wire-1714-1849">1849</span></td><td>PCon 1592.out / PCon 1598.in / PCon 1601.en</td></tr><tr><td><span id="wire-1714-1850">1850</span></td><td>OCon 1782.None / PCon 1598.operand</td></tr><tr><td><span id="wire-1714-1851">1851</span></td><td>OCon 1783.None / PCon 1601.in</td></tr><tr><td><span id="wire-1714-1852">1852</span></td><td>PCon 1601.out1 / OCon 1784.None</td></tr><tr><td><span id="wire-1714-1854">1854</span></td><td>OCon 1785.None / PCon 1606.in1</td></tr><tr><td><span id="wire-1714-1855">1855</span></td><td>OCon 1786.None / PCon 1606.in2</td></tr><tr><td><span id="wire-1714-1856">1856</span></td><td>PCon 1606.out / PCon 1612.in / PCon 1615.en</td></tr><tr><td><span id="wire-1714-1857">1857</span></td><td>OCon 1787.None / PCon 1612.operand</td></tr><tr><td><span id="wire-1714-1858">1858</span></td><td>OCon 1788.None / PCon 1615.in</td></tr><tr><td><span id="wire-1714-1859">1859</span></td><td>PCon 1615.out1 / OCon 1789.None</td></tr><tr><td><span id="wire-1714-1862">1862</span></td><td>OCon 1790.None / PCon 1947.operand</td></tr><tr><td><span id="wire-1714-1948">1948</span></td><td>PCon 1947.out / PCon 1624.pre / PCon 1638.pre</td></tr><tr><td><span id="wire-1714-1863">1863</span></td><td>OCon 1791.None / PCon 1624.in1</td></tr><tr><td><span id="wire-1714-1864">1864</span></td><td>OCon 1792.None / PCon 1624.in2</td></tr><tr><td><span id="wire-1714-1865">1865</span></td><td>PCon 1624.out / PCon 1630.in / PCon 1633.en</td></tr><tr><td><span id="wire-1714-1866">1866</span></td><td>OCon 1793.None / PCon 1630.operand</td></tr><tr><td><span id="wire-1714-1867">1867</span></td><td>OCon 1794.None / PCon 1633.in</td></tr><tr><td><span id="wire-1714-1868">1868</span></td><td>PCon 1633.out1 / OCon 1795.None</td></tr><tr><td><span id="wire-1714-1870">1870</span></td><td>OCon 1796.None / PCon 1638.in1</td></tr><tr><td><span id="wire-1714-1871">1871</span></td><td>OCon 1797.None / PCon 1638.in2</td></tr><tr><td><span id="wire-1714-1872">1872</span></td><td>PCon 1638.out / PCon 1644.in / PCon 1647.en</td></tr><tr><td><span id="wire-1714-1873">1873</span></td><td>OCon 1798.None / PCon 1644.operand</td></tr><tr><td><span id="wire-1714-1874">1874</span></td><td>OCon 1799.None / PCon 1647.in</td></tr><tr><td><span id="wire-1714-1875">1875</span></td><td>PCon 1647.out1 / OCon 1800.None</td></tr><tr><td><span id="wire-1714-1878">1878</span></td><td>OCon 1801.None / PCon 1949.operand</td></tr><tr><td><span id="wire-1714-1950">1950</span></td><td>PCon 1949.out / PCon 1656.pre / PCon 1670.pre</td></tr><tr><td><span id="wire-1714-1879">1879</span></td><td>OCon 1802.None / PCon 1656.in1</td></tr><tr><td><span id="wire-1714-1880">1880</span></td><td>OCon 1803.None / PCon 1656.in2</td></tr><tr><td><span id="wire-1714-1881">1881</span></td><td>PCon 1656.out / PCon 1662.in / PCon 1665.en</td></tr><tr><td><span id="wire-1714-1882">1882</span></td><td>OCon 1804.None / PCon 1662.operand</td></tr><tr><td><span id="wire-1714-1883">1883</span></td><td>OCon 1805.None / PCon 1665.in</td></tr><tr><td><span id="wire-1714-1884">1884</span></td><td>PCon 1665.out1 / OCon 1806.None</td></tr><tr><td><span id="wire-1714-1886">1886</span></td><td>OCon 1807.None / PCon 1670.in1</td></tr><tr><td><span id="wire-1714-1887">1887</span></td><td>OCon 1808.None / PCon 1670.in2</td></tr><tr><td><span id="wire-1714-1888">1888</span></td><td>PCon 1670.out / PCon 1676.in / PCon 1679.en</td></tr><tr><td><span id="wire-1714-1889">1889</span></td><td>OCon 1809.None / PCon 1676.operand</td></tr><tr><td><span id="wire-1714-1890">1890</span></td><td>OCon 1810.None / PCon 1679.in</td></tr><tr><td><span id="wire-1714-1891">1891</span></td><td>PCon 1679.out1 / OCon 1811.None</td></tr><tr><td><span id="wire-1714-1894">1894</span></td><td>OCon 1812.None / PCon 1951.operand</td></tr><tr><td><span id="wire-1714-1952">1952</span></td><td>PCon 1951.out / PCon 1688.pre / PCon 1702.pre</td></tr><tr><td><span id="wire-1714-1895">1895</span></td><td>OCon 1813.None / PCon 1688.in1</td></tr><tr><td><span id="wire-1714-1896">1896</span></td><td>OCon 1814.None / PCon 1688.in2</td></tr><tr><td><span id="wire-1714-1897">1897</span></td><td>PCon 1688.out / PCon 1694.in / PCon 1697.en</td></tr><tr><td><span id="wire-1714-1898">1898</span></td><td>OCon 1815.None / PCon 1694.operand</td></tr><tr><td><span id="wire-1714-1899">1899</span></td><td>OCon 1816.None / PCon 1697.in</td></tr><tr><td><span id="wire-1714-1900">1900</span></td><td>PCon 1697.out1 / OCon 1817.None</td></tr><tr><td><span id="wire-1714-1902">1902</span></td><td>OCon 1818.None / PCon 1702.in1</td></tr><tr><td><span id="wire-1714-1903">1903</span></td><td>OCon 1819.None / PCon 1702.in2</td></tr><tr><td><span id="wire-1714-1904">1904</span></td><td>PCon 1702.out / PCon 1708.in / PCon 1711.en</td></tr><tr><td><span id="wire-1714-1905">1905</span></td><td>OCon 1820.None / PCon 1708.operand</td></tr><tr><td><span id="wire-1714-1906">1906</span></td><td>OCon 1821.None / PCon 1711.in</td></tr><tr><td><span id="wire-1714-1907">1907</span></td><td>PCon 1711.out1 / OCon 1822.None</td></tr><tr><td><span id="wire-1714-1910">1910</span></td><td>OCon 1823.None / PCon 1953.operand</td></tr><tr><td><span id="wire-1714-1954">1954</span></td><td>PCon 1953.out / PCon 1720.pre / PCon 1734.pre</td></tr><tr><td><span id="wire-1714-1911">1911</span></td><td>OCon 1824.None / PCon 1720.in1</td></tr><tr><td><span id="wire-1714-1912">1912</span></td><td>OCon 1825.None / PCon 1720.in2</td></tr><tr><td><span id="wire-1714-1913">1913</span></td><td>PCon 1720.out / PCon 1726.in / PCon 1729.en</td></tr><tr><td><span id="wire-1714-1914">1914</span></td><td>OCon 1826.None / PCon 1726.operand</td></tr><tr><td><span id="wire-1714-1915">1915</span></td><td>OCon 1827.None / PCon 1729.in</td></tr><tr><td><span id="wire-1714-1916">1916</span></td><td>PCon 1729.out1 / OCon 1828.None</td></tr><tr><td><span id="wire-1714-1918">1918</span></td><td>OCon 1829.None / PCon 1734.in1</td></tr><tr><td><span id="wire-1714-1919">1919</span></td><td>OCon 1830.None / PCon 1734.in2</td></tr><tr><td><span id="wire-1714-1920">1920</span></td><td>PCon 1734.out / PCon 1740.in / PCon 1743.en</td></tr><tr><td><span id="wire-1714-1921">1921</span></td><td>OCon 1831.None / PCon 1740.operand</td></tr><tr><td><span id="wire-1714-1922">1922</span></td><td>OCon 1832.None / PCon 1743.in</td></tr><tr><td><span id="wire-1714-1923">1923</span></td><td>PCon 1743.out1 / OCon 1833.None</td></tr><tr><td><span id="wire-1714-1926">1926</span></td><td>OCon 1834.None / PCon 1955.operand</td></tr><tr><td><span id="wire-1714-1956">1956</span></td><td>PCon 1955.out / PCon 1752.pre / PCon 1766.pre</td></tr><tr><td><span id="wire-1714-1927">1927</span></td><td>OCon 1835.None / PCon 1752.in1</td></tr><tr><td><span id="wire-1714-1928">1928</span></td><td>OCon 1836.None / PCon 1752.in2</td></tr><tr><td><span id="wire-1714-1929">1929</span></td><td>PCon 1752.out / PCon 1758.in / PCon 1761.en</td></tr><tr><td><span id="wire-1714-1930">1930</span></td><td>OCon 1837.None / PCon 1758.operand</td></tr><tr><td><span id="wire-1714-1931">1931</span></td><td>OCon 1838.None / PCon 1761.in</td></tr><tr><td><span id="wire-1714-1932">1932</span></td><td>PCon 1761.out1 / OCon 1839.None</td></tr><tr><td><span id="wire-1714-1934">1934</span></td><td>OCon 1840.None / PCon 1766.in1</td></tr><tr><td><span id="wire-1714-1935">1935</span></td><td>OCon 1841.None / PCon 1766.in2</td></tr><tr><td><span id="wire-1714-1936">1936</span></td><td>PCon 1766.out / PCon 1772.in / PCon 1775.en</td></tr><tr><td><span id="wire-1714-1937">1937</span></td><td>OCon 1842.None / PCon 1772.operand</td></tr><tr><td><span id="wire-1714-1938">1938</span></td><td>OCon 1843.None / PCon 1775.in</td></tr><tr><td><span id="wire-1714-1939">1939</span></td><td>PCon 1775.out1 / OCon 1844.None</td></tr></tbody></table></div></details><details id="native-1756"><summary>1756 · analog input conversion · reading encoder mv01</summary><p><a href="networks/network-1756.html">원본 1756</a> · <a href="sources/decoded-original/0506-FlgNet.xml">원본 XML</a> · SHA256 71b9ac920eb891ec8965506c40ae3f1d050a2f8a899f79f6afdc81f669717fbe</p><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1756-50">50</a></td></tr><tr><td>operand</td><td>ORef 25 · Simulation(1)</td><td><a href="#wire-1756-51">51</a></td></tr><tr><td>out</td><td>PCon 22.in</td><td><a href="#wire-1756-52">52</a></td></tr></tbody></table></div><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out</td><td><a href="#wire-1756-52">52</a></td></tr><tr><td>operand</td><td>ORef 26 · EM_OK</td><td><a href="#wire-1756-53">53</a></td></tr><tr><td>out</td><td>PCon 23.en</td><td><a href="#wire-1756-54">54</a></td></tr></tbody></table></div><h3>23 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;330&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;RefId&#x27;: &#x27;462&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0679-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;50&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;330&#x27;, &#x27;name&#x27;: &#x27;High_Speed_Counter&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;462&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0673-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;50&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;462&#x27;, &#x27;name&#x27;: &#x27;MV01_Encoder&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1756-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE0</td><td><a href="#wire-1756-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · Flag.RESET_ALLARM</td><td><a href="#wire-1756-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · Flag.RESET_ALLARM</td><td><a href="#wire-1756-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV0</td><td><a href="#wire-1756-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1756-77">77</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1756-50">50</span></td><td>Powerrail None.None / PCon 21.in</td></tr><tr><td><span id="wire-1756-51">51</span></td><td>OCon 25.None / PCon 21.operand</td></tr><tr><td><span id="wire-1756-52">52</span></td><td>PCon 21.out / PCon 22.in</td></tr><tr><td><span id="wire-1756-53">53</span></td><td>OCon 26.None / PCon 22.operand</td></tr><tr><td><span id="wire-1756-54">54</span></td><td>PCon 22.out / PCon 23.en</td></tr><tr><td><span id="wire-1756-55">55</span></td><td>OCon 27.None / PCon 23.SwGate</td></tr><tr><td><span id="wire-1756-56">56</span></td><td>OCon 28.None / PCon 23.CaptureEnable</td></tr><tr><td><span id="wire-1756-57">57</span></td><td>OCon 29.None / PCon 23.SyncEnable</td></tr><tr><td><span id="wire-1756-58">58</span></td><td>OCon 30.None / PCon 23.ErrorAck</td></tr><tr><td><span id="wire-1756-59">59</span></td><td>OCon 31.None / PCon 23.EventAck</td></tr><tr><td><span id="wire-1756-60">60</span></td><td>OCon 32.None / PCon 23.SetCountValue</td></tr><tr><td><span id="wire-1756-61">61</span></td><td>PCon 23.StatusHW / OCon 33.None</td></tr><tr><td><span id="wire-1756-62">62</span></td><td>PCon 23.StatusGate / OCon 34.None</td></tr><tr><td><span id="wire-1756-63">63</span></td><td>PCon 23.StatusUp / OCon 35.None</td></tr><tr><td><span id="wire-1756-64">64</span></td><td>PCon 23.StatusDown / OCon 36.None</td></tr><tr><td><span id="wire-1756-65">65</span></td><td>PCon 23.CompResult0 / OCon 37.None</td></tr><tr><td><span id="wire-1756-66">66</span></td><td>PCon 23.CompResult1 / OCon 38.None</td></tr><tr><td><span id="wire-1756-67">67</span></td><td>PCon 23.SyncStatus / OCon 39.None</td></tr><tr><td><span id="wire-1756-68">68</span></td><td>PCon 23.CaptureStatus / OCon 40.None</td></tr><tr><td><span id="wire-1756-69">69</span></td><td>PCon 23.CapturedValue / OCon 41.None</td></tr><tr><td><span id="wire-1756-70">70</span></td><td>PCon 23.ZeroStatus / OCon 42.None</td></tr><tr><td><span id="wire-1756-71">71</span></td><td>PCon 23.PosOverflow / OCon 43.None</td></tr><tr><td><span id="wire-1756-72">72</span></td><td>PCon 23.NegOverflow / OCon 44.None</td></tr><tr><td><span id="wire-1756-73">73</span></td><td>PCon 23.Error / OCon 45.None</td></tr><tr><td><span id="wire-1756-74">74</span></td><td>PCon 23.ErrorID / OCon 46.None</td></tr><tr><td><span id="wire-1756-75">75</span></td><td>PCon 23.CountValue / OCon 47.None</td></tr><tr><td><span id="wire-1756-76">76</span></td><td>PCon 23.MeasuredValue / OCon 48.None</td></tr><tr><td><span id="wire-1756-77">77</span></td><td>PCon 23.CompareMeasuredValue / OCon 49.None</td></tr></tbody></table></div></details><details id="native-1757"><summary>1757 · analog input conversion · reading encoder mv02</summary><p><a href="networks/network-1757.html">원본 1757</a> · <a href="sources/decoded-original/0507-FlgNet.xml">원본 XML</a> · SHA256 c73e066c3ff24d3a367b4f7e3b41b762747a6b3cb76f949ca1fea375392a8c02</p><h3>74 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;74&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1757-48">48</a></td></tr><tr><td>operand</td><td>ORef 75 · Simulation(1)</td><td><a href="#wire-1757-77">77</a></td></tr><tr><td>out</td><td>PCon 21.in</td><td><a href="#wire-1757-76">76</a></td></tr></tbody></table></div><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 74.out</td><td><a href="#wire-1757-76">76</a></td></tr><tr><td>operand</td><td>ORef 24 · EM_OK</td><td><a href="#wire-1757-49">49</a></td></tr><tr><td>out</td><td>PCon 22.en</td><td><a href="#wire-1757-50">50</a></td></tr></tbody></table></div><h3>22 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;RefId&#x27;: &#x27;330&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;332&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0679-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;45&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;330&#x27;, &#x27;name&#x27;: &#x27;High_Speed_Counter&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;332&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0673-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;45&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;332&#x27;, &#x27;name&#x27;: &#x27;MV02_Encoder&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out</td><td><a href="#wire-1757-50">50</a></td></tr><tr><td>SwGate</td><td>ORef 25 · fill_unit1.CONTROL_SIGNALS.SW_GATE1</td><td><a href="#wire-1757-51">51</a></td></tr><tr><td>CaptureEnable</td><td>ORef 26 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-52">52</a></td></tr><tr><td>SyncEnable</td><td>ORef 27 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-53">53</a></td></tr><tr><td>ErrorAck</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-54">54</a></td></tr><tr><td>EventAck</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-55">55</a></td></tr><tr><td>SetCountValue</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-56">56</a></td></tr><tr><td>StatusHW</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-57">57</a></td></tr><tr><td>StatusGate</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-58">58</a></td></tr><tr><td>StatusUp</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-59">59</a></td></tr><tr><td>StatusDown</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-60">60</a></td></tr><tr><td>CompResult0</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-61">61</a></td></tr><tr><td>CompResult1</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-62">62</a></td></tr><tr><td>SyncStatus</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-63">63</a></td></tr><tr><td>CaptureStatus</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-64">64</a></td></tr><tr><td>CapturedValue</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-65">65</a></td></tr><tr><td>ZeroStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-66">66</a></td></tr><tr><td>PosOverflow</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-67">67</a></td></tr><tr><td>NegOverflow</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-68">68</a></td></tr><tr><td>Error</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-69">69</a></td></tr><tr><td>ErrorID</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-70">70</a></td></tr><tr><td>CountValue</td><td>ORef 45 · fill_unit1.ACT_CNTV1</td><td><a href="#wire-1757-71">71</a></td></tr><tr><td>MeasuredValue</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-72">72</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 47 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1757-73">73</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1757-48">48</span></td><td>Powerrail None.None / PCon 74.in</td></tr><tr><td><span id="wire-1757-77">77</span></td><td>OCon 75.None / PCon 74.operand</td></tr><tr><td><span id="wire-1757-76">76</span></td><td>PCon 74.out / PCon 21.in</td></tr><tr><td><span id="wire-1757-49">49</span></td><td>OCon 24.None / PCon 21.operand</td></tr><tr><td><span id="wire-1757-50">50</span></td><td>PCon 21.out / PCon 22.en</td></tr><tr><td><span id="wire-1757-51">51</span></td><td>OCon 25.None / PCon 22.SwGate</td></tr><tr><td><span id="wire-1757-52">52</span></td><td>OCon 26.None / PCon 22.CaptureEnable</td></tr><tr><td><span id="wire-1757-53">53</span></td><td>OCon 27.None / PCon 22.SyncEnable</td></tr><tr><td><span id="wire-1757-54">54</span></td><td>OCon 28.None / PCon 22.ErrorAck</td></tr><tr><td><span id="wire-1757-55">55</span></td><td>OCon 29.None / PCon 22.EventAck</td></tr><tr><td><span id="wire-1757-56">56</span></td><td>OCon 30.None / PCon 22.SetCountValue</td></tr><tr><td><span id="wire-1757-57">57</span></td><td>PCon 22.StatusHW / OCon 31.None</td></tr><tr><td><span id="wire-1757-58">58</span></td><td>PCon 22.StatusGate / OCon 32.None</td></tr><tr><td><span id="wire-1757-59">59</span></td><td>PCon 22.StatusUp / OCon 33.None</td></tr><tr><td><span id="wire-1757-60">60</span></td><td>PCon 22.StatusDown / OCon 34.None</td></tr><tr><td><span id="wire-1757-61">61</span></td><td>PCon 22.CompResult0 / OCon 35.None</td></tr><tr><td><span id="wire-1757-62">62</span></td><td>PCon 22.CompResult1 / OCon 36.None</td></tr><tr><td><span id="wire-1757-63">63</span></td><td>PCon 22.SyncStatus / OCon 37.None</td></tr><tr><td><span id="wire-1757-64">64</span></td><td>PCon 22.CaptureStatus / OCon 38.None</td></tr><tr><td><span id="wire-1757-65">65</span></td><td>PCon 22.CapturedValue / OCon 39.None</td></tr><tr><td><span id="wire-1757-66">66</span></td><td>PCon 22.ZeroStatus / OCon 40.None</td></tr><tr><td><span id="wire-1757-67">67</span></td><td>PCon 22.PosOverflow / OCon 41.None</td></tr><tr><td><span id="wire-1757-68">68</span></td><td>PCon 22.NegOverflow / OCon 42.None</td></tr><tr><td><span id="wire-1757-69">69</span></td><td>PCon 22.Error / OCon 43.None</td></tr><tr><td><span id="wire-1757-70">70</span></td><td>PCon 22.ErrorID / OCon 44.None</td></tr><tr><td><span id="wire-1757-71">71</span></td><td>PCon 22.CountValue / OCon 45.None</td></tr><tr><td><span id="wire-1757-72">72</span></td><td>PCon 22.MeasuredValue / OCon 46.None</td></tr><tr><td><span id="wire-1757-73">73</span></td><td>PCon 22.CompareMeasuredValue / OCon 47.None</td></tr></tbody></table></div></details><details id="native-1758"><summary>1758 · analog input conversion · reading encoder mv03</summary><p><a href="networks/network-1758.html">원본 1758</a> · <a href="sources/decoded-original/0508-FlgNet.xml">원본 XML</a> · SHA256 21f461aced38216c15a873f61b461c962662aa11367309835c7203508f804bb4</p><h3>75 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;75&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1758-48">48</a></td></tr><tr><td>operand</td><td>ORef 76 · Simulation(1)</td><td><a href="#wire-1758-74">74</a></td></tr><tr><td>out</td><td>PCon 21.in</td><td><a href="#wire-1758-77">77</a></td></tr></tbody></table></div><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 75.out</td><td><a href="#wire-1758-77">77</a></td></tr><tr><td>operand</td><td>ORef 24 · EM_OK</td><td><a href="#wire-1758-49">49</a></td></tr><tr><td>out</td><td>PCon 22.en</td><td><a href="#wire-1758-50">50</a></td></tr></tbody></table></div><h3>22 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;RefId&#x27;: &#x27;330&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;340&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0679-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;47&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;330&#x27;, &#x27;name&#x27;: &#x27;High_Speed_Counter&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;340&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0673-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;47&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;340&#x27;, &#x27;name&#x27;: &#x27;MV03_Encoder&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out</td><td><a href="#wire-1758-50">50</a></td></tr><tr><td>SwGate</td><td>ORef 25 · fill_unit1.CONTROL_SIGNALS.SW_GATE2</td><td><a href="#wire-1758-51">51</a></td></tr><tr><td>CaptureEnable</td><td>ORef 26 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-52">52</a></td></tr><tr><td>SyncEnable</td><td>ORef 27 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-53">53</a></td></tr><tr><td>ErrorAck</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-54">54</a></td></tr><tr><td>EventAck</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-55">55</a></td></tr><tr><td>SetCountValue</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-56">56</a></td></tr><tr><td>StatusHW</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-57">57</a></td></tr><tr><td>StatusGate</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-58">58</a></td></tr><tr><td>StatusUp</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-59">59</a></td></tr><tr><td>StatusDown</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-60">60</a></td></tr><tr><td>CompResult0</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-61">61</a></td></tr><tr><td>CompResult1</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-62">62</a></td></tr><tr><td>SyncStatus</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-63">63</a></td></tr><tr><td>CaptureStatus</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-64">64</a></td></tr><tr><td>CapturedValue</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire