-1758-65">65</a></td></tr><tr><td>ZeroStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-66">66</a></td></tr><tr><td>PosOverflow</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-67">67</a></td></tr><tr><td>NegOverflow</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-68">68</a></td></tr><tr><td>Error</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-69">69</a></td></tr><tr><td>ErrorID</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-70">70</a></td></tr><tr><td>CountValue</td><td>ORef 45 · fill_unit1.ACT_CNTV2</td><td><a href="#wire-1758-71">71</a></td></tr><tr><td>MeasuredValue</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-72">72</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 47 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1758-73">73</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1758-48">48</span></td><td>Powerrail None.None / PCon 75.in</td></tr><tr><td><span id="wire-1758-74">74</span></td><td>OCon 76.None / PCon 75.operand</td></tr><tr><td><span id="wire-1758-77">77</span></td><td>PCon 75.out / PCon 21.in</td></tr><tr><td><span id="wire-1758-49">49</span></td><td>OCon 24.None / PCon 21.operand</td></tr><tr><td><span id="wire-1758-50">50</span></td><td>PCon 21.out / PCon 22.en</td></tr><tr><td><span id="wire-1758-51">51</span></td><td>OCon 25.None / PCon 22.SwGate</td></tr><tr><td><span id="wire-1758-52">52</span></td><td>OCon 26.None / PCon 22.CaptureEnable</td></tr><tr><td><span id="wire-1758-53">53</span></td><td>OCon 27.None / PCon 22.SyncEnable</td></tr><tr><td><span id="wire-1758-54">54</span></td><td>OCon 28.None / PCon 22.ErrorAck</td></tr><tr><td><span id="wire-1758-55">55</span></td><td>OCon 29.None / PCon 22.EventAck</td></tr><tr><td><span id="wire-1758-56">56</span></td><td>OCon 30.None / PCon 22.SetCountValue</td></tr><tr><td><span id="wire-1758-57">57</span></td><td>PCon 22.StatusHW / OCon 31.None</td></tr><tr><td><span id="wire-1758-58">58</span></td><td>PCon 22.StatusGate / OCon 32.None</td></tr><tr><td><span id="wire-1758-59">59</span></td><td>PCon 22.StatusUp / OCon 33.None</td></tr><tr><td><span id="wire-1758-60">60</span></td><td>PCon 22.StatusDown / OCon 34.None</td></tr><tr><td><span id="wire-1758-61">61</span></td><td>PCon 22.CompResult0 / OCon 35.None</td></tr><tr><td><span id="wire-1758-62">62</span></td><td>PCon 22.CompResult1 / OCon 36.None</td></tr><tr><td><span id="wire-1758-63">63</span></td><td>PCon 22.SyncStatus / OCon 37.None</td></tr><tr><td><span id="wire-1758-64">64</span></td><td>PCon 22.CaptureStatus / OCon 38.None</td></tr><tr><td><span id="wire-1758-65">65</span></td><td>PCon 22.CapturedValue / OCon 39.None</td></tr><tr><td><span id="wire-1758-66">66</span></td><td>PCon 22.ZeroStatus / OCon 40.None</td></tr><tr><td><span id="wire-1758-67">67</span></td><td>PCon 22.PosOverflow / OCon 41.None</td></tr><tr><td><span id="wire-1758-68">68</span></td><td>PCon 22.NegOverflow / OCon 42.None</td></tr><tr><td><span id="wire-1758-69">69</span></td><td>PCon 22.Error / OCon 43.None</td></tr><tr><td><span id="wire-1758-70">70</span></td><td>PCon 22.ErrorID / OCon 44.None</td></tr><tr><td><span id="wire-1758-71">71</span></td><td>PCon 22.CountValue / OCon 45.None</td></tr><tr><td><span id="wire-1758-72">72</span></td><td>PCon 22.MeasuredValue / OCon 46.None</td></tr><tr><td><span id="wire-1758-73">73</span></td><td>PCon 22.CompareMeasuredValue / OCon 47.None</td></tr></tbody></table></div></details><details id="native-1759"><summary>1759 · analog input conversion · reading encoder mv05</summary><p><a href="networks/network-1759.html">원본 1759</a> · <a href="sources/decoded-original/0509-FlgNet.xml">원본 XML</a> · SHA256 e1e870a86edd1878f8ba3963e984e67718be1b39255a3e3d5fc17dd61b90a5a8</p><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1759-50">50</a></td></tr><tr><td>operand</td><td>ORef 25 · Simulation(1)</td><td><a href="#wire-1759-51">51</a></td></tr><tr><td>out</td><td>PCon 22.in</td><td><a href="#wire-1759-52">52</a></td></tr></tbody></table></div><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out</td><td><a href="#wire-1759-52">52</a></td></tr><tr><td>operand</td><td>ORef 26 · EM_OK</td><td><a href="#wire-1759-53">53</a></td></tr><tr><td>out</td><td>PCon 23.en</td><td><a href="#wire-1759-54">54</a></td></tr></tbody></table></div><h3>23 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;330&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;RefId&#x27;: &#x27;347&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0679-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;48&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;330&#x27;, &#x27;name&#x27;: &#x27;High_Speed_Counter&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;347&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0673-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;48&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;347&#x27;, &#x27;name&#x27;: &#x27;MV05_Encoder&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1759-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE3</td><td><a href="#wire-1759-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV3</td><td><a href="#wire-1759-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1759-77">77</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1759-50">50</span></td><td>Powerrail None.None / PCon 21.in</td></tr><tr><td><span id="wire-1759-51">51</span></td><td>OCon 25.None / PCon 21.operand</td></tr><tr><td><span id="wire-1759-52">52</span></td><td>PCon 21.out / PCon 22.in</td></tr><tr><td><span id="wire-1759-53">53</span></td><td>OCon 26.None / PCon 22.operand</td></tr><tr><td><span id="wire-1759-54">54</span></td><td>PCon 22.out / PCon 23.en</td></tr><tr><td><span id="wire-1759-55">55</span></td><td>OCon 27.None / PCon 23.SwGate</td></tr><tr><td><span id="wire-1759-56">56</span></td><td>OCon 28.None / PCon 23.CaptureEnable</td></tr><tr><td><span id="wire-1759-57">57</span></td><td>OCon 29.None / PCon 23.SyncEnable</td></tr><tr><td><span id="wire-1759-58">58</span></td><td>OCon 30.None / PCon 23.ErrorAck</td></tr><tr><td><span id="wire-1759-59">59</span></td><td>OCon 31.None / PCon 23.EventAck</td></tr><tr><td><span id="wire-1759-60">60</span></td><td>OCon 32.None / PCon 23.SetCountValue</td></tr><tr><td><span id="wire-1759-61">61</span></td><td>PCon 23.StatusHW / OCon 33.None</td></tr><tr><td><span id="wire-1759-62">62</span></td><td>PCon 23.StatusGate / OCon 34.None</td></tr><tr><td><span id="wire-1759-63">63</span></td><td>PCon 23.StatusUp / OCon 35.None</td></tr><tr><td><span id="wire-1759-64">64</span></td><td>PCon 23.StatusDown / OCon 36.None</td></tr><tr><td><span id="wire-1759-65">65</span></td><td>PCon 23.CompResult0 / OCon 37.None</td></tr><tr><td><span id="wire-1759-66">66</span></td><td>PCon 23.CompResult1 / OCon 38.None</td></tr><tr><td><span id="wire-1759-67">67</span></td><td>PCon 23.SyncStatus / OCon 39.None</td></tr><tr><td><span id="wire-1759-68">68</span></td><td>PCon 23.CaptureStatus / OCon 40.None</td></tr><tr><td><span id="wire-1759-69">69</span></td><td>PCon 23.CapturedValue / OCon 41.None</td></tr><tr><td><span id="wire-1759-70">70</span></td><td>PCon 23.ZeroStatus / OCon 42.None</td></tr><tr><td><span id="wire-1759-71">71</span></td><td>PCon 23.PosOverflow / OCon 43.None</td></tr><tr><td><span id="wire-1759-72">72</span></td><td>PCon 23.NegOverflow / OCon 44.None</td></tr><tr><td><span id="wire-1759-73">73</span></td><td>PCon 23.Error / OCon 45.None</td></tr><tr><td><span id="wire-1759-74">74</span></td><td>PCon 23.ErrorID / OCon 46.None</td></tr><tr><td><span id="wire-1759-75">75</span></td><td>PCon 23.CountValue / OCon 47.None</td></tr><tr><td><span id="wire-1759-76">76</span></td><td>PCon 23.MeasuredValue / OCon 48.None</td></tr><tr><td><span id="wire-1759-77">77</span></td><td>PCon 23.CompareMeasuredValue / OCon 49.None</td></tr></tbody></table></div></details><details id="native-1760"><summary>1760 · analog input conversion · reading encoder mv06</summary><p><a href="networks/network-1760.html">원본 1760</a> · <a href="sources/decoded-original/0510-FlgNet.xml">원본 XML</a> · SHA256 0e755f251ab92f2b1904be6812b4995ba04285f99de068b8bc794d31c1cee0dd</p><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1760-50">50</a></td></tr><tr><td>operand</td><td>ORef 25 · Simulation(1)</td><td><a href="#wire-1760-51">51</a></td></tr><tr><td>out</td><td>PCon 22.in</td><td><a href="#wire-1760-52">52</a></td></tr></tbody></table></div><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out</td><td><a href="#wire-1760-52">52</a></td></tr><tr><td>operand</td><td>ORef 26 · EM_OK</td><td><a href="#wire-1760-53">53</a></td></tr><tr><td>out</td><td>PCon 23.en</td><td><a href="#wire-1760-54">54</a></td></tr></tbody></table></div><h3>23 · LRef</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;330&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;RefId&#x27;: &#x27;350&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0679-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;49&#x27;, &#x27;uid&#x27;: &#x27;23&#x27;, &#x27;rid&#x27;: &#x27;330&#x27;, &#x27;name&#x27;: &#x27;High_Speed_Counter&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;350&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0673-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;49&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;350&#x27;, &#x27;name&#x27;: &#x27;MV06_Encoder&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out</td><td><a href="#wire-1760-54">54</a></td></tr><tr><td>SwGate</td><td>ORef 27 · fill_unit1.CONTROL_SIGNALS.SW_GATE4</td><td><a href="#wire-1760-55">55</a></td></tr><tr><td>CaptureEnable</td><td>ORef 28 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-56">56</a></td></tr><tr><td>SyncEnable</td><td>ORef 29 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-57">57</a></td></tr><tr><td>ErrorAck</td><td>ORef 30 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-58">58</a></td></tr><tr><td>EventAck</td><td>ORef 31 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-59">59</a></td></tr><tr><td>SetCountValue</td><td>ORef 32 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-60">60</a></td></tr><tr><td>StatusHW</td><td>ORef 33 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-61">61</a></td></tr><tr><td>StatusGate</td><td>ORef 34 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-62">62</a></td></tr><tr><td>StatusUp</td><td>ORef 35 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-63">63</a></td></tr><tr><td>StatusDown</td><td>ORef 36 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-64">64</a></td></tr><tr><td>CompResult0</td><td>ORef 37 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-65">65</a></td></tr><tr><td>CompResult1</td><td>ORef 38 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-66">66</a></td></tr><tr><td>SyncStatus</td><td>ORef 39 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-67">67</a></td></tr><tr><td>CaptureStatus</td><td>ORef 40 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-68">68</a></td></tr><tr><td>CapturedValue</td><td>ORef 41 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-69">69</a></td></tr><tr><td>ZeroStatus</td><td>ORef 42 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-70">70</a></td></tr><tr><td>PosOverflow</td><td>ORef 43 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-71">71</a></td></tr><tr><td>NegOverflow</td><td>ORef 44 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-72">72</a></td></tr><tr><td>Error</td><td>ORef 45 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-73">73</a></td></tr><tr><td>ErrorID</td><td>ORef 46 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-74">74</a></td></tr><tr><td>CountValue</td><td>ORef 47 · fill_unit1.ACT_CNTV4</td><td><a href="#wire-1760-75">75</a></td></tr><tr><td>MeasuredValue</td><td>ORef 48 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-76">76</a></td></tr><tr><td>CompareMeasuredValue</td><td>ORef 49 · [RefId 없음·미해석; 기본값 추정 금지]</td><td><a href="#wire-1760-77">77</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1760-50">50</span></td><td>Powerrail None.None / PCon 21.in</td></tr><tr><td><span id="wire-1760-51">51</span></td><td>OCon 25.None / PCon 21.operand</td></tr><tr><td><span id="wire-1760-52">52</span></td><td>PCon 21.out / PCon 22.in</td></tr><tr><td><span id="wire-1760-53">53</span></td><td>OCon 26.None / PCon 22.operand</td></tr><tr><td><span id="wire-1760-54">54</span></td><td>PCon 22.out / PCon 23.en</td></tr><tr><td><span id="wire-1760-55">55</span></td><td>OCon 27.None / PCon 23.SwGate</td></tr><tr><td><span id="wire-1760-56">56</span></td><td>OCon 28.None / PCon 23.CaptureEnable</td></tr><tr><td><span id="wire-1760-57">57</span></td><td>OCon 29.None / PCon 23.SyncEnable</td></tr><tr><td><span id="wire-1760-58">58</span></td><td>OCon 30.None / PCon 23.ErrorAck</td></tr><tr><td><span id="wire-1760-59">59</span></td><td>OCon 31.None / PCon 23.EventAck</td></tr><tr><td><span id="wire-1760-60">60</span></td><td>OCon 32.None / PCon 23.SetCountValue</td></tr><tr><td><span id="wire-1760-61">61</span></td><td>PCon 23.StatusHW / OCon 33.None</td></tr><tr><td><span id="wire-1760-62">62</span></td><td>PCon 23.StatusGate / OCon 34.None</td></tr><tr><td><span id="wire-1760-63">63</span></td><td>PCon 23.StatusUp / OCon 35.None</td></tr><tr><td><span id="wire-1760-64">64</span></td><td>PCon 23.StatusDown / OCon 36.None</td></tr><tr><td><span id="wire-1760-65">65</span></td><td>PCon 23.CompResult0 / OCon 37.None</td></tr><tr><td><span id="wire-1760-66">66</span></td><td>PCon 23.CompResult1 / OCon 38.None</td></tr><tr><td><span id="wire-1760-67">67</span></td><td>PCon 23.SyncStatus / OCon 39.None</td></tr><tr><td><span id="wire-1760-68">68</span></td><td>PCon 23.CaptureStatus / OCon 40.None</td></tr><tr><td><span id="wire-1760-69">69</span></td><td>PCon 23.CapturedValue / OCon 41.None</td></tr><tr><td><span id="wire-1760-70">70</span></td><td>PCon 23.ZeroStatus / OCon 42.None</td></tr><tr><td><span id="wire-1760-71">71</span></td><td>PCon 23.PosOverflow / OCon 43.None</td></tr><tr><td><span id="wire-1760-72">72</span></td><td>PCon 23.NegOverflow / OCon 44.None</td></tr><tr><td><span id="wire-1760-73">73</span></td><td>PCon 23.Error / OCon 45.None</td></tr><tr><td><span id="wire-1760-74">74</span></td><td>PCon 23.ErrorID / OCon 46.None</td></tr><tr><td><span id="wire-1760-75">75</span></td><td>PCon 23.CountValue / OCon 47.None</td></tr><tr><td><span id="wire-1760-76">76</span></td><td>PCon 23.MeasuredValue / OCon 48.None</td></tr><tr><td><span id="wire-1760-77">77</span></td><td>PCon 23.CompareMeasuredValue / OCon 49.None</td></tr></tbody></table></div></details><details id="native-1761"><summary>1761 · analog input conversion · store current position value at power-off</summary><p><a href="networks/network-1761.html">원본 1761</a> · <a href="sources/decoded-original/0511-FlgNet.xml">원본 XML</a> · SHA256 a4bf314bf817f0f666a0c9fdd26df134cedeed8666819c7a3e8e6438850eace6</p><h3>963 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;963&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1761-965">965</a></td></tr><tr><td>operand</td><td>ORef 940 · EM_OK</td><td><a href="#wire-1761-951">951</a></td></tr><tr><td>out</td><td>PCon 917.en / PCon 922.en / PCon 927.en / PCon 932.en / PCon 937.en</td><td><a href="#wire-1761-964">964</a></td></tr></tbody></table></div><h3>917 · Move</h3><p>{&#x27;UId&#x27;: &#x27;917&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 963.out / PCon 922.en / PCon 927.en / PCon 932.en / PCon 937.en</td><td><a href="#wire-1761-964">964</a></td></tr><tr><td>in</td><td>ORef 941 · CNT_Act_0</td><td><a href="#wire-1761-952">952</a></td></tr><tr><td>out1</td><td>ORef 942 · Memory encoder.Encoder_CH00</td><td><a href="#wire-1761-953">953</a></td></tr></tbody></table></div><h3>922 · Move</h3><p>{&#x27;UId&#x27;: &#x27;922&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 963.out / PCon 917.en / PCon 927.en / PCon 932.en / PCon 937.en</td><td><a href="#wire-1761-964">964</a></td></tr><tr><td>in</td><td>ORef 943 · CNT_Act_1</td><td><a href="#wire-1761-954">954</a></td></tr><tr><td>out1</td><td>ORef 944 · Memory encoder.Encoder_CH01</td><td><a href="#wire-1761-955">955</a></td></tr></tbody></table></div><h3>927 · Move</h3><p>{&#x27;UId&#x27;: &#x27;927&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 963.out / PCon 917.en / PCon 922.en / PCon 932.en / PCon 937.en</td><td><a href="#wire-1761-964">964</a></td></tr><tr><td>in</td><td>ORef 945 · CNT_Act_2</td><td><a href="#wire-1761-956">956</a></td></tr><tr><td>out1</td><td>ORef 946 · Memory encoder.Encoder_CH02</td><td><a href="#wire-1761-957">957</a></td></tr></tbody></table></div><h3>932 · Move</h3><p>{&#x27;UId&#x27;: &#x27;932&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 963.out / PCon 917.en / PCon 922.en / PCon 927.en / PCon 937.en</td><td><a href="#wire-1761-964">964</a></td></tr><tr><td>in</td><td>ORef 947 · CNT_Act_3</td><td><a href="#wire-1761-958">958</a></td></tr><tr><td>out1</td><td>ORef 948 · Memory encoder.Encoder_CH03</td><td><a href="#wire-1761-959">959</a></td></tr></tbody></table></div><h3>937 · Move</h3><p>{&#x27;UId&#x27;: &#x27;937&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 963.out / PCon 917.en / PCon 922.en / PCon 927.en / PCon 932.en</td><td><a href="#wire-1761-964">964</a></td></tr><tr><td>in</td><td>ORef 949 · CNT_Act_4</td><td><a href="#wire-1761-960">960</a></td></tr><tr><td>out1</td><td>ORef 950 · Memory encoder.Encoder_CH04</td><td><a href="#wire-1761-961">961</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1761-965">965</span></td><td>Powerrail None.None / PCon 963.in</td></tr><tr><td><span id="wire-1761-951">951</span></td><td>OCon 940.None / PCon 963.operand</td></tr><tr><td><span id="wire-1761-964">964</span></td><td>PCon 963.out / PCon 917.en / PCon 922.en / PCon 927.en / PCon 932.en / PCon 937.en</td></tr><tr><td><span id="wire-1761-952">952</span></td><td>OCon 941.None / PCon 917.in</td></tr><tr><td><span id="wire-1761-953">953</span></td><td>PCon 917.out1 / OCon 942.None</td></tr><tr><td><span id="wire-1761-954">954</span></td><td>OCon 943.None / PCon 922.in</td></tr><tr><td><span id="wire-1761-955">955</span></td><td>PCon 922.out1 / OCon 944.None</td></tr><tr><td><span id="wire-1761-956">956</span></td><td>OCon 945.None / PCon 927.in</td></tr><tr><td><span id="wire-1761-957">957</span></td><td>PCon 927.out1 / OCon 946.None</td></tr><tr><td><span id="wire-1761-958">958</span></td><td>OCon 947.None / PCon 932.in</td></tr><tr><td><span id="wire-1761-959">959</span></td><td>PCon 932.out1 / OCon 948.None</td></tr><tr><td><span id="wire-1761-960">960</span></td><td>OCon 949.None / PCon 937.in</td></tr><tr><td><span id="wire-1761-961">961</span></td><td>PCon 937.out1 / OCon 950.None</td></tr></tbody></table></div></details><details id="native-1762"><summary>1762 · analog input conversion · data management mv01</summary><p><a href="networks/network-1762.html">원본 1762</a> · <a href="sources/decoded-original/0512-FlgNet.xml">원본 XML</a> · SHA256 9437caf0fc524d25925ca5beb3c3bf1a2a0709a478a2981e42e5abe1e4471795</p><h3>1113 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1113&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1762-1119">1119</a></td></tr><tr><td>operand</td><td>ORef 1064 · EM_OK</td><td><a href="#wire-1762-1087">1087</a></td></tr><tr><td>out</td><td>PCon 1115.in / PCon 1117.in / PCon 1059.en</td><td><a href="#wire-1762-1114">1114</a></td></tr></tbody></table></div><h3>1115 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1115&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1113.out / PCon 1117.in / PCon 1059.en</td><td><a href="#wire-1762-1114">1114</a></td></tr><tr><td>operand</td><td>ORef 1065 · MV01_Close</td><td><a href="#wire-1762-1088">1088</a></td></tr><tr><td>out</td><td>PCon 1025.in / PCon 1030.en</td><td><a href="#wire-1762-1116">1116</a></td></tr></tbody></table></div><h3>1025 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;1025&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1115.out / PCon 1030.en</td><td><a href="#wire-1762-1116">1116</a></td></tr><tr><td>operand</td><td>ORef 1066 · fill_unit1.CONTROL_SIGNALS.SW_GATE0</td><td><a href="#wire-1762-1089">1089</a></td></tr></tbody></table></div><h3>1030 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1030&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1115.out / PCon 1025.in</td><td><a href="#wire-1762-1116">1116</a></td></tr><tr><td>in1</td><td>ORef 1067 · Memory encoder.Encoder_CH00</td><td><a href="#wire-1762-1090">1090</a></td></tr><tr><td>in2</td><td>ORef 1068 · fill_unit1.ACT_CNTV0</td><td><a href="#wire-1762-1091">1091</a></td></tr><tr><td>eno</td><td>PCon 1034.en</td><td><a href="#wire-1762-1093">1093</a></td></tr><tr><td>out</td><td>ORef 1069 · CNT_Act_0</td><td><a href="#wire-1762-1092">1092</a></td></tr></tbody></table></div><h3>1034 · Div</h3><p>{&#x27;UId&#x27;: &#x27;1034&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1030.eno</td><td><a href="#wire-1762-1093">1093</a></td></tr><tr><td>in1</td><td>ORef 1070 · CNT_Act_0</td><td><a href="#wire-1762-1094">1094</a></td></tr><tr><td>in2</td><td>ORef 1071 · 100</td><td><a href="#wire-1762-1095">1095</a></td></tr><tr><td>eno</td><td>PCon 1038.en</td><td><a href="#wire-1762-1097">1097</a></td></tr><tr><td>out</td><td>ORef 1072 · CNTV0_100</td><td><a href="#wire-1762-1096">1096</a></td></tr></tbody></table></div><h3>1038 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1038&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1034.eno</td><td><a href="#wire-1762-1097">1097</a></td></tr><tr><td>in</td><td>ORef 1073 · CNTV0_100</td><td><a href="#wire-1762-1098">1098</a></td></tr><tr><td>out1</td><td>ORef 1074 · Memory encoder.Encoder_CH00_10</td><td><a href="#wire-1762-1099">1099</a></td></tr></tbody></table></div><h3>1117 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1117&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1113.out / PCon 1115.in / PCon 1059.en</td><td><a href="#wire-1762-1114">1114</a></td></tr><tr><td>operand</td><td>ORef 1075 · fill_unit1.CONTROL_SIGNALS.SW_GATE0</td><td><a href="#wire-1762-1101">1101</a></td></tr><tr><td>out</td><td>PCon 1047.en / PCon 1052.en</td><td><a href="#wire-1762-1118">1118</a></td></tr></tbody></table></div><h3>1047 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1047&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1117.out / PCon 1052.en</td><td><a href="#wire-1762-1118">1118</a></td></tr><tr><td>in</td><td>ORef 1076 · 0</td><td><a href="#wire-1762-1102">1102</a></td></tr><tr><td>out1</td><td>ORef 1077 · Memory encoder.Encoder_CH00_10</td><td><a href="#wire-1762-1103">1103</a></td></tr></tbody></table></div><h3>1052 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1052&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1117.out / PCon 1047.en</td><td><a href="#wire-1762-1118">1118</a></td></tr><tr><td>in</td><td>ORef 1078 · INT#0</td><td><a href="#wire-1762-1104">1104</a></td></tr><tr><td>out1</td><td>ORef 1079 · Memory encoder.Encoder_CH00</td><td><a href="#wire-1762-1105">1105</a></td></tr></tbody></table></div><h3>1059 · CRef</h3><p>{&#x27;UId&#x27;: &#x27;1059&#x27;, &#x27;RefId&#x27;: &#x27;351&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;1086&#x27;, &#x27;RefId&#x27;: &#x27;5&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;1086&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0672-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;31&#x27;, &#x27;uid&#x27;: &#x27;1086&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;name&#x27;: &#x27;Signal linearization&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1113.out / PCon 1115.in / PCon 1117.in</td><td><a href="#wire-1762-1114">1114</a></td></tr><tr><td>IN0</td><td>ORef 1081 · ON</td><td><a href="#wire-1762-1107">1107</a></td></tr><tr><td>Analog_input</td><td>ORef 1082 · Memory encoder.Encoder_CH00_10</td><td><a href="#wire-1762-1108">1108</a></td></tr><tr><td>Coeff</td><td>ORef 1083 · Coeff.COEFF_TRASM_MV01</td><td><a href="#wire-1762-1109">1109</a></td></tr><tr><td>Zero</td><td>ORef 1084 · Coeff.ZERO_TRASM_MV01</td><td><a href="#wire-1762-1110">1110</a></td></tr><tr><td>OutValue</td><td>ORef 1085 · Data.Pot_MV01</td><td><a href="#wire-1762-1111">1111</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV01_OFR</td><td><a href="#wire-1762-24">24</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1762-1119">1119</span></td><td>Powerrail None.None / PCon 1113.in</td></tr><tr><td><span id="wire-1762-1087">1087</span></td><td>OCon 1064.None / PCon 1113.operand</td></tr><tr><td><span id="wire-1762-1114">1114</span></td><td>PCon 1113.out / PCon 1115.in / PCon 1117.in / PCon 1059.en</td></tr><tr><td><span id="wire-1762-1088">1088</span></td><td>OCon 1065.None / PCon 1115.operand</td></tr><tr><td><span id="wire-1762-1116">1116</span></td><td>PCon 1115.out / PCon 1025.in / PCon 1030.en</td></tr><tr><td><span id="wire-1762-1089">1089</span></td><td>OCon 1066.None / PCon 1025.operand</td></tr><tr><td><span id="wire-1762-1090">1090</span></td><td>OCon 1067.None / PCon 1030.in1</td></tr><tr><td><span id="wire-1762-1091">1091</span></td><td>OCon 1068.None / PCon 1030.in2</td></tr><tr><td><span id="wire-1762-1093">1093</span></td><td>PCon 1030.eno / PCon 1034.en</td></tr><tr><td><span id="wire-1762-1092">1092</span></td><td>PCon 1030.out / OCon 1069.None</td></tr><tr><td><span id="wire-1762-1094">1094</span></td><td>OCon 1070.None / PCon 1034.in1</td></tr><tr><td><span id="wire-1762-1095">1095</span></td><td>OCon 1071.None / PCon 1034.in2</td></tr><tr><td><span id="wire-1762-1097">1097</span></td><td>PCon 1034.eno / PCon 1038.en</td></tr><tr><td><span id="wire-1762-1096">1096</span></td><td>PCon 1034.out / OCon 1072.None</td></tr><tr><td><span id="wire-1762-1098">1098</span></td><td>OCon 1073.None / PCon 1038.in</td></tr><tr><td><span id="wire-1762-1099">1099</span></td><td>PCon 1038.out1 / OCon 1074.None</td></tr><tr><td><span id="wire-1762-1101">1101</span></td><td>OCon 1075.None / PCon 1117.operand</td></tr><tr><td><span id="wire-1762-1118">1118</span></td><td>PCon 1117.out / PCon 1047.en / PCon 1052.en</td></tr><tr><td><span id="wire-1762-1102">1102</span></td><td>OCon 1076.None / PCon 1047.in</td></tr><tr><td><span id="wire-1762-1103">1103</span></td><td>PCon 1047.out1 / OCon 1077.None</td></tr><tr><td><span id="wire-1762-1104">1104</span></td><td>OCon 1078.None / PCon 1052.in</td></tr><tr><td><span id="wire-1762-1105">1105</span></td><td>PCon 1052.out1 / OCon 1079.None</td></tr><tr><td><span id="wire-1762-1107">1107</span></td><td>OCon 1081.None / PCon 1059.IN0</td></tr><tr><td><span id="wire-1762-1108">1108</span></td><td>OCon 1082.None / PCon 1059.Analog_input</td></tr><tr><td><span id="wire-1762-1109">1109</span></td><td>OCon 1083.None / PCon 1059.Coeff</td></tr><tr><td><span id="wire-1762-1110">1110</span></td><td>OCon 1084.None / PCon 1059.Zero</td></tr><tr><td><span id="wire-1762-1111">1111</span></td><td>PCon 1059.OutValue / OCon 1085.None</td></tr><tr><td><span id="wire-1762-24">24</span></td><td>PCon 1059.Out_of_range / OCon 23.None</td></tr></tbody></table></div></details><details id="native-1763"><summary>1763 · analog input conversion · data management mv02</summary><p><a href="networks/network-1763.html">원본 1763</a> · <a href="sources/decoded-original/0513-FlgNet.xml">원본 XML</a> · SHA256 19107ffbb3144f4dc5dd070f0edb459166ae7a96c0715b65362f9a359c19412d</p><h3>21 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1763-53">53</a></td></tr><tr><td>operand</td><td>ORef 32 · EM_OK</td><td><a href="#wire-1763-54">54</a></td></tr><tr><td>out</td><td>PCon 22.in / PCon 27.in / PCon 30.en</td><td><a href="#wire-1763-55">55</a></td></tr></tbody></table></div><h3>22 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out / PCon 27.in / PCon 30.en</td><td><a href="#wire-1763-55">55</a></td></tr><tr><td>operand</td><td>ORef 56 · MV02_Close</td><td><a href="#wire-1763-33">33</a></td></tr><tr><td>out</td><td>PCon 23.in / PCon 24.en</td><td><a href="#wire-1763-57">57</a></td></tr></tbody></table></div><h3>23 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 22.out / PCon 24.en</td><td><a href="#wire-1763-57">57</a></td></tr><tr><td>operand</td><td>ORef 34 · fill_unit1.CONTROL_SIGNALS.SW_GATE1</td><td><a href="#wire-1763-58">58</a></td></tr></tbody></table></div><h3>24 · Add</h3><p>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 22.out / PCon 23.in</td><td><a href="#wire-1763-57">57</a></td></tr><tr><td>in1</td><td>ORef 35 · Memory encoder.Encoder_CH01</td><td><a href="#wire-1763-59">59</a></td></tr><tr><td>in2</td><td>ORef 36 · fill_unit1.ACT_CNTV1</td><td><a href="#wire-1763-60">60</a></td></tr><tr><td>eno</td><td>PCon 25.en</td><td><a href="#wire-1763-61">61</a></td></tr><tr><td>out</td><td>ORef 37 · CNT_Act_1</td><td><a href="#wire-1763-62">62</a></td></tr></tbody></table></div><h3>25 · Div</h3><p>{&#x27;UId&#x27;: &#x27;25&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 24.eno</td><td><a href="#wire-1763-61">61</a></td></tr><tr><td>in1</td><td>ORef 38 · CNT_Act_1</td><td><a href="#wire-1763-63">63</a></td></tr><tr><td>in2</td><td>ORef 39 · 100</td><td><a href="#wire-1763-64">64</a></td></tr><tr><td>eno</td><td>PCon 26.en</td><td><a href="#wire-1763-65">65</a></td></tr><tr><td>out</td><td>ORef 40 · CNTV1_100</td><td><a href="#wire-1763-66">66</a></td></tr></tbody></table></div><h3>26 · Move</h3><p>{&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 25.eno</td><td><a href="#wire-1763-65">65</a></td></tr><tr><td>in</td><td>ORef 41 · CNTV1_100</td><td><a href="#wire-1763-67">67</a></td></tr><tr><td>out1</td><td>ORef 42 · Memory encoder.Encoder_CH01_10</td><td><a href="#wire-1763-68">68</a></td></tr></tbody></table></div><h3>27 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;27&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 21.out / PCon 22.in / PCon 30.en</td><td><a href="#wire-1763-55">55</a></td></tr><tr><td>operand</td><td>ORef 43 · fill_unit1.CONTROL_SIGNALS.SW_GATE1</td><td><a href="#wire-1763-69">69</a></td></tr><tr><td>out</td><td>PCon 28.en / PCon 29.en</td><td><a href="#wire-1763-70">70</a></td></tr></tbody></table></div><h3>28 · Move</h3><p>{&#x27;UId&#x27;: &#x27;28&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 27.out / PCon 29.en</td><td><a href="#wire-1763-70">70</a></td></tr><tr><td>in</td><td>ORef 44 · 0</td><td><a href="#wire-1763-71">71</a></td></tr><tr><td>out1</td><td>ORef 45 · Memory encoder.Encoder_CH01_10</td><td><a href="#wire-1763-72">72</a></td></tr></tbody></table></div><h3>29 · Move</h3><p>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 27.out / PCon 28.en</td><td><a href="#wire-1763-70">70</a></td></tr><tr><td>in</td><td>ORef 46 · INT#0</td><td><a href="#wire-1763-73">73</a></td></tr><tr><td>out1</td><td>ORef 47 · Memory encoder.Encoder_CH01</td><td><a href="#wire-1763-74">74</a></td></tr></tbody></table></div><h3>30 · CRef</h3><p>{&#x27;UId&#x27;: &#x27;30&#x27;, &#x27;RefId&#x27;: &#x27;351&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;31&#x27;, &#x27;RefId&#x27;: &#x27;5&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;31&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0672-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;46&#x27;, &#x27;uid&#x27;: &#x27;31&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;name&#x27;: &#x27;Signal linearization&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 21.out / PCon 22.in / PCon 27.in</td><td><a href="#wire-1763-55">55</a></td></tr><tr><td>IN0</td><td>ORef 48 · ON</td><td><a href="#wire-1763-75">75</a></td></tr><tr><td>Analog_input</td><td>ORef 49 · Memory encoder.Encoder_CH01_10</td><td><a href="#wire-1763-76">76</a></td></tr><tr><td>Coeff</td><td>ORef 50 · Coeff.COEFF_TRASM_MV02</td><td><a href="#wire-1763-77">77</a></td></tr><tr><td>Zero</td><td>ORef 51 · Coeff.ZERO_TRASM_MV02</td><td><a href="#wire-1763-78">78</a></td></tr><tr><td>OutValue</td><td>ORef 52 · Data.Pot_MV02</td><td><a href="#wire-1763-79">79</a></td></tr><tr><td>Out_of_range</td><td>ORef 82 · Allarm.Pot_MV02_OFR</td><td><a href="#wire-1763-83">83</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1763-53">53</span></td><td>Powerrail None.None / PCon 21.in</td></tr><tr><td><span id="wire-1763-54">54</span></td><td>OCon 32.None / PCon 21.operand</td></tr><tr><td><span id="wire-1763-55">55</span></td><td>PCon 21.out / PCon 22.in / PCon 27.in / PCon 30.en</td></tr><tr><td><span id="wire-1763-33">33</span></td><td>OCon 56.None / PCon 22.operand</td></tr><tr><td><span id="wire-1763-57">57</span></td><td>PCon 22.out / PCon 23.in / PCon 24.en</td></tr><tr><td><span id="wire-1763-58">58</span></td><td>OCon 34.None / PCon 23.operand</td></tr><tr><td><span id="wire-1763-59">59</span></td><td>OCon 35.None / PCon 24.in1</td></tr><tr><td><span id="wire-1763-60">60</span></td><td>OCon 36.None / PCon 24.in2</td></tr><tr><td><span id="wire-1763-61">61</span></td><td>PCon 24.eno / PCon 25.en</td></tr><tr><td><span id="wire-1763-62">62</span></td><td>PCon 24.out / OCon 37.None</td></tr><tr><td><span id="wire-1763-63">63</span></td><td>OCon 38.None / PCon 25.in1</td></tr><tr><td><span id="wire-1763-64">64</span></td><td>OCon 39.None / PCon 25.in2</td></tr><tr><td><span id="wire-1763-65">65</span></td><td>PCon 25.eno / PCon 26.en</td></tr><tr><td><span id="wire-1763-66">66</span></td><td>PCon 25.out / OCon 40.None</td></tr><tr><td><span id="wire-1763-67">67</span></td><td>OCon 41.None / PCon 26.in</td></tr><tr><td><span id="wire-1763-68">68</span></td><td>PCon 26.out1 / OCon 42.None</td></tr><tr><td><span id="wire-1763-69">69</span></td><td>OCon 43.None / PCon 27.operand</td></tr><tr><td><span id="wire-1763-70">70</span></td><td>PCon 27.out / PCon 28.en / PCon 29.en</td></tr><tr><td><span id="wire-1763-71">71</span></td><td>OCon 44.None / PCon 28.in</td></tr><tr><td><span id="wire-1763-72">72</span></td><td>PCon 28.out1 / OCon 45.None</td></tr><tr><td><span id="wire-1763-73">73</span></td><td>OCon 46.None / PCon 29.in</td></tr><tr><td><span id="wire-1763-74">74</span></td><td>PCon 29.out1 / OCon 47.None</td></tr><tr><td><span id="wire-1763-75">75</span></td><td>OCon 48.None / PCon 30.IN0</td></tr><tr><td><span id="wire-1763-76">76</span></td><td>OCon 49.None / PCon 30.Analog_input</td></tr><tr><td><span id="wire-1763-77">77</span></td><td>OCon 50.None / PCon 30.Coeff</td></tr><tr><td><span id="wire-1763-78">78</span></td><td>OCon 51.None / PCon 30.Zero</td></tr><tr><td><span id="wire-1763-79">79</span></td><td>PCon 30.OutValue / OCon 52.None</td></tr><tr><td><span id="wire-1763-83">83</span></td><td>PCon 30.Out_of_range / OCon 82.None</td></tr></tbody></table></div></details><details id="native-1764"><summary>1764 · analog input conversion · mv03 data management</summary><p><a href="networks/network-1764.html">원본 1764</a> · <a href="sources/decoded-original/0514-FlgNet.xml">원본 XML</a> · SHA256 3826044da205b26e31f400232a55aa240eef8a4933e532d0bf9a3bccee2d19c5</p><h3>1217 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1217&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1764-1223">1223</a></td></tr><tr><td>operand</td><td>ORef 1168 · EM_OK</td><td><a href="#wire-1764-1191">1191</a></td></tr><tr><td>out</td><td>PCon 1219.in / PCon 1221.in / PCon 1163.en</td><td><a href="#wire-1764-1218">1218</a></td></tr></tbody></table></div><h3>1219 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1219&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1217.out / PCon 1221.in / PCon 1163.en</td><td><a href="#wire-1764-1218">1218</a></td></tr><tr><td>operand</td><td>ORef 22 · Inputs.MV03 Close</td><td><a href="#wire-1764-21">21</a></td></tr><tr><td>out</td><td>PCon 1129.in / PCon 1134.en</td><td><a href="#wire-1764-1220">1220</a></td></tr></tbody></table></div><h3>1129 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;1129&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1219.out / PCon 1134.en</td><td><a href="#wire-1764-1220">1220</a></td></tr><tr><td>operand</td><td>ORef 1170 · fill_unit1.CONTROL_SIGNALS.SW_GATE2</td><td><a href="#wire-1764-1193">1193</a></td></tr></tbody></table></div><h3>1134 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1134&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1219.out / PCon 1129.in</td><td><a href="#wire-1764-1220">1220</a></td></tr><tr><td>in1</td><td>ORef 1171 · Memory encoder.Encoder_CH02</td><td><a href="#wire-1764-1194">1194</a></td></tr><tr><td>in2</td><td>ORef 1172 · fill_unit1.ACT_CNTV2</td><td><a href="#wire-1764-1195">1195</a></td></tr><tr><td>eno</td><td>PCon 1138.en</td><td><a href="#wire-1764-1197">1197</a></td></tr><tr><td>out</td><td>ORef 1173 · CNT_Act_2</td><td><a href="#wire-1764-1196">1196</a></td></tr></tbody></table></div><h3>1138 · Div</h3><p>{&#x27;UId&#x27;: &#x27;1138&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1134.eno</td><td><a href="#wire-1764-1197">1197</a></td></tr><tr><td>in1</td><td>ORef 1174 · CNT_Act_2</td><td><a href="#wire-1764-1198">1198</a></td></tr><tr><td>in2</td><td>ORef 1175 · 100</td><td><a href="#wire-1764-1199">1199</a></td></tr><tr><td>eno</td><td>PCon 1142.en</td><td><a href="#wire-1764-1201">1201</a></td></tr><tr><td>out</td><td>ORef 1176 · CNTV2_100</td><td><a href="#wire-1764-1200">1200</a></td></tr></tbody></table></div><h3>1142 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1142&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1138.eno</td><td><a href="#wire-1764-1201">1201</a></td></tr><tr><td>in</td><td>ORef 1177 · CNTV2_100</td><td><a href="#wire-1764-1202">1202</a></td></tr><tr><td>out1</td><td>ORef 1178 · Memory encoder.Encoder_CH02_10</td><td><a href="#wire-1764-1203">1203</a></td></tr></tbody></table></div><h3>1221 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1221&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1217.out / PCon 1219.in / PCon 1163.en</td><td><a href="#wire-1764-1218">1218</a></td></tr><tr><td>operand</td><td>ORef 1179 · fill_unit1.CONTROL_SIGNALS.SW_GATE2</td><td><a href="#wire-1764-1205">1205</a></td></tr><tr><td>out</td><td>PCon 1151.en / PCon 1156.en</td><td><a href="#wire-1764-1222">1222</a></td></tr></tbody></table></div><h3>1151 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1151&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1221.out / PCon 1156.en</td><td><a href="#wire-1764-1222">1222</a></td></tr><tr><td>in</td><td>ORef 1180 · 0</td><td><a href="#wire-1764-1206">1206</a></td></tr><tr><td>out1</td><td>ORef 1181 · Memory encoder.Encoder_CH02_10</td><td><a href="#wire-1764-1207">1207</a></td></tr></tbody></table></div><h3>1156 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1156&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1221.out / PCon 1151.en</td><td><a href="#wire-1764-1222">1222</a></td></tr><tr><td>in</td><td>ORef 1182 · INT#0</td><td><a href="#wire-1764-1208">1208</a></td></tr><tr><td>out1</td><td>ORef 1183 · Memory encoder.Encoder_CH02</td><td><a href="#wire-1764-1209">1209</a></td></tr></tbody></table></div><h3>1163 · CRef</h3><p>{&#x27;UId&#x27;: &#x27;1163&#x27;, &#x27;RefId&#x27;: &#x27;351&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;1190&#x27;, &#x27;RefId&#x27;: &#x27;5&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;1190&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0672-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;32&#x27;, &#x27;uid&#x27;: &#x27;1190&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;name&#x27;: &#x27;Signal linearization&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1217.out / PCon 1219.in / PCon 1221.in</td><td><a href="#wire-1764-1218">1218</a></td></tr><tr><td>IN0</td><td>ORef 1185 · ON</td><td><a href="#wire-1764-1211">1211</a></td></tr><tr><td>Analog_input</td><td>ORef 1186 · Memory encoder.Encoder_CH02_10</td><td><a href="#wire-1764-1212">1212</a></td></tr><tr><td>Coeff</td><td>ORef 1187 · Coeff.COEFF_TRASM_MV03</td><td><a href="#wire-1764-1213">1213</a></td></tr><tr><td>Zero</td><td>ORef 1188 · Coeff.ZERO_TRASM_MV03</td><td><a href="#wire-1764-1214">1214</a></td></tr><tr><td>OutValue</td><td>ORef 1189 · Data.Pot_MV03</td><td><a href="#wire-1764-1215">1215</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV03_OFR</td><td><a href="#wire-1764-24">24</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1764-1223">1223</span></td><td>Powerrail None.None / PCon 1217.in</td></tr><tr><td><span id="wire-1764-1191">1191</span></td><td>OCon 1168.None / PCon 1217.operand</td></tr><tr><td><span id="wire-1764-1218">1218</span></td><td>PCon 1217.out / PCon 1219.in / PCon 1221.in / PCon 1163.en</td></tr><tr><td><span id="wire-1764-21">21</span></td><td>OCon 22.None / PCon 1219.operand</td></tr><tr><td><span id="wire-1764-1220">1220</span></td><td>PCon 1219.out / PCon 1129.in / PCon 1134.en</td></tr><tr><td><span id="wire-1764-1193">1193</span></td><td>OCon 1170.None / PCon 1129.operand</td></tr><tr><td><span id="wire-1764-1194">1194</span></td><td>OCon 1171.None / PCon 1134.in1</td></tr><tr><td><span id="wire-1764-1195">1195</span></td><td>OCon 1172.None / PCon 1134.in2</td></tr><tr><td><span id="wire-1764-1197">1197</span></td><td>PCon 1134.eno / PCon 1138.en</td></tr><tr><td><span id="wire-1764-1196">1196</span></td><td>PCon 1134.out / OCon 1173.None</td></tr><tr><td><span id="wire-1764-1198">1198</span></td><td>OCon 1174.None / PCon 1138.in1</td></tr><tr><td><span id="wire-1764-1199">1199</span></td><td>OCon 1175.None / PCon 1138.in2</td></tr><tr><td><span id="wire-1764-1201">1201</span></td><td>PCon 1138.eno / PCon 1142.en</td></tr><tr><td><span id="wire-1764-1200">1200</span></td><td>PCon 1138.out / OCon 1176.None</td></tr><tr><td><span id="wire-1764-1202">1202</span></td><td>OCon 1177.None / PCon 1142.in</td></tr><tr><td><span id="wire-1764-1203">1203</span></td><td>PCon 1142.out1 / OCon 1178.None</td></tr><tr><td><span id="wire-1764-1205">1205</span></td><td>OCon 1179.None / PCon 1221.operand</td></tr><tr><td><span id="wire-1764-1222">1222</span></td><td>PCon 1221.out / PCon 1151.en / PCon 1156.en</td></tr><tr><td><span id="wire-1764-1206">1206</span></td><td>OCon 1180.None / PCon 1151.in</td></tr><tr><td><span id="wire-1764-1207">1207</span></td><td>PCon 1151.out1 / OCon 1181.None</td></tr><tr><td><span id="wire-1764-1208">1208</span></td><td>OCon 1182.None / PCon 1156.in</td></tr><tr><td><span id="wire-1764-1209">1209</span></td><td>PCon 1156.out1 / OCon 1183.None</td></tr><tr><td><span id="wire-1764-1211">1211</span></td><td>OCon 1185.None / PCon 1163.IN0</td></tr><tr><td><span id="wire-1764-1212">1212</span></td><td>OCon 1186.None / PCon 1163.Analog_input</td></tr><tr><td><span id="wire-1764-1213">1213</span></td><td>OCon 1187.None / PCon 1163.Coeff</td></tr><tr><td><span id="wire-1764-1214">1214</span></td><td>OCon 1188.None / PCon 1163.Zero</td></tr><tr><td><span id="wire-1764-1215">1215</span></td><td>PCon 1163.OutValue / OCon 1189.None</td></tr><tr><td><span id="wire-1764-24">24</span></td><td>PCon 1163.Out_of_range / OCon 23.None</td></tr></tbody></table></div></details><details id="native-1765"><summary>1765 · analog input conversion · mv05 data management</summary><p><a href="networks/network-1765.html">원본 1765</a> · <a href="sources/decoded-original/0515-FlgNet.xml">원본 XML</a> · SHA256 504f68cf91ee6b33d6b29ab8549a013fed0d11b46212ad58f0aa377f33816ccf</p><h3>1321 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1321&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1765-1327">1327</a></td></tr><tr><td>operand</td><td>ORef 1272 · EM_OK</td><td><a href="#wire-1765-1295">1295</a></td></tr><tr><td>out</td><td>PCon 1323.in / PCon 1325.in / PCon 1267.en</td><td><a href="#wire-1765-1322">1322</a></td></tr></tbody></table></div><h3>1323 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1323&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1321.out / PCon 1325.in / PCon 1267.en</td><td><a href="#wire-1765-1322">1322</a></td></tr><tr><td>operand</td><td>ORef 22 · MV05_Close</td><td><a href="#wire-1765-21">21</a></td></tr><tr><td>out</td><td>PCon 1233.in / PCon 1238.en</td><td><a href="#wire-1765-1324">1324</a></td></tr></tbody></table></div><h3>1233 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;1233&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1323.out / PCon 1238.en</td><td><a href="#wire-1765-1324">1324</a></td></tr><tr><td>operand</td><td>ORef 1274 · fill_unit1.CONTROL_SIGNALS.SW_GATE3</td><td><a href="#wire-1765-1297">1297</a></td></tr></tbody></table></div><h3>1238 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1238&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1323.out / PCon 1233.in</td><td><a href="#wire-1765-1324">1324</a></td></tr><tr><td>in1</td><td>ORef 1275 · Memory encoder.Encoder_CH03</td><td><a href="#wire-1765-1298">1298</a></td></tr><tr><td>in2</td><td>ORef 1276 · fill_unit1.ACT_CNTV3</td><td><a href="#wire-1765-1299">1299</a></td></tr><tr><td>eno</td><td>PCon 1242.en</td><td><a href="#wire-1765-1301">1301</a></td></tr><tr><td>out</td><td>ORef 1277 · CNT_Act_3</td><td><a href="#wire-1765-1300">1300</a></td></tr></tbody></table></div><h3>1242 · Div</h3><p>{&#x27;UId&#x27;: &#x27;1242&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1238.eno</td><td><a href="#wire-1765-1301">1301</a></td></tr><tr><td>in1</td><td>ORef 1278 · CNT_Act_3</td><td><a href="#wire-1765-1302">1302</a></td></tr><tr><td>in2</td><td>ORef 1279 · 100</td><td><a href="#wire-1765-1303">1303</a></td></tr><tr><td>eno</td><td>PCon 1246.en</td><td><a href="#wire-1765-1305">1305</a></td></tr><tr><td>out</td><td>ORef 1280 · CNTV3_100</td><td><a href="#wire-1765-1304">1304</a></td></tr></tbody></table></div><h3>1246 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1246&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1242.eno</td><td><a href="#wire-1765-1305">1305</a></td></tr><tr><td>in</td><td>ORef 1281 · CNTV3_100</td><td><a href="#wire-1765-1306">1306</a></td></tr><tr><td>out1</td><td>ORef 1282 · Memory encoder.Encoder_CH03_10</td><td><a href="#wire-1765-1307">1307</a></td></tr></tbody></table></div><h3>1325 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1325&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1321.out / PCon 1323.in / PCon 1267.en</td><td><a href="#wire-1765-1322">1322</a></td></tr><tr><td>operand</td><td>ORef 1283 · fill_unit1.CONTROL_SIGNALS.SW_GATE3</td><td><a href="#wire-1765-1309">1309</a></td></tr><tr><td>out</td><td>PCon 1255.en / PCon 1260.en</td><td><a href="#wire-1765-1326">1326</a></td></tr></tbody></table></div><h3>1255 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1255&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1325.out / PCon 1260.en</td><td><a href="#wire-1765-1326">1326</a></td></tr><tr><td>in</td><td>ORef 1284 · 0</td><td><a href="#wire-1765-1310">1310</a></td></tr><tr><td>out1</td><td>ORef 1285 · Memory encoder.Encoder_CH03_10</td><td><a href="#wire-1765-1311">1311</a></td></tr></tbody></table></div><h3>1260 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1260&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1325.out / PCon 1255.en</td><td><a href="#wire-1765-1326">1326</a></td></tr><tr><td>in</td><td>ORef 1286 · INT#0</td><td><a href="#wire-1765-1312">1312</a></td></tr><tr><td>out1</td><td>ORef 1287 · Memory encoder.Encoder_CH03</td><td><a href="#wire-1765-1313">1313</a></td></tr></tbody></table></div><h3>1267 · CRef</h3><p>{&#x27;UId&#x27;: &#x27;1267&#x27;, &#x27;RefId&#x27;: &#x27;351&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;1294&#x27;, &#x27;RefId&#x27;: &#x27;5&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;1294&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0672-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;33&#x27;, &#x27;uid&#x27;: &#x27;1294&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;name&#x27;: &#x27;Signal linearization&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1321.out / PCon 1323.in / PCon 1325.in</td><td><a href="#wire-1765-1322">1322</a></td></tr><tr><td>IN0</td><td>ORef 1289 · ON</td><td><a href="#wire-1765-1315">1315</a></td></tr><tr><td>Analog_input</td><td>ORef 1290 · Memory encoder.Encoder_CH03_10</td><td><a href="#wire-1765-1316">1316</a></td></tr><tr><td>Coeff</td><td>ORef 1291 · Coeff.COEFF_TRASM_MV05</td><td><a href="#wire-1765-1317">1317</a></td></tr><tr><td>Zero</td><td>ORef 1292 · Coeff.ZERO_TRASM_MV05</td><td><a href="#wire-1765-1318">1318</a></td></tr><tr><td>OutValue</td><td>ORef 1293 · Data.Pot_MV05</td><td><a href="#wire-1765-1319">1319</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV05_OFR</td><td><a href="#wire-1765-24">24</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1765-1327">1327</span></td><td>Powerrail None.None / PCon 1321.in</td></tr><tr><td><span id="wire-1765-1295">1295</span></td><td>OCon 1272.None / PCon 1321.operand</td></tr><tr><td><span id="wire-1765-1322">1322</span></td><td>PCon 1321.out / PCon 1323.in / PCon 1325.in / PCon 1267.en</td></tr><tr><td><span id="wire-1765-21">21</span></td><td>OCon 22.None / PCon 1323.operand</td></tr><tr><td><span id="wire-1765-1324">1324</span></td><td>PCon 1323.out / PCon 1233.in / PCon 1238.en</td></tr><tr><td><span id="wire-1765-1297">1297</span></td><td>OCon 1274.None / PCon 1233.operand</td></tr><tr><td><span id="wire-1765-1298">1298</span></td><td>OCon 1275.None / PCon 1238.in1</td></tr><tr><td><span id="wire-1765-1299">1299</span></td><td>OCon 1276.None / PCon 1238.in2</td></tr><tr><td><span id="wire-1765-1301">1301</span></td><td>PCon 1238.eno / PCon 1242.en</td></tr><tr><td><span id="wire-1765-1300">1300</span></td><td>PCon 1238.out / OCon 1277.None</td></tr><tr><td><span id="wire-1765-1302">1302</span></td><td>OCon 1278.None / PCon 1242.in1</td></tr><tr><td><span id="wire-1765-1303">1303</span></td><td>OCon 1279.None / PCon 1242.in2</td></tr><tr><td><span id="wire-1765-1305">1305</span></td><td>PCon 1242.eno / PCon 1246.en</td></tr><tr><td><span id="wire-1765-1304">1304</span></td><td>PCon 1242.out / OCon 1280.None</td></tr><tr><td><span id="wire-1765-1306">1306</span></td><td>OCon 1281.None / PCon 1246.in</td></tr><tr><td><span id="wire-1765-1307">1307</span></td><td>PCon 1246.out1 / OCon 1282.None</td></tr><tr><td><span id="wire-1765-1309">1309</span></td><td>OCon 1283.None / PCon 1325.operand</td></tr><tr><td><span id="wire-1765-1326">1326</span></td><td>PCon 1325.out / PCon 1255.en / PCon 1260.en</td></tr><tr><td><span id="wire-1765-1310">1310</span></td><td>OCon 1284.None / PCon 1255.in</td></tr><tr><td><span id="wire-1765-1311">1311</span></td><td>PCon 1255.out1 / OCon 1285.None</td></tr><tr><td><span id="wire-1765-1312">1312</span></td><td>OCon 1286.None / PCon 1260.in</td></tr><tr><td><span id="wire-1765-1313">1313</span></td><td>PCon 1260.out1 / OCon 1287.None</td></tr><tr><td><span id="wire-1765-1315">1315</span></td><td>OCon 1289.None / PCon 1267.IN0</td></tr><tr><td><span id="wire-1765-1316">1316</span></td><td>OCon 1290.None / PCon 1267.Analog_input</td></tr><tr><td><span id="wire-1765-1317">1317</span></td><td>OCon 1291.None / PCon 1267.Coeff</td></tr><tr><td><span id="wire-1765-1318">1318</span></td><td>OCon 1292.None / PCon 1267.Zero</td></tr><tr><td><span id="wire-1765-1319">1319</span></td><td>PCon 1267.OutValue / OCon 1293.None</td></tr><tr><td><span id="wire-1765-24">24</span></td><td>PCon 1267.Out_of_range / OCon 23.None</td></tr></tbody></table></div></details><details id="native-1766"><summary>1766 · analog input conversion · mv06 data management</summary><p><a href="networks/network-1766.html">원본 1766</a> · <a href="sources/decoded-original/0516-FlgNet.xml">원본 XML</a> · SHA256 382738875d4fe8ebcf38f878eafd6486047e3cdd6de7a98bebcafc2afd124c8f</p><h3>1529 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1529&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1766-1535">1535</a></td></tr><tr><td>operand</td><td>ORef 1480 · EM_OK</td><td><a href="#wire-1766-1503">1503</a></td></tr><tr><td>out</td><td>PCon 1531.in / PCon 1533.in / PCon 1475.en</td><td><a href="#wire-1766-1530">1530</a></td></tr></tbody></table></div><h3>1531 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1531&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1529.out / PCon 1533.in / PCon 1475.en</td><td><a href="#wire-1766-1530">1530</a></td></tr><tr><td>operand</td><td>ORef 1481 · MV06_Close</td><td><a href="#wire-1766-1504">1504</a></td></tr><tr><td>out</td><td>PCon 1441.in / PCon 1446.en</td><td><a href="#wire-1766-1532">1532</a></td></tr></tbody></table></div><h3>1441 · Coil</h3><p>{&#x27;UId&#x27;: &#x27;1441&#x27;, &#x27;Gate&#x27;: &#x27;Coil&#x27;} / [] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1531.out / PCon 1446.en</td><td><a href="#wire-1766-1532">1532</a></td></tr><tr><td>operand</td><td>ORef 1482 · fill_unit1.CONTROL_SIGNALS.SW_GATE4</td><td><a href="#wire-1766-1505">1505</a></td></tr></tbody></table></div><h3>1446 · Add</h3><p>{&#x27;UId&#x27;: &#x27;1446&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1531.out / PCon 1441.in</td><td><a href="#wire-1766-1532">1532</a></td></tr><tr><td>in1</td><td>ORef 1483 · Memory encoder.Encoder_CH04</td><td><a href="#wire-1766-1506">1506</a></td></tr><tr><td>in2</td><td>ORef 1484 · fill_unit1.ACT_CNTV4</td><td><a href="#wire-1766-1507">1507</a></td></tr><tr><td>eno</td><td>PCon 1450.en</td><td><a href="#wire-1766-1509">1509</a></td></tr><tr><td>out</td><td>ORef 1485 · CNT_Act_4</td><td><a href="#wire-1766-1508">1508</a></td></tr></tbody></table></div><h3>1450 · Div</h3><p>{&#x27;UId&#x27;: &#x27;1450&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;DInt&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1446.eno</td><td><a href="#wire-1766-1509">1509</a></td></tr><tr><td>in1</td><td>ORef 1486 · CNT_Act_4</td><td><a href="#wire-1766-1510">1510</a></td></tr><tr><td>in2</td><td>ORef 1487 · 100</td><td><a href="#wire-1766-1511">1511</a></td></tr><tr><td>eno</td><td>PCon 1454.en</td><td><a href="#wire-1766-1513">1513</a></td></tr><tr><td>out</td><td>ORef 1488 · CNTV4_100</td><td><a href="#wire-1766-1512">1512</a></td></tr></tbody></table></div><h3>1454 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1454&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1450.eno</td><td><a href="#wire-1766-1513">1513</a></td></tr><tr><td>in</td><td>ORef 1489 · CNTV4_100</td><td><a href="#wire-1766-1514">1514</a></td></tr><tr><td>out1</td><td>ORef 1490 · Memory encoder.Encoder_CH04_10</td><td><a href="#wire-1766-1515">1515</a></td></tr></tbody></table></div><h3>1533 · Contact</h3><p>{&#x27;UId&#x27;: &#x27;1533&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>in</td><td>PCon 1529.out / PCon 1531.in / PCon 1475.en</td><td><a href="#wire-1766-1530">1530</a></td></tr><tr><td>operand</td><td>ORef 1491 · fill_unit1.CONTROL_SIGNALS.SW_GATE4</td><td><a href="#wire-1766-1517">1517</a></td></tr><tr><td>out</td><td>PCon 1463.en / PCon 1468.en</td><td><a href="#wire-1766-1534">1534</a></td></tr></tbody></table></div><h3>1463 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1463&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1533.out / PCon 1468.en</td><td><a href="#wire-1766-1534">1534</a></td></tr><tr><td>in</td><td>ORef 1492 · 0</td><td><a href="#wire-1766-1518">1518</a></td></tr><tr><td>out1</td><td>ORef 1493 · Memory encoder.Encoder_CH04_10</td><td><a href="#wire-1766-1519">1519</a></td></tr></tbody></table></div><h3>1468 · Move</h3><p>{&#x27;UId&#x27;: &#x27;1468&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1533.out / PCon 1463.en</td><td><a href="#wire-1766-1534">1534</a></td></tr><tr><td>in</td><td>ORef 1494 · INT#0</td><td><a href="#wire-1766-1520">1520</a></td></tr><tr><td>out1</td><td>ORef 1495 · Memory encoder.Encoder_CH04</td><td><a href="#wire-1766-1521">1521</a></td></tr></tbody></table></div><h3>1475 · CRef</h3><p>{&#x27;UId&#x27;: &#x27;1475&#x27;, &#x27;RefId&#x27;: &#x27;351&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;1502&#x27;, &#x27;RefId&#x27;: &#x27;5&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;1502&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0672-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;35&#x27;, &#x27;uid&#x27;: &#x27;1502&#x27;, &#x27;rid&#x27;: &#x27;5&#x27;, &#x27;name&#x27;: &#x27;Signal linearization&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</p><div class="table-wrap"><table><thead><tr><th>핀</th><th>원본 참조·연결</th><th>Wire</th></tr></thead><tbody><tr><td>en</td><td>PCon 1529.out / PCon 1531.in / PCon 1533.in</td><td><a href="#wire-1766-1530">1530</a></td></tr><tr><td>IN0</td><td>ORef 1497 · ON</td><td><a href="#wire-1766-1523">1523</a></td></tr><tr><td>Analog_input</td><td>ORef 1498 · Memory encoder.Encoder_CH04_10</td><td><a href="#wire-1766-1524">1524</a></td></tr><tr><td>Coeff</td><td>ORef 1499 · Coeff.Coeff_MV06</td><td><a href="#wire-1766-1525">1525</a></td></tr><tr><td>Zero</td><td>ORef 1500 · Coeff.Zero_MV06</td><td><a href="#wire-1766-1526">1526</a></td></tr><tr><td>OutValue</td><td>ORef 1501 · Data.Pot_MV06</td><td><a href="#wire-1766-1527">1527</a></td></tr><tr><td>Out_of_range</td><td>ORef 23 · Allarm.Pot_MV06_OFR</td><td><a href="#wire-1766-24">24</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>모든 연결</th></tr></thead><tbody><tr><td><span id="wire-1766-1535">1535</span></td><td>Powerrail None.None / PCon 1529.in</td></tr><tr><td><span id="wire-1766-1503">1503</span></td><td>OCon 1480.None / PCon 1529.operand</td></tr><tr><td><span id="wire-1766-1530">1530</span></td><td>PCon 1529.out / PCon 1531.in / PCon 1533.in / PCon 1475.en</td></tr><tr><td><span id="wire-1766-1504">1504</span></td><td>OCon 1481.None / PCon 1531.operand</td></tr><tr><td><span id="wire-1766-1532">1532</span></td><td>PCon 1531.out / PCon 1441.in / PCon 1446.en</td></tr><tr><td><span id="wire-1766-1505">1505</span></td><td>OCon 1482.None / PCon 1441.operand</td></tr><tr><td><span id="wire-1766-1506">1506</span></td><td>OCon 1483.None / PCon 1446.in1</td></tr><tr><td><span id="wire-1766-1507">1507</span></td><td>OCon 1484.None / PCon 1446.in2</td></tr><tr><td><span id="wire-1766-1509">1509</span></td><td>PCon 1446.eno / PCon 1450.en</td></tr><tr><td><span id="wire-1766-1508">1508</span></td><td>PCon 1446.out / OCon 1485.None</td></tr><tr><td><span id="wire-1766-1510">1510</span></td><td>OCon 1486.None / PCon 1450.in1</td></tr><tr><td><span id="wire-1766-1511">1511</span></td><td>OCon 1487.None / PCon 1450.in2</td></tr><tr><td><span id="wire-1766-1513">1513</span></td><td>PCon 1450.eno / PCon 1454.en</td></tr><tr><td><span id="wire-1766-1512">1512</span></td><td>PCon 1450.out / OCon 1488.None</td></tr><tr><td><span id="wire-1766-1514">1514</span></td><td>OCon 1489.None / PCon 1454.in</td></tr><tr><td><span id="wire-1766-1515">1515</span></td><td>PCon 1454.out1 / OCon 1490.None</td></tr><tr><td><span id="wire-1766-1517">1517</span></td><td>OCon 1491.None / PCon 1533.operand</td></tr><tr><td><span id="wire-1766-1534">1534</span></td><td>PCon 1533.out / PCon 1463.en / PCon 1468.en</td></tr><tr><td><span id="wire-1766-1518">1518</span></td><td>OCon 1492.None / PCon 1463.in</td></tr><tr><td><span id="wire-1766-1519">1519</span></td><td>PCon 1463.out1 / OCon 1493.None</td></tr><tr><td><span id="wire-1766-1520">1520</span></td><td>OCon 1494.None / PCon 1468.in</td></tr><tr><td><span id="wire-1766-1521">1521</span></td><td>PCon 1468.out1 / OCon 1495.None</td></tr><tr><td><span id="wire-1766-1523">1523</span></td><td>OCon 1497.None / PCon 1475.IN0</td></tr><tr><td><span id="wire-1766-1524">1524</span></td><td>OCon 1498.None / PCon 1475.Analog_input</td></tr><tr><td><span id="wire-1766-1525">1525</span></td><td>OCon 1499.None / PCon 1475.Coeff</td></tr><tr><td><span id="wire-1766-1526">1526</span></td><td>OCon 1500.None / PCon 1475.Zero</td></tr><tr><td><span id="wire-1766-1527">1527</span></td><td>PCon 1475.OutValue / OCon 1501.None</td></tr><tr><td><span id="wire-1766-24">24</span></td><td>PCon 1475.Out_of_range / OCon 23.None</td></tr></tbody></table></div></details><h2 id="writes">같은 신호의 읽기·쓰기 · 다른 블록 Local 분리</h2><p>기존 LAD핀 색인의 범위와 역할을 그대로 보존합니다. pending은 방향 확인 전입니다. HW/인스턴스 내부·검색색인 문자만의 쓰기는 이 핀 목록으로 확정하지 않습니다.</p><details><summary>ON · Global ·  · 329핀 / 다른 범위 1</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-402.html">원본 402</a> · 208.operand</td><td>read</td><td>startup only / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-404.html">원본 404</a> · 337.operand</td><td>read</td><td>startup only / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-404.html">원본 404</a> · 339.operand</td><td>read</td><td>startup only / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-404.html">원본 404</a> · 341.operand</td><td>read</td><td>startup only / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-405.html">원본 405</a> · 326.operand</td><td>read</td><td>startup only / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-410.html">원본 410</a> · 67.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-411.html">원본 411</a> · 85.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-412.html">원본 412</a> · 103.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-413.html">원본 413</a> · 121.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-414.html">원본 414</a> · 139.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-415.html">원본 415</a> · 157.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-416.html">원본 416</a> · 175.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-417.html">원본 417</a> · 193.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-418.html">원본 418</a> · 211.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-419.html">원본 419</a> · 229.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-420.html">원본 420</a> · 283.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-421.html">원본 421</a> · 301.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-422.html">원본 422</a> · 319.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-423.html">원본 423</a> · 337.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-424.html">원본 424</a> · 355.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-425.html">원본 425</a> · 373.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-426.html">원본 426</a> · 391.operand</td><td>read</td><td>motor/alarm client / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-434.html">원본 434</a> · 33.operand</td><td>read</td><td>i/o_flt1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-439.html">원본 439</a> · 33.operand</td><td>read</td><td>mod_err / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-444.html">원본 444</a> · 33.operand</td><td>read</td><td>prog_err / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-449.html">원본 449</a> · 33.operand</td><td>read</td><td>tod_int0 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-765.html">원본 765</a> · 33.operand</td><td>read</td><td>rack_flt / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-934.html">원본 934</a> · 305.operand</td><td>read</td><td>allarm manager / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-935.html">원본 935</a> · 335.operand</td><td>read</td><td>allarm manager / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1055.html">원본 1055</a> · 3147.operand</td><td>read</td><td>time work motor / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1080.html">원본 1080</a> · 23.operand</td><td>read</td><td>simulation / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 513.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 515.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 525.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 535.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 555.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 565.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1227.html">원본 1227</a> · 286.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1228.html">원본 1228</a> · 306.operand</td><td>read</td><td>allarms 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1619.html">원본 1619</a> · 282.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1620.html">원본 1620</a> · 350.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1621.html">원본 1621</a> · 352.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1622.html">원본 1622</a> · 352.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1624.html">원본 1624</a> · 419.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1626.html">원본 1626</a> · 451.operand</td><td>read</td><td>main / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a> · 102.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a> · 105.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a> · 167.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1680.html">원본 1680</a> · 171.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1681.html">원본 1681</a> · 283.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1681.html">원본 1681</a> · 316.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a> · 316.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1683.html">원본 1683</a> · 428.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a> · 455.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1685.html">원본 1685</a> · 506.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1686.html">원본 1686</a> · 582.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1686.html">원본 1686</a> · 584.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1687.html">원본 1687</a> · 626.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1687.html">원본 1687</a> · 628.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1688.html">원본 1688</a> · 673.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1689.html">원본 1689</a> · 877.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1690.html">원본 1690</a> · 889.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1691.html">원본 1691</a> · 930.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1692.html">원본 1692</a> · 34.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1693.html">원본 1693</a> · 22.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 226.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 228.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 266.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 310.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 312.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 336.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 350.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1705.html">원본 1705</a> · 328.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 489.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 491.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 513.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 519.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 531.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 537.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 654.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1709.html">원본 1709</a> · 675.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 807.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 915.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 917.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 943.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 959.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1712.html">원본 1712</a> · 846.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1639.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1647.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1653.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1659.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1671.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1677.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1943.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1945.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1947.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1949.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1951.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1953.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1955.operand</td><td>read</td><td>valve control loop / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1722.html">원본 1722</a> · 186.operand</td><td>read</td><td>cyc_int2 ogni 1s / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1723.html">원본 1723</a> · 188.operand</td><td>read</td><td>cyc_int2 ogni 1s / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1724.html">원본 1724</a> · 273.operand</td><td>read</td><td>cyc_int2 ogni 1s / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1731.html">원본 1731</a> · 65.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1731.html">원본 1731</a> · 46.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1732.html">원본 1732</a> · 66.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1733.html">원본 1733</a> · 105.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1733.html">원본 1733</a> · 86.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1734.html">원본 1734</a> · 106.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1735.html">원본 1735</a> · 256.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1735.html">원본 1735</a> · 258.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1735.html">원본 1735</a> · 185.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1735.html">원본 1735</a> · 260.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1736.html">원본 1736</a> · 331.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1736.html">원본 1736</a> · 333.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1736.html">원본 1736</a> · 260.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1737.html">원본 1737</a> · 276.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1738.html">원본 1738</a> · 315.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1738.html">원본 1738</a> · 296.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1739.html">원본 1739</a> · 335.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1739.html">원본 1739</a> · 316.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1740.html">원본 1740</a> · 355.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1740.html">원본 1740</a> · 336.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1741.html">원본 1741</a> · 375.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1741.html">원본 1741</a> · 356.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1742.html">원본 1742</a> · 395.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1742.html">원본 1742</a> · 376.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1743.html">원본 1743</a> · 396.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1744.html">원본 1744</a> · 416.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1745.html">원본 1745</a> · 455.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1745.html">원본 1745</a> · 436.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1746.html">원본 1746</a> · 475.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1746.html">원본 1746</a> · 456.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1747.html">원본 1747</a> · 495.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1747.html">원본 1747</a> · 476.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1748.html">원본 1748</a> · 496.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1749.html">원본 1749</a> · 516.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1750.html">원본 1750</a> · 558.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1751.html">원본 1751</a> · 575.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1752.html">원본 1752</a> · 614.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1752.html">원본 1752</a> · 595.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1753.html">원본 1753</a> · 634.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1753.html">원본 1753</a> · 615.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1754.html">원본 1754</a> · 697.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1754.html">원본 1754</a> · 659.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1755.html">원본 1755</a> · 695.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1755.html">원본 1755</a> · 676.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1767.html">원본 1767</a> · 1475.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1767.html">원본 1767</a> · 1456.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1768.html">원본 1768</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1768.html">원본 1768</a> · 22.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1769.html">원본 1769</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1769.html">원본 1769</a> · 22.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1770.html">원본 1770</a> · 1495.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1770.html">원본 1770</a> · 1476.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1771.html">원본 1771</a> · 1515.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1771.html">원본 1771</a> · 1496.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1772.html">원본 1772</a> · 1535.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1772.html">원본 1772</a> · 1516.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1773.html">원본 1773</a> · 1555.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1773.html">원본 1773</a> · 1536.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1774.html">원본 1774</a> · 1575.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1774.html">원본 1774</a> · 1556.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1775.html">원본 1775</a> · 1595.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1775.html">원본 1775</a> · 1576.IN0</td><td>pending</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1776.html">원본 1776</a> · 1772.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1781.html">원본 1781</a> · 117.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1782.html">원본 1782</a> · 150.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1783.html">원본 1783</a> · 193.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1784.html">원본 1784</a> · 226.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1785.html">원본 1785</a> · 253.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1786.html">원본 1786</a> · 258.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1787.html">원본 1787</a> · 351.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1788.html">원본 1788</a> · 385.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1791.html">원본 1791</a> · 473.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1794.html">원본 1794</a> · 581.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1796.html">원본 1796</a> · 649.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1797.html">원본 1797</a> · 683.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1798.html">원본 1798</a> · 717.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1799.html">원본 1799</a> · 751.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1800.html">원본 1800</a> · 785.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1801.html">원본 1801</a> · 851.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1802.html">원본 1802</a> · 853.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1803.html">원본 1803</a> · 887.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1805.html">원본 1805</a> · 955.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1806.html">원본 1806</a> · 989.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1807.html">원본 1807</a> · 1023.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1808.html">원본 1808</a> · 1057.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1091.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1810.html">원본 1810</a> · 1125.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1811.html">원본 1811</a> · 1159.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1812.html">원본 1812</a> · 1193.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1813.html">원본 1813</a> · 1227.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1814.html">원본 1814</a> · 1261.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1815.html">원본 1815</a> · 1528.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1816.html">원본 1816</a> · 1592.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1817.html">원본 1817</a> · 1656.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1818.html">원본 1818</a> · 1720.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1819.html">원본 1819</a> · 1784.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1821.html">원본 1821</a> · 1816.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1822.html">원본 1822</a> · 21.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1830.html">원본 1830</a> · 732.operand</td><td>read</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 658.operand</td><td>read</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 663.P_SEL</td><td>pending</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 663.I_SEL</td><td>pending</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 663.D_SEL</td><td>pending</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1834.html">원본 1834</a> · 600.operand</td><td>read</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1835.html">원본 1835</a> · 618.operand</td><td>read</td><td>control_stechio / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1841.html">원본 1841</a> · 88.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1842.html">원본 1842</a> · 113.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a> · 785.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a> · 1145.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a> · 22.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1854.html">원본 1854</a> · 219.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1855.html">원본 1855</a> · 32.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1856.html">원본 1856</a> · 160.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1857.html">원본 1857</a> · 207.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1858.html">원본 1858</a> · 273.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1858.html">원본 1858</a> · 305.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1859.html">원본 1859</a> · 317.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1862.html">원본 1862</a> · 549.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1862.html">원본 1862</a> · 557.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1863.html">원본 1863</a> · 521.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1864.html">원본 1864</a> · 579.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1865.html">원본 1865</a> · 630.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1865.html">원본 1865</a> · 648.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1867.html">원본 1867</a> · 653.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1634.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1644.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1656.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1870.html">원본 1870</a> · 1218.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1872.html">원본 1872</a> · 1350.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1874.html">원본 1874</a> · 1359.operand</td><td>read</td><td>burner control / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1885.html">원본 1885</a> · 451.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1885.html">원본 1885</a> · 460.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1886.html">원본 1886</a> · 21.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1887.html">원본 1887</a> · 500.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1890.html">원본 1890</a> · 714.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1891.html">원본 1891</a> · 1060.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1892.html">원본 1892</a> · 1196.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1893.html">원본 1893</a> · 1332.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1894.html">원본 1894</a> · 1468.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1895.html">원본 1895</a> · 1604.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1896.html">원본 1896</a> · 1740.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1897.html">원본 1897</a> · 1876.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1898.html">원본 1898</a> · 2012.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1899.html">원본 1899</a> · 21.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1902.html">원본 1902</a> · 2028.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1903.html">원본 1903</a> · 2035.operand</td><td>read</td><td>filter / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1911.html">원본 1911</a> · 186.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1911.html">원본 1911</a> · 188.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1913.html">원본 1913</a> · 555.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1914.html">원본 1914</a> · 361.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1915.html">원본 1915</a> · 410.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1916.html">원본 1916</a> · 524.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1918.html">원본 1918</a> · 898.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1919.html">원본 1919</a> · 704.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1920.html">원본 1920</a> · 748.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1921.html">원본 1921</a> · 21.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1922.html">원본 1922</a> · 21.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1923.html">원본 1923</a> · 21.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1924.html">원본 1924</a> · 21.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1925.html">원본 1925</a> · 21.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1930.html">원본 1930</a> · 47.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1931.html">원본 1931</a> · 91.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1932.html">원본 1932</a> · 145.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1933.html">원본 1933</a> · 183.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1934.html">원본 1934</a> · 206.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1935.html">원본 1935</a> · 227.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1936.html">원본 1936</a> · 270.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1938.html">원본 1938</a> · 295.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1938.html">원본 1938</a> · 305.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1939.html">원본 1939</a> · 307.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1940.html">원본 1940</a> · 343.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1941.html">원본 1941</a> · 367.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1943.html">원본 1943</a> · 395.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1948.html">원본 1948</a> · 616.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1949.html">원본 1949</a> · 622.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1950.html">원본 1950</a> · 691.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1951.html">원본 1951</a> · 716.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1952.html">원본 1952</a> · 711.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1953.html">원본 1953</a> · 767.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1954.html">원본 1954</a> · 763.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1955.html">원본 1955</a> · 796.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1956.html">원본 1956</a> · 819.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1958.html">원본 1958</a> · 863.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1960.html">원본 1960</a> · 896.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1961.html">원본 1961</a> · 925.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1962.html">원본 1962</a> · 940.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1963.html">원본 1963</a> · 963.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1964.html">원본 1964</a> · 1020.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1965.html">원본 1965</a> · 1038.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1966.html">원본 1966</a> · 1038.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1967.html">원본 1967</a> · 1054.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1968.html">원본 1968</a> · 1070.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1969.html">원본 1969</a> · 1103.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1970.html">원본 1970</a> · 1126.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1971.html">원본 1971</a> · 1149.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1972.html">원본 1972</a> · 1164.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1973.html">원본 1973</a> · 1251.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1979.html">원본 1979</a> · 286.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1980.html">원본 1980</a> · 543.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1981.html">원본 1981</a> · 557.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1982.html">원본 1982</a> · 539.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1983.html">원본 1983</a> · 626.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1985.html">원본 1985</a> · 741.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1986.html">원본 1986</a> · 832.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1987.html">원본 1987</a> · 856.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1989.html">원본 1989</a> · 977.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1990.html">원본 1990</a> · 953.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1991.html">원본 1991</a> · 1175.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1992.html">원본 1992</a> · 1204.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1993.html">원본 1993</a> · 1227.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1994.html">원본 1994</a> · 1269.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1995.html">원본 1995</a> · 23.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-1995.html">원본 1995</a> · 39.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 188.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 245.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 463.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 467.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 473.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-12.html">원본 12</a> · 375.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-12.html">원본 12</a> · 381.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr><tr><td><a href="networks/network-16.html">원본 16</a> · 513.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.0</td></tr></tbody></table></div><p>403 Unknown startup only</p></details><details><summary>Flag.MV01_Auto · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-404.html">원본 404</a> · 293.operand</td><td>write</td><td>startup only / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 234.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 240.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 244.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 258.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 465.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV01 Open · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 151.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 230.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 256.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 469.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>OFF · Global ·  · 49핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-396.html">원본 396</a> · 92.operand</td><td>read</td><td>cyc_int4 ogni 200ms / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1623.html">원본 1623</a> · 395.operand</td><td>read</td><td>main / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a> · 318.operand</td><td>read</td><td>analog output conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1721.html">원본 1721</a> · 194.operand</td><td>read</td><td>cyc_int2 ogni 1s / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1732.html">원본 1732</a> · 85.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1734.html">원본 1734</a> · 125.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1736.html">원본 1736</a> · 335.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1737.html">원본 1737</a> · 295.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1743.html">원본 1743</a> · 415.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1744.html">원본 1744</a> · 435.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1748.html">원본 1748</a> · 515.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1749.html">원본 1749</a> · 535.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1750.html">원본 1750</a> · 594.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1750.html">원본 1750</a> · 596.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1751.html">원본 1751</a> · 594.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1789.html">원본 1789</a> · 419.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1790.html">원본 1790</a> · 424.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1792.html">원본 1792</a> · 478.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1820.html">원본 1820</a> · 1851.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 661.operand</td><td>read</td><td>control_stechio / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1832.html">원본 1832</a> · 663.PVPER_ON</td><td>pending</td><td>control_stechio / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a> · 794.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a> · 791.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a> · 1149.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a> · 1151.operand</td><td>read</td><td>auto start motors / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1861.html">원본 1861</a> · 318.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1864.html">원본 1864</a> · 577.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1865.html">원본 1865</a> · 632.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1866.html">원본 1866</a> · 640.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1640.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1652.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1873.html">원본 1873</a> · 1277.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a> · 1701.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a> · 1647.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a> · 1789.operand</td><td>read</td><td>burner control / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1883.html">원본 1883</a> · 377.operand</td><td>read</td><td>filter / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1884.html">원본 1884</a> · 559.operand</td><td>read</td><td>filter / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1888.html">원본 1888</a> · 599.operand</td><td>read</td><td>filter / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1889.html">원본 1889</a> · 780.operand</td><td>read</td><td>filter / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1915.html">원본 1915</a> · 418.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1934.html">원본 1934</a> · 193.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1944.html">원본 1944</a> · 479.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1971.html">원본 1971</a> · 1151.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1972.html">원본 1972</a> · 1166.operand</td><td>read</td><td>motors 1 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1984.html">원본 1984</a> · 658.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-1988.html">원본 1988</a> · 904.operand</td><td>read</td><td>allarms 3 / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 471.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 477.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.1</td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 583.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m0.1</td></tr></tbody></table></div></details><details><summary>Data.Pot_MV01 · Global ·  · 11핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 120.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 99.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 99.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 340.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 341.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 341.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 342.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 348.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.OutValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 352.in1</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 361.in1</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV01 Close · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 349.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 236.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 270.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1703.html">원본 1703</a> · 22.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 475.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Real_SP_TC03xMV01 · Local · cyc_int5 ogni 100ms · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-11.html">원본 11</a> · 366.SP_INT</td><td>pending</td><td>cyc_int5 ogni 100ms / Local</td><td></td></tr></tbody></table></div></details><details><summary>Real_TC03xMV01 · Local · cyc_int5 ogni 100ms · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-11.html">원본 11</a> · 366.PV_IN</td><td>pending</td><td>cyc_int5 ogni 100ms / Local</td><td></td></tr></tbody></table></div></details><details><summary>UP MV01 PID · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 246.operand</td><td>read</td><td>valve control loop / Global</td><td>%m12.0</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 366.QLMNUP</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m12.0</td></tr></tbody></table></div></details><details><summary>DOWN MV01 PID · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 260.operand</td><td>read</td><td>valve control loop / Global</td><td>%m12.1</td></tr><tr><td><a href="networks/network-11.html">원본 11</a> · 366.QLMNDN</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m12.1</td></tr></tbody></table></div></details><details><summary>Tag_178 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 22.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw0</td></tr><tr><td><a href="networks/network-1616.html">원본 1616</a> · 144.in</td><td>read</td><td>main / Global</td><td>%iw0</td></tr></tbody></table></div></details><details><summary>Tag_179 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 27.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw2</td></tr><tr><td><a href="networks/network-1616.html">원본 1616</a> · 148.in</td><td>read</td><td>main / Global</td><td>%iw2</td></tr></tbody></table></div></details><details><summary>Tag_180 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 35.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw4</td></tr><tr><td><a href="networks/network-1616.html">원본 1616</a> · 151.in</td><td>read</td><td>main / Global</td><td>%iw4</td></tr></tbody></table></div></details><details><summary>Tag_171 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 42.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw6</td></tr><tr><td><a href="networks/network-1614.html">원본 1614</a> · 69.in</td><td>read</td><td>main / Global</td><td>%iw6</td></tr></tbody></table></div></details><details><summary>Tag_181 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 43.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw8</td></tr><tr><td><a href="networks/network-1616.html">원본 1616</a> · 154.in</td><td>read</td><td>main / Global</td><td>%iw8</td></tr></tbody></table></div></details><details><summary>Tag_182 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 44.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw10</td></tr><tr><td><a href="networks/network-1617.html">원본 1617</a> · 188.in</td><td>read</td><td>main / Global</td><td>%iw10</td></tr></tbody></table></div></details><details><summary>Tag_183 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 60.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw12</td></tr><tr><td><a href="networks/network-1617.html">원본 1617</a> · 192.in</td><td>read</td><td>main / Global</td><td>%iw12</td></tr></tbody></table></div></details><details><summary>Tag_274 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 61.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw14</td></tr></tbody></table></div></details><details><summary>Tag_275 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 62.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw16</td></tr></tbody></table></div></details><details><summary>Tag_276 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 78.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw18</td></tr></tbody></table></div></details><details><summary>Tag_277 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 79.in</td><td>read</td><td>hmi inputs / Global</td><td>%iw20</td></tr></tbody></table></div></details><details><summary>PV-14 CLOSE · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 101.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.1</td></tr></tbody></table></div></details><details><summary>Inputs.PV-14 CLOSE · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 105.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1089.html">원본 1089</a> · 34.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1902.html">원본 1902</a> · 2036.operand</td><td>read</td><td>filter / Global</td><td></td></tr></tbody></table></div></details><details><summary>PV-14 OPEN · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 108.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.0</td></tr></tbody></table></div></details><details><summary>Inputs.PV-14 OPEN · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 112.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1089.html">원본 1089</a> · 27.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1902.html">원본 1902</a> · 2032.operand</td><td>read</td><td>filter / Global</td><td></td></tr></tbody></table></div></details><details><summary>FN04_Fbk · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1039.html">원본 1039</a> · 2290.operand</td><td>read</td><td>time work motor / Global</td><td>%i28.2</td></tr><tr><td><a href="networks/network-1070.html">원본 1070</a> · 33.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.2</td></tr></tbody></table></div></details><details><summary>Inputs.FN04 Run · Global ·  · 8핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 118.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1085.html">원본 1085</a> · 51.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1114.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1097.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1857.html">원본 1857</a> · 27.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1964.html">원본 1964</a> · 1022.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1970.html">원본 1970</a> · 22.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1987.html">원본 1987</a> · 27.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr></tbody></table></div></details><details><summary>FN04_All_inv · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 69.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.3</td></tr></tbody></table></div></details><details><summary>Inputs.FN04_All_inv · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 120.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1118.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1104.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr></tbody></table></div></details><details><summary>177T1_OK · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 86.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.4</td></tr></tbody></table></div></details><details><summary>Inputs.177T1_OK · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 125.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1971.html">원본 1971</a> · 30.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr></tbody></table></div></details><details><summary>LL_LD01 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 94.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.5</td></tr></tbody></table></div></details><details><summary>Inputs.LD-01 Minimo · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 130.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1080.html">원본 1080</a> · 36.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1228.html">원본 1228</a> · 308.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1228.html">원본 1228</a> · 314.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>170FC1 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 97.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.6</td></tr></tbody></table></div></details><details><summary>Inputs.LD-01 Inspection LS · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 135.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1958.html">원본 1958</a> · 873.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr></tbody></table></div></details><details><summary>170SA1 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 114.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i28.7</td></tr></tbody></table></div></details><details><summary>Inputs.LD-01 Local Button · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 140.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1085.html">원본 1085</a> · 86.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1961.html">원본 1961</a> · 31.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV03_Open · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 127.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i7.5</td></tr></tbody></table></div></details><details><summary>Inputs.MV03 open · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 147.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 499.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 493.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 523.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1642.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 589.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV03_Close · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 149.operand</td><td>read</td><td>hmi inputs / Global</td><td>%i7.6</td></tr></tbody></table></div></details><details><summary>Inputs.MV03 Close · Global ·  · 11핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1070.html">원본 1070</a> · 151.operand</td><td>write</td><td>hmi inputs / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 501.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 499.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 42.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 541.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1707.html">원본 1707</a> · 26.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1219.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 28.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1670.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1654.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 591.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Start Open MV-01 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 42.operand</td><td>read</td><td>simulation / Global</td><td>%q2.4</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 517.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q2.4</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 143.operand</td><td>write</td><td>valve control loop / Global</td><td>%q2.4</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 268.operand</td><td>read</td><td>valve control loop / Global</td><td>%q2.4</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1649.operand</td><td>read</td><td>valve control loop / Global</td><td>%q2.4</td></tr></tbody></table></div></details><details><summary>Inputs.MV01 Run_Opening · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 43.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 594.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Start Close MV-01 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 44.operand</td><td>read</td><td>simulation / Global</td><td>%q2.5</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 519.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q2.5</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 254.operand</td><td>read</td><td>valve control loop / Global</td><td>%q2.5</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 156.operand</td><td>write</td><td>valve control loop / Global</td><td>%q2.5</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1651.operand</td><td>read</td><td>valve control loop / Global</td><td>%q2.5</td></tr></tbody></table></div></details><details><summary>Inputs.MV01 Run_Closing · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 45.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 590.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Tag_92 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 249.operand</td><td>write</td><td>allarms 2 / Global</td><td>%t4</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 523.operand</td><td>read</td><td>allarms 2 / Global</td><td>%t4</td></tr></tbody></table></div></details><details><summary>Allarm.MV01_FAULT · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 254.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 577.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 342.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 242.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1598.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1612.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Open MV02 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 354.operand</td><td>read</td><td>simulation / Global</td><td>%q1.5</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 527.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.5</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 227.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.5</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 352.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.5</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1655.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.5</td></tr></tbody></table></div></details><details><summary>Inputs.MV02 RUN_Opening · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 355.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 531.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Close MV02 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 359.operand</td><td>read</td><td>simulation / Global</td><td>%q1.6</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 529.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.6</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 338.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.6</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 240.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.6</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1657.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.6</td></tr></tbody></table></div></details><details><summary>Inputs.MV02 RUN_Closing · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 360.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 26.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Tag_93 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 265.operand</td><td>write</td><td>allarms 2 / Global</td><td>%t21</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 533.operand</td><td>read</td><td>allarms 2 / Global</td><td>%t21</td></tr></tbody></table></div></details><details><summary>Allarm.MV02_FAULT · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 270.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 579.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 346.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 326.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1630.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1644.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Start open MV03 · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 488.operand</td><td>read</td><td>simulation / Global</td><td>%q1.7</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 537.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.7</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 390.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.7</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1661.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.7</td></tr></tbody></table></div></details><details><summary>Inputs.MV03 Run_Opening · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 489.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 541.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Start Close MV03 · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 493.operand</td><td>read</td><td>simulation / Global</td><td>%q2.0</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 539.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q2.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 407.operand</td><td>write</td><td>valve control loop / Global</td><td>%q2.0</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1663.operand</td><td>read</td><td>valve control loop / Global</td><td>%q2.0</td></tr></tbody></table></div></details><details><summary>Inputs.MV03 Run_Closing · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 494.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 34.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Tag_94 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 281.operand</td><td>write</td><td>allarms 2 / Global</td><td>%t3</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 543.operand</td><td>read</td><td>allarms 2 / Global</td><td>%t3</td></tr></tbody></table></div></details><details><summary>Allarm.MV03_FAULT · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 286.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 581.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 350.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 505.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1662.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1676.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Open MV05 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 555.operand</td><td>read</td><td>simulation / Global</td><td>%q1.3</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 557.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.3</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 561.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.3</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 698.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.3</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1673.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.3</td></tr></tbody></table></div></details><details><summary>Inputs.MV05 RUN_Opening · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 556.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 561.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Close MV05 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 560.operand</td><td>read</td><td>simulation / Global</td><td>%q1.4</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 559.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.4</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 682.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.4</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 576.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.4</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1675.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.4</td></tr></tbody></table></div></details><details><summary>Inputs.MV05 RUN_Closing · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 561.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 58.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Tag_96 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 313.operand</td><td>write</td><td>allarms 2 / Global</td><td>%t15</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 563.operand</td><td>read</td><td>allarms 2 / Global</td><td>%t15</td></tr></tbody></table></div></details><details><summary>Allarm.MV_05_FAULT · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 318.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 585.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 358.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 668.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1726.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1740.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Open MV06 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 622.operand</td><td>read</td><td>simulation / Global</td><td>%q1.1</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 567.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.1</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 821.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.1</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 961.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.1</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1679.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.1</td></tr></tbody></table></div></details><details><summary>Inputs.MV06 Run_Opening · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 623.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 571.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Close MV06 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 627.operand</td><td>read</td><td>simulation / Global</td><td>%q1.2</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 569.operand</td><td>read</td><td>allarms 2 / Global</td><td>%q1.2</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 945.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.2</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 837.operand</td><td>write</td><td>valve control loop / Global</td><td>%q1.2</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1681.operand</td><td>read</td><td>valve control loop / Global</td><td>%q1.2</td></tr></tbody></table></div></details><details><summary>Inputs.MV06 Run_Closing · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 628.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 50.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Tag_97 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 329.operand</td><td>write</td><td>allarms 2 / Global</td><td>%t16</td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 573.operand</td><td>read</td><td>allarms 2 / Global</td><td>%t16</td></tr></tbody></table></div></details><details><summary>Allarm.MV_06_FAULT · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 334.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 587.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 362.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 931.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1758.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1772.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.RESET_ALLARM · Global ·  · 97핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-410.html">원본 410</a> · 73.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-411.html">원본 411</a> · 91.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-412.html">원본 412</a> · 109.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-413.html">원본 413</a> · 127.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-414.html">원본 414</a> · 145.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-415.html">원본 415</a> · 163.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-416.html">원본 416</a> · 181.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-417.html">원본 417</a> · 199.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-418.html">원본 418</a> · 217.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-419.html">원본 419</a> · 235.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-420.html">원본 420</a> · 289.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-421.html">원본 421</a> · 307.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-422.html">원본 422</a> · 325.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-423.html">원본 423</a> · 343.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-424.html">원본 424</a> · 361.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-425.html">원본 425</a> · 379.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-426.html">원본 426</a> · 397.operand</td><td>read</td><td>motor/alarm client / Global</td><td></td></tr><tr><td><a href="networks/network-927.html">원본 927</a> · 213.operand</td><td>read</td><td>allarm manager / Global</td><td></td></tr><tr><td><a href="networks/network-929.html">원본 929</a> · 221.operand</td><td>read</td><td>allarm manager / Global</td><td></td></tr><tr><td><a href="networks/network-930.html">원본 930</a> · 33.operand</td><td>write</td><td>allarm manager / Global</td><td></td></tr><tr><td><a href="networks/network-931.html">원본 931</a> · 259.operand</td><td>read</td><td>allarm manager / Global</td><td></td></tr><tr><td><a href="networks/network-931.html">원본 931</a> · 235.operand</td><td>write</td><td>allarm manager / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 575.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1227.html">원본 1227</a> · 290.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1228.html">원본 1228</a> · 310.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1626.html">원본 1626</a> · 453.operand</td><td>read</td><td>main / Global</td><td></td></tr><tr><td><a href="networks/network-1756.html">원본 1756</a> · 23.ErrorAck</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1756.html">원본 1756</a> · 23.EventAck</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1781.html">원본 1781</a> · 127.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1782.html">원본 1782</a> · 158.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1783.html">원본 1783</a> · 203.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1784.html">원본 1784</a> · 234.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1785.html">원본 1785</a> · 261.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1786.html">원본 1786</a> · 262.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1787.html">원본 1787</a> · 359.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1788.html">원본 1788</a> · 393.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1789.html">원본 1789</a> · 427.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1790.html">원본 1790</a> · 428.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1791.html">원본 1791</a> · 481.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1792.html">원본 1792</a> · 482.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1794.html">원본 1794</a> · 589.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1796.html">원본 1796</a> · 657.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1797.html">원본 1797</a> · 691.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1798.html">원본 1798</a> · 725.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1799.html">원본 1799</a> · 759.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1800.html">원본 1800</a> · 793.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1801.html">원본 1801</a> · 860.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1802.html">원본 1802</a> · 861.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1803.html">원본 1803</a> · 895.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1805.html">원본 1805</a> · 963.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1806.html">원본 1806</a> · 997.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1807.html">원본 1807</a> · 1031.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1808.html">원본 1808</a> · 1065.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1809.html">원본 1809</a> · 1099.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1810.html">원본 1810</a> · 1133.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1811.html">원본 1811</a> · 1167.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1812.html">원본 1812</a> · 1201.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1813.html">원본 1813</a> · 1235.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1814.html">원본 1814</a> · 1269.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1815.html">원본 1815</a> · 1536.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1815.html">원본 1815</a> · 1546.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1816.html">원본 1816</a> · 1600.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1816.html">원본 1816</a> · 1610.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1817.html">원본 1817</a> · 1664.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1817.html">원본 1817</a> · 1674.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1818.html">원본 1818</a> · 1728.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1818.html">원본 1818</a> · 1738.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1819.html">원본 1819</a> · 1792.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1819.html">원본 1819</a> · 1802.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1820.html">원본 1820</a> · 1861.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1821.html">원본 1821</a> · 1820.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1822.html">원본 1822</a> · 27.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1823.html">원본 1823</a> · 35.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1824.html">원본 1824</a> · 36.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1825.html">원본 1825</a> · 29.operand</td><td>read</td><td>allarms 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a> · 410.operand</td><td>write</td><td>auto start motors / Global</td><td></td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a> · 552.operand</td><td>write</td><td>auto start motors / Global</td><td></td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a> · 747.operand</td><td>write</td><td>auto start motors / Global</td><td></td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a> · 896.operand</td><td>write</td><td>auto start motors / Global</td><td></td></tr><tr><td><a href="networks/network-1854.html">원본 1854</a> · 225.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1855.html">원본 1855</a> · 246.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1869.html">원본 1869</a> · 1130.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1874.html">원본 1874</a> · 1367.operand</td><td>read</td><td>burner control / Global</td><td></td></tr><tr><td><a href="networks/network-1902.html">원본 1902</a> · 2040.operand</td><td>read</td><td>filter / Global</td><td></td></tr><tr><td><a href="networks/network-1979.html">원본 1979</a> · 294.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1980.html">원본 1980</a> · 559.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1981.html">원본 1981</a> · 563.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1984.html">원본 1984</a> · 662.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1985.html">원본 1985</a> · 747.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1986.html">원본 1986</a> · 838.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1987.html">원본 1987</a> · 860.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1990.html">원본 1990</a> · 957.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1991.html">원본 1991</a> · 1179.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1992.html">원본 1992</a> · 1208.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1993.html">원본 1993</a> · 1231.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1994.html">원본 1994</a> · 1281.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1995.html">원본 1995</a> · 112.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.MV04_FAULT · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1226.html">원본 1226</a> · 583.operand</td><td>read</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1226.html">원본 1226</a> · 354.operand</td><td>write</td><td>allarms 2 / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1694.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1708.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>IN0 · Local · signal linearization · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 255.operand</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1659.html">원본 1659</a> · 171.operand</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>Analog_input · Local · signal linearization · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 258.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 161.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 164.in</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 190.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 259.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>App5 · Local · signal linearization · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 164.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 170.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>Zero · Local · signal linearization · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 167.in</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>App6 · Local · signal linearization · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 167.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 170.in2</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>App3 · Local · signal linearization · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 170.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 177.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 177.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 181.in1</td><td>read</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 181.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 185.in</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>Coeff · Local · signal linearization · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 174.in</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>App4 · Local · signal linearization · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 174.out</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 177.in2</td><td>read</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>OutValue · Local · signal linearization · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 185.out1</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a> · 193.out1</td><td>write</td><td>signal linearization / Local</td><td></td></tr><tr><td><a href="networks/network-1659.html">원본 1659</a> · 162.out1</td><td>write</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>Out_of_range · Local · signal linearization · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1658.html">원본 1658</a> · 23.operand</td><td>write</td><td>signal linearization / Local</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV01_Close · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 232.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 126.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 262.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV01_OPEN · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 119.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 238.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 248.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV WORK PULSE · Global ·  · 13핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 250.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 264.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 334.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 348.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 511.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 517.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 529.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 535.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 676.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 692.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 941.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 957.operand</td><td>read</td><td>valve control loop / Global</td><td>%m10.0</td></tr><tr><td><a href="networks/network-1712.html">원본 1712</a> · 823.operand</td><td>write</td><td>valve control loop / Global</td><td>%m10.0</td></tr></tbody></table></div></details><details><summary>HMI_DB.ResetEncoderProcedure_MV01 · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1702.html">원본 1702</a> · 23.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1702.html">원본 1702</a> · 273.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1703.html">원본 1703</a> · 21.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1703.html">원본 1703</a> · 26.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV01_Encoder.NewCountValue · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1703.html">원본 1703</a> · 23.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV01_Encoder.SetCountValue · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1703.html">원본 1703</a> · 24.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1703.html">원본 1703</a> · 25.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV02 Open · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 365.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 314.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 340.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 249.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV02_CLOSE · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1704.html">원본 1704</a> · 316.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 210.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 346.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV02_Auto · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-404.html">원본 404</a> · 297.operand</td><td>write</td><td>startup only / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 318.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 324.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 328.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 342.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 247.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV02_OPEN · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1704.html">원본 1704</a> · 203.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 322.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 332.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV02 Close · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 367.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 320.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1704.html">원본 1704</a> · 354.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 251.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>PID MV02 UP · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1704.html">원본 1704</a> · 330.operand</td><td>read</td><td>valve control loop / Global</td><td>%m14.0</td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 172.QLMNUP</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m14.0</td></tr></tbody></table></div></details><details><summary>PID MV02 Down · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1704.html">원본 1704</a> · 344.operand</td><td>read</td><td>valve control loop / Global</td><td>%m14.1</td></tr><tr><td><a href="networks/network-7.html">원본 7</a> · 172.QLMNDN</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m14.1</td></tr></tbody></table></div></details><details><summary>Flag.M_MV03_CLOSE · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1706.html">원본 1706</a> · 495.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 369.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 533.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV03_Auto · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-404.html">원본 404</a> · 300.operand</td><td>write</td><td>startup only / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 497.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 503.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 507.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 525.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 585.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV03_OPEN · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1706.html">원본 1706</a> · 362.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 501.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 515.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Close MV03 for Burner Startup · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1706.html">원본 1706</a> · 46.operand</td><td>write</td><td>valve control loop / Global</td><td>%m180.5</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 36.operand</td><td>read</td><td>valve control loop / Global</td><td>%m180.5</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1669.operand</td><td>write</td><td>burner control / Global</td><td>%m180.5</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1306.operand</td><td>write</td><td>burner control / Global</td><td>%m180.5</td></tr></tbody></table></div></details><details><summary>PID UP MV03 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1705.html">원본 1705</a> · 285.operand</td><td>write</td><td>valve control loop / Global</td><td>%m14.4</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 509.operand</td><td>read</td><td>valve control loop / Global</td><td>%m14.4</td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 507.QLMNUP</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m14.4</td></tr></tbody></table></div></details><details><summary>Open MV03 for washing · Global ·  · 7핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1706.html">원본 1706</a> · 521.operand</td><td>read</td><td>valve control loop / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 539.operand</td><td>read</td><td>valve control loop / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1127.operand</td><td>write</td><td>burner control / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1176.operand</td><td>write</td><td>burner control / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1237.operand</td><td>write</td><td>burner control / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a> · 1303.operand</td><td>write</td><td>burner control / Global</td><td>%m48.1</td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 587.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m48.1</td></tr></tbody></table></div></details><details><summary>HMI_DB.ResetEncoderProcedure_MV03 · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1706.html">원본 1706</a> · 44.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 546.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1707.html">원본 1707</a> · 22.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1707.html">원본 1707</a> · 48.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>PID down MV03 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1705.html">원본 1705</a> · 279.operand</td><td>write</td><td>valve control loop / Global</td><td>%m14.5</td></tr><tr><td><a href="networks/network-1706.html">원본 1706</a> · 527.operand</td><td>read</td><td>valve control loop / Global</td><td>%m14.5</td></tr><tr><td><a href="networks/network-15.html">원본 15</a> · 507.QLMNDN</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m14.5</td></tr></tbody></table></div></details><details><summary>MV03_Encoder.NewCountValue · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1707.html">원본 1707</a> · 32.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV03_Encoder.SetCountValue · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1707.html">원본 1707</a> · 40.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1707.html">원본 1707</a> · 44.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV05 open · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 566.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 656.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 684.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 196.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV05_CLOSE · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 658.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 542.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 690.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV05_Auto · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-404.html">원본 404</a> · 307.operand</td><td>write</td><td>startup only / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 660.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 666.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 670.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 686.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 190.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.M_MV05_OPEN · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 535.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 664.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 674.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV05 Close · Global ·  · 4핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 568.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 662.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 700.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 198.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>PID UP MV05 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 672.operand</td><td>read</td><td>valve control loop / Global</td><td>%m13.0</td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 109.QLMNUP</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m13.0</td></tr></tbody></table></div></details><details><summary>Allarm.Oxigen_Fault · Global ·  · 7핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 678.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 694.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1931.html">원본 1931</a> · 97.operand</td><td>read</td><td>motors 1 / Global</td><td></td></tr><tr><td><a href="networks/network-1982.html">원본 1982</a> · 490.operand</td><td>write</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1982.html">원본 1982</a> · 541.operand</td><td>read</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-1982.html">원본 1982</a> · 501.operand</td><td>write</td><td>allarms 3 / Global</td><td></td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 192.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td></td></tr></tbody></table></div></details><details><summary>UNDER TESTING · Global ·  · 19핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 680.operand</td><td>read</td><td>valve control loop / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1708.html">원본 1708</a> · 696.operand</td><td>read</td><td>valve control loop / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1911.html">원본 1911</a> · 192.operand</td><td>read</td><td>r1 scraps gate 2 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1930.html">원본 1930</a> · 34.operand</td><td>write</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1935.html">원본 1935</a> · 237.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1936.html">원본 1936</a> · 35.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1939.html">원본 1939</a> · 318.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1940.html">원본 1940</a> · 353.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1951.html">원본 1951</a> · 724.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1955.html">원본 1955</a> · 802.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1956.html">원본 1956</a> · 825.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1958.html">원본 1958</a> · 869.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1961.html">원본 1961</a> · 929.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1962.html">원본 1962</a> · 946.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1963.html">원본 1963</a> · 969.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1969.html">원본 1969</a> · 1109.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1970.html">원본 1970</a> · 1132.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-1971.html">원본 1971</a> · 1155.operand</td><td>read</td><td>motors 1 / Global</td><td>%m5.5</td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 194.operand</td><td>read</td><td>cyc_int5 ogni 100ms / Global</td><td>%m5.5</td></tr></tbody></table></div></details><details><summary>PID DOWN MV05 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1708.html">원본 1708</a> · 688.operand</td><td>read</td><td>valve control loop / Global</td><td>%m13.1</td></tr><tr><td><a href="networks/network-5.html">원본 5</a> · 109.QLMNDN</td><td>write</td><td>cyc_int5 ogni 100ms / Global</td><td>%m13.1</td></tr></tbody></table></div></details><details><summary>Inputs.MV06_Open · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 633.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 919.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 947.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV06_Close · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1711.html">원본 1711</a> · 921.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 801.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 955.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV06_Auto · Global ·  · 6핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-404.html">원본 404</a> · 310.operand</td><td>write</td><td>startup only / Global</td><td></td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 809.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 923.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 929.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 933.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 949.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Flag.MV06_Open · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1711.html">원본 1711</a> · 794.operand</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 927.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 939.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Inputs.MV06 Close · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 635.operand</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 925.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 963.operand</td><td>read</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV06 PID UP · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1709.html">원본 1709</a> · 627.operand</td><td>write</td><td>valve control loop / Global</td><td>%m13.2</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 935.operand</td><td>read</td><td>valve control loop / Global</td><td>%m13.2</td></tr></tbody></table></div></details><details><summary>Shot to open · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1710.html">원본 1710</a> · 813.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.1</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 726.operand</td><td>write</td><td>valve control loop / Global</td><td>%m18.1</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 821.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.1</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 743.operand</td><td>write</td><td>valve control loop / Global</td><td>%m18.1</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 937.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.1</td></tr></tbody></table></div></details><details><summary>MV06 PID DOWN · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1709.html">원본 1709</a> · 621.operand</td><td>write</td><td>valve control loop / Global</td><td>%m13.3</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 951.operand</td><td>read</td><td>valve control loop / Global</td><td>%m13.3</td></tr></tbody></table></div></details><details><summary>Shot to close · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1710.html">원본 1710</a> · 811.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.0</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 712.operand</td><td>write</td><td>valve control loop / Global</td><td>%m18.0</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 819.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.0</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a> · 741.operand</td><td>write</td><td>valve control loop / Global</td><td>%m18.0</td></tr><tr><td><a href="networks/network-1711.html">원본 1711</a> · 953.operand</td><td>read</td><td>valve control loop / Global</td><td>%m18.0</td></tr></tbody></table></div></details><details><summary>Tag_154 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1712.html">원본 1712</a> · 848.operand</td><td>read</td><td>valve control loop / Global</td><td>%t78</td></tr><tr><td><a href="networks/network-1712.html">원본 1712</a> · 818.operand</td><td>write</td><td>valve control loop / Global</td><td>%t78</td></tr></tbody></table></div></details><details><summary>Tag_155 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1712.html">원본 1712</a> · 813.operand</td><td>write</td><td>valve control loop / Global</td><td>%t79</td></tr><tr><td><a href="networks/network-1712.html">원본 1712</a> · 850.operand</td><td>read</td><td>valve control loop / Global</td><td>%t79</td></tr><tr><td><a href="networks/network-1712.html">원본 1712</a> · 852.operand</td><td>read</td><td>valve control loop / Global</td><td>%t79</td></tr></tbody></table></div></details><details><summary>Tag_156 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1641.operand</td><td>read</td><td>valve control loop / Global</td><td>%t118</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1230.operand</td><td>write</td><td>valve control loop / Global</td><td>%t118</td></tr></tbody></table></div></details><details><summary>Tag_157 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1225.operand</td><td>write</td><td>valve control loop / Global</td><td>%t119</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1643.operand</td><td>read</td><td>valve control loop / Global</td><td>%t119</td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1645.operand</td><td>read</td><td>valve control loop / Global</td><td>%t119</td></tr></tbody></table></div></details><details><summary>PLS 50 7 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1235.bit</td><td>pending</td><td>valve control loop / Global</td><td>%m50.7</td></tr></tbody></table></div></details><details><summary>WorkData.W33 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1248.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1248.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1269.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1592.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1601.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W34 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1254.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1263.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1263.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1606.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1615.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W35 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1282.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1282.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1303.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1624.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1633.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W36 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1288.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1297.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1297.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1638.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1647.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W29 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1316.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1316.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1337.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1656.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1665.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W30 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1322.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1331.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1331.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1670.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1679.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W31 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1384.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1384.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1405.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1720.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1729.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W32 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1390.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1399.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1399.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1734.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1743.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W19 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1418.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1418.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1439.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1752.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1761.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W20 · Global ·  · 5핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1424.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1433.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1713.html">원본 1713</a> · 1433.out</td><td>write</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1766.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1775.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W37 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1688.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1697.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>WorkData.W38 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1702.in1</td><td>read</td><td>valve control loop / Global</td><td></td></tr><tr><td><a href="networks/network-1714.html">원본 1714</a> · 1711.out1</td><td>write</td><td>valve control loop / Global</td><td></td></tr></tbody></table></div></details><details><summary>Simulation(1) · Global ·  · 8핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1612.html">원본 1612</a> · 21.operand</td><td>read</td><td>main / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1613.html">원본 1613</a> · 37.operand</td><td>read</td><td>main / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1756.html">원본 1756</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1757.html">원본 1757</a> · 74.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1758.html">원본 1758</a> · 75.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1759.html">원본 1759</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1760.html">원본 1760</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%m180.0</td></tr><tr><td><a href="networks/network-1825.html">원본 1825</a> · 23.operand</td><td>read</td><td>allarms 1 / Global</td><td>%m180.0</td></tr></tbody></table></div></details><details><summary>EM_OK · Global ·  · 11핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1756.html">원본 1756</a> · 22.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1757.html">원본 1757</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1758.html">원본 1758</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1759.html">원본 1759</a> · 22.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1760.html">원본 1760</a> · 22.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1761.html">원본 1761</a> · 963.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1113.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 21.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1217.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1321.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1529.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i19.4</td></tr></tbody></table></div></details><details><summary>fill_unit1.CONTROL_SIGNALS.SW_GATE0 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1756.html">원본 1756</a> · 23.SwGate</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1025.operand</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1117.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.ACT_CNTV0 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1756.html">원본 1756</a> · 23.CountValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1030.in2</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.CONTROL_SIGNALS.SW_GATE1 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1757.html">원본 1757</a> · 22.SwGate</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 23.operand</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 27.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.ACT_CNTV1 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1757.html">원본 1757</a> · 22.CountValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 24.in2</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.CONTROL_SIGNALS.SW_GATE2 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1758.html">원본 1758</a> · 22.SwGate</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1129.operand</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1221.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.ACT_CNTV2 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1758.html">원본 1758</a> · 22.CountValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1134.in2</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.CONTROL_SIGNALS.SW_GATE3 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1759.html">원본 1759</a> · 23.SwGate</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1233.operand</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1325.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.ACT_CNTV3 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1759.html">원본 1759</a> · 23.CountValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1238.in2</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.CONTROL_SIGNALS.SW_GATE4 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1760.html">원본 1760</a> · 23.SwGate</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1441.operand</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1533.operand</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>fill_unit1.ACT_CNTV4 · Global ·  · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1760.html">원본 1760</a> · 23.CountValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1446.in2</td><td>read</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNT_Act_0 · Local · analog input conversion · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 917.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1030.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1034.in1</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH00 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 917.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1030.in1</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1052.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNT_Act_1 · Local · analog input conversion · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 922.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 24.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 25.in1</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH01 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 922.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 24.in1</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 29.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNT_Act_2 · Local · analog input conversion · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 927.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1134.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1138.in1</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH02 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 927.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1134.in1</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1156.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNT_Act_3 · Local · analog input conversion · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 932.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1238.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1242.in1</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH03 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 932.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1238.in1</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1260.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNT_Act_4 · Local · analog input conversion · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 937.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1446.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1450.in1</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH04 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1761.html">원본 1761</a> · 937.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1446.in1</td><td>read</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1468.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV01_Close · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1115.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i8.2</td></tr></tbody></table></div></details><details><summary>CNTV0_100 · Local · analog input conversion · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1034.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1038.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH00_10 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1038.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1047.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.Analog_input</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_MV01 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.Coeff</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_MV01 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.Zero</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.Pot_MV01_OFR · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1762.html">원본 1762</a> · 1059.Out_of_range</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV02_Close · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 22.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i7.4</td></tr></tbody></table></div></details><details><summary>CNTV1_100 · Local · analog input conversion · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 25.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 26.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH01_10 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 26.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 28.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.Analog_input</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_MV02 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.Coeff</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_MV02 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.Zero</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Data.Pot_MV02 · Global ·  · 13핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-396.html">원본 396</a> · 61.in1</td><td>read</td><td>cyc_int4 ogni 200ms / Global</td><td></td></tr><tr><td><a href="networks/network-396.html">원본 396</a> · 61.out</td><td>write</td><td>cyc_int4 ogni 200ms / Global</td><td></td></tr><tr><td><a href="networks/network-396.html">원본 396</a> · 67.in1</td><td>read</td><td>cyc_int4 ogni 200ms / Global</td><td></td></tr><tr><td><a href="networks/network-396.html">원본 396</a> · 70.out1</td><td>write</td><td>cyc_int4 ogni 200ms / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 357.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 358.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 358.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 362.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 363.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 363.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 364.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 366.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.OutValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.Pot_MV02_OFR · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1763.html">원본 1763</a> · 30.Out_of_range</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>CNTV2_100 · Local · analog input conversion · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1138.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1142.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH02_10 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1142.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1151.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.Analog_input</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_MV03 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.Coeff</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_MV03 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.Zero</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Data.Pot_MV03 · Global ·  · 9핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 491.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 492.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 492.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 496.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 497.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 497.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 498.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 500.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.OutValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.Pot_MV03_OFR · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1764.html">원본 1764</a> · 1163.Out_of_range</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV05_Close · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1323.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i7.2</td></tr></tbody></table></div></details><details><summary>CNTV3_100 · Local · analog input conversion · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1242.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1246.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH03_10 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1246.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1255.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.Analog_input</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_MV05 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.Coeff</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_MV05 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.Zero</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Data.Pot_MV05 · Global ·  · 9핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 558.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 559.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 559.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 563.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 564.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 564.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 565.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 567.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.OutValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.Pot_MV05_OFR · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1765.html">원본 1765</a> · 1267.Out_of_range</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>MV06_Close · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1531.operand</td><td>read</td><td>analog input conversion / Global</td><td>%i7.0</td></tr></tbody></table></div></details><details><summary>CNTV4_100 · Local · analog input conversion · 2핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1450.out</td><td>write</td><td>analog input conversion / Local</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1454.in</td><td>read</td><td>analog input conversion / Local</td><td></td></tr></tbody></table></div></details><details><summary>Memory encoder.Encoder_CH04_10 · Global ·  · 3핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1454.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1463.out1</td><td>write</td><td>analog input conversion / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.Analog_input</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.Coeff_MV06 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.Coeff</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Coeff.Zero_MV06 · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.Zero</td><td>pending</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Data.Pot_MV06 · Global ·  · 9핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1083.html">원본 1083</a> · 625.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 626.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 626.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 630.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 631.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 631.out</td><td>write</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 632.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1083.html">원본 1083</a> · 634.in1</td><td>read</td><td>simulation / Global</td><td></td></tr><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.OutValue</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><details><summary>Allarm.Pot_MV06_OFR · Global ·  · 1핀 / 다른 범위 0</summary><div class="table-wrap"><table><thead><tr><th>네트워크·핀</th><th>역할</th><th>블록·범위</th><th>백업 주소</th></tr></thead><tbody><tr><td><a href="networks/network-1766.html">원본 1766</a> · 1475.Out_of_range</td><td>write</td><td>analog input conversion / Global</td><td></td></tr></tbody></table></div></details><h2 id="checks">현재 TIA·현장·제작사에서 확정할 항목</h2><p>TM 모델/HW 식별자·실제 채널/주소·엔코더 전원/A/B 위상·분해능/기어비·카운트 방향·리미트 정상극성·계수/영점·현재DB 유지·기준 위치·교정 적용 확인·HMI 실제 전달·OB 호출 순서·정전 감시/저장 기회를 확인합니다. 기존 불일치18건·확인 대장1,060건·설계시험577건의 상태는 변경하지 않습니다.</p><a href="registers/encoder-position.json">원본 트리·호출·범위·해시 JSON</a><script>function revealEvidence(){let id;try{id=decodeURIComponent(location.hash.slice(1));}catch(_){return;}const target=document.getElementById(id);if(!target)return;let parent=target;while(parent){if(parent.tagName==='DETAILS')parent.open=true;parent=parent.parentElement;}target.scrollIntoView({block:'start'});}addEventListener('hashchange',revealEvidence);revealEvidence();</script></main></body></html>