<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>근거 검토·확인 통합 목록</title><link rel="stylesheet" href="assets/all-in-one.css"><style>td{overflow-wrap:anywhere}td:last-child{min-width:180px}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>근거 검토·확인 통합 목록</h1><div class="notice">원본 불일치18·시공 검토7·공통 확인10·개선 후보6·설비 동일성23개를 종류별로 유지합니다. 원본 확인 대장1060건과 시험 설계577건은 별도 대장입니다. 실물·현장 확인·원인 해소·PLC 변경을 완료로 확정한 항목은 없습니다. 시뮬레이터 작성·시험 중지.</div><p>올인원에서는 종류·선택 설비·검색으로 찾고 근거와 수리 작업지로 이동하며 항목별 메모를 기록할 수 있습니다. 신호 참조 연관은 실제 설비 동일성·전용 소유를 뜻하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·ID</th><th>관찰·자료 내용</th><th>다음 확인</th><th>범위·근거</th></tr></thead><tbody><tr id="review-source-BASELINE"><td>원본 불일치 / BASELINE<br>원인·해소 미확정</td><td><strong>백업 파일명과 내부 프로젝트 날짜</strong><br>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>전체 공통 자료<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-POWER"><td>원본 불일치 / POWER<br>원인·해소 미확정</td><td><strong>설치 전력·도면 세대</strong><br>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>전체 공통 자료<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-VOLTAGE"><td>원본 불일치 / VOLTAGE<br>원인·해소 미확정</td><td><strong>주전원 표기</strong><br>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>전체 공통 자료<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-PV01-LS02"><td>원본 불일치 / PV01-LS02<br>원인·해소 미확정</td><td><strong>닫힘 센서 예비 표기</strong><br>FG70에 LS02, PLC I8.7, FG124 SPARE 표기</td><td>단자와 현재 입력 채널 실제 사용 확인</td><td>PV01 / LS02<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P05.html">P05 수리 판단</a></td></tr><tr id="review-source-ADDRESS"><td>원본 불일치 / ADDRESS<br>원인·해소 미확정</td><td><strong>현재 주소와 과거 주석</strong><br>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>전체 공통 자료<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-MC05-SC12-PV04"><td>원본 불일치 / MC05-SC12-PV04<br>원인·해소 미확정</td><td><strong>삭제/예비 및 잔존 I/O</strong><br>도면/심볼에는 존재, Motors 1 일부 deleted 제목</td><td>실물·현재 네트워크·사용 상태 확정</td><td>MC05 / SC12 / PV04 / EV07 / CYL-CL11<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-FN01-FAN"><td>원본 불일치 / FN01-FAN<br>원인·해소 미확정</td><td><strong>냉각팬 삭제/예비</strong><br>FG54 SPARE, I4.5/Q3.5 잔존</td><td>현재 연결 및 필요성 확인</td><td>FN01 / FN01-FAN<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P15.html">P15 수리 판단</a></td></tr><tr id="review-source-MV04-MC04"><td>원본 불일치 / MV04-MC04<br>원인·해소 미확정</td><td><strong>아날로그 입력 목적 충돌</strong><br>MV04 위치 M18A/IW324를 MC04 전류 변환에서 참조</td><td>현장 배선·모듈 채널·사용 프로그램 목적 확인</td><td>MV04 / MC04<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P08.html">P08 수리 판단</a></td></tr><tr id="review-source-FN04"><td>원본 불일치 / FN04<br>원인·해소 미확정</td><td><strong>실구동 출력 및 제목</strong><br>Q17.1 start fn04 / Q4.2 옛 FN04 주석; 변환 제목 FN02</td><td>사용처와 전기도면 기준 현재 채널 확인</td><td>FN04 / PC01 / SYS-PID<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P02.html">P02 수리 판단</a></td></tr><tr id="review-source-MV06-LS"><td>원본 불일치 / MV06-LS<br>원인·해소 미확정</td><td><strong>리미트 번호 변경</strong><br>P&amp;ID LS34/35 / 백업 LS40/41</td><td>변경 이력과 실제 센서/단자 확인</td><td>MV06 / LS34 / LS35 / LS40 / LS41<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-source-CL-NAMESPACE"><td>원본 불일치 / CL-NAMESPACE<br>원인·해소 미확정</td><td><strong>같은 CL 번호의 다른 장치</strong><br>P&amp;ID 실린더 CL01~12 / 외부 모터 CL01~19 일부 채널</td><td>CYL-CL / CLIENT-CL ID 유지</td><td>CLIENT-CL01 / CLIENT-CL02 / CLIENT-CL03 / CLIENT-CL04 / CLIENT-CL05 / CLIENT-CL06 / CLIENT-CL07 / CLIENT-CL08 / CLIENT-CL09 / CLIENT-CL10 / CLIENT-CL13 / CLIENT-CL14 / CLIENT-CL15 / CLIENT-CL16 / CLIENT-CL17 / CLIENT-CL18 / CLIENT-CL19 / CYL-CL01 / CYL-CL02 / CYL-CL03 / CYL-CL04 / CYL-CL05 / CYL-CL06 / CYL-CL07 / CYL-CL08 / CYL-CL09 / CYL-CL10 / CYL-CL11 / CYL-CL12<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-TC05"><td>원본 불일치 / TC05<br>원인·해소 미확정</td><td><strong>베어링 채널·범위 문구</strong><br>TC04/TC05·범위 설명 혼재</td><td>전송기 범위와 AI 채널/환산 계수 확인</td><td>TC04 / TC05 / FN01<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P15.html">P15 수리 판단</a></td></tr><tr id="review-source-RO03"><td>원본 불일치 / RO03<br>원인·해소 미확정</td><td><strong>산소 대체 계산</strong><br>실제 입력 외 RO02+11 참조</td><td>원본 분기·시험 비트·현재 값 확인</td><td>RO03 / RO02 / SYS-PID<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-BF02-DP"><td>원본 불일치 / BF02-DP<br>원인·해소 미확정</td><td><strong>차압 계수 이름</strong><br>DP02와 DP01 임계값 참조 혼재</td><td>공용 설정 의도와 실제 적용 확인</td><td>BF02 / DP01 / DP02 / SYS-PID<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-CLIENT19"><td>원본 불일치 / CLIENT19<br>원인·해소 미확정</td><td><strong>고장/운전 신호 의미</strong><br>Primaryshredder run을 fault 알람에 연결</td><td>외부 신호 정상 극성과 원본 접점 확인</td><td>CLIENT-CL19 / SYS-ALARM<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-BR01"><td>원본 불일치 / BR01<br>원인·해소 미확정</td><td><strong>버너 상세 도면 경계</strong><br>P&amp;ID에서 버너 별도 DWG 참조</td><td>제조사 버너 도면/안전 제어 순서 확보</td><td>BR01 / AB01 / FN03 / SYS-SAFETY<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P12.html">P12 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a></td></tr><tr id="review-source-SOURCE-XML"><td>원본 불일치 / SOURCE-XML<br>원인·해소 미확정</td><td><strong>복원 해석과 TIA 결과</strong><br>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>전체 공통 자료<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br></td></tr><tr id="review-source-PID-TM"><td>원본 불일치 / PID-TM<br>원인·해소 미확정</td><td><strong>과거 위치 계측과 현재 엔코더</strong><br>P&amp;ID ZT02~06 / TM·엔코더 카운트 사용</td><td>실제 위치 계측 방식/보정 절차 확인</td><td>ZT02 / ZT03 / ZT04 / ZT05 / ZT06 / MV01 / MV02 / MV03 / MV05 / MV06<br><a href="registers/source-conflict-review.csv">원본 불일치 대장</a><br><a href="repair-guides/P19.html">P19 수리 판단</a><br><a href="repair-guides/P20.html">P20 수리 판단</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-construction-C01"><td>시공 검토 / C01<br>확인 대기</td><td><strong>시공 자료 C01</strong><br>=FLB+MV06-FLO4TB2A가 TM/CVV-S/4S/CR 시작 행과 DC/CVV/7G/UC01 시작 행에 반복됩니다.</td><td>제작사 수정본, 양단 케이블 표찰·접속함 단자 기록을 대조해 두 간선을 식별합니다.</td><td>MV06<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=58">추가 시공도면 PDF 58</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-construction-C02"><td>시공 검토 / C02<br>확인 대기</td><td><strong>시공 자료 C02</strong><br>=ENT+CC01-BR01F가 같은 FROM/TO·AI·4S 규격으로 두 행에 반복됩니다.</td><td>버너 전용 배선도와 양단 표찰·케이블 수를 확인합니다. 자동 중복 제거를 하지 않습니다.</td><td>BR01 / CC01<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=64">추가 시공도면 PDF 64</a><br><a href="repair-guides/P10.html">P10 수리 판단</a><br><a href="repair-guides/P11.html">P11 수리 판단</a></td></tr><tr id="review-construction-C03"><td>시공 검토 / C03<br>확인 대기</td><td><strong>시공 자료 C03</strong><br>MV05 FLO1TB2 간선 설명은 ZT06, 같은 접속함에서 나가는 직접 케이블·TO는 ZT05입니다.</td><td>MV05·MV06 실물 센서 표찰과 단자, 원본 회로도·PLC 심볼을 각각 확인합니다.</td><td>MV05 / MV06<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=56">추가 시공도면 PDF 56</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-construction-C04"><td>시공 검토 / C04<br>확인 대기</td><td><strong>시공 자료 C04</strong><br>=ROT+RD01-M03A: PDF24 배관표 SIZE16, PDF51 케이블 목록 SIZE25SB입니다.</td><td>승인된 개정본과 실제 케이블·보호기기·모터 명판을 대조합니다. 이 매뉴얼에서 임의 규격을 확정하지 않습니다.</td><td>RD01<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=24">추가 시공도면 PDF 24</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=51">추가 시공도면 PDF 51</a><br><a href="repair-guides/P06.html">P06 수리 판단</a></td></tr><tr id="review-construction-C05"><td>시공 검토 / C05<br>확인 대기</td><td><strong>시공 자료 C05</strong><br>PDF48 DUST14의 모터 그림은 M34/M38, 표의 TAG는 M31/M34, 케이블 접미사·PDF52 TO는 M31/M36입니다.</td><td>OEM FG59의 M31/M36, 배치도, 양단 표찰·모터 명판을 별도로 대조합니다. PDF48 표기를 현장 ID로 채택하지 않습니다.</td><td>FN04<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=48">추가 시공도면 PDF 48</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=52">추가 시공도면 PDF 52</a><br><a href="repair-guides/P02.html">P02 수리 판단</a></td></tr><tr id="review-construction-C06"><td>시공 검토 / C06<br>확인 대기</td><td><strong>시공 자료 C06</strong><br>배관도 PDF24의 LS25·LS26 No.는 5_3·5_4, 케이블 목록 PDF55에서는 5_4·5_5입니다. PDF55의 5_3은 RD01 ROT1TB2 간선입니다.</td><td>전체 케이블 식별자+페이지+FROM/TO로 대조하고 제작사 개정본에서 참조 순번을 확인합니다.</td><td>PV02 / EV03<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=24">추가 시공도면 PDF 24</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=55">추가 시공도면 PDF 55</a><br><a href="repair-guides/P07.html">P07 수리 판단</a></td></tr><tr id="review-construction-C07"><td>시공 검토 / C07<br>확인 대기</td><td><strong>시공 자료 C07</strong><br>케이블 식별자는 =EXI+MC04-SS11A지만 TO는 MC05 / SS11입니다.</td><td>SS10·SS11 실물 위치, EXI1TB2 양단 단자와 OEM 회로도를 확인합니다. 이름만으로 소유 설비를 지정하지 않습니다.</td><td>MC04 / MC05<br><a href="construction-guide.html">시공 참조 작업지</a><br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=59">추가 시공도면 PDF 59</a><br><a href="repair-guides/P08.html">P08 수리 판단</a></td></tr><tr id="review-common-COM-01"><td>공통 확인 / COM-01<br>확인 대기</td><td><strong>ON·OFF 값과 초기화</strong><br>ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.</td><td>ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.</td><td>전체 공통 자료<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1619.html">원본 1619</a><br><a href="networks/network-1620.html">원본 1620</a><br><a href="networks/network-1621.html">원본 1621</a><br><a href="networks/network-1723.html">원본 1723</a><br></td></tr><tr id="review-common-COM-02"><td>공통 확인 / COM-02<br>확인 대기</td><td><strong>주기와 카운터 시간</strong><br>cyc_int2 ogni 1s의 실제 OB 설정·호출 간격과 카운터 증가를 대조한다. 단계 값을 초로 확정하기 전 시간 근거를 기록한다.</td><td>cyc_int2 ogni 1s의 실제 OB 설정·호출 간격과 카운터 증가를 대조한다. 단계 값을 초로 확정하기 전 시간 근거를 기록한다.</td><td>전체 공통 자료<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1723.html">원본 1723</a><br><a href="networks/network-1841.html">원본 1841</a><br></td></tr><tr id="review-common-COM-03"><td>공통 확인 / COM-03<br>확인 대기</td><td><strong>예열·생산 요청의 시작 주체</strong><br>Data.Tipo_preset=1/2와 Flag.Auto_ON1의 HMI·외부·다른 언어 블록 쓰기를 찾는다. 복원 LAD의 직접 쓰기만으로 전체 요청 경로를 확정하지 않는다.</td><td>Data.Tipo_preset=1/2와 Flag.Auto_ON1의 HMI·외부·다른 언어 블록 쓰기를 찾는다. 복원 LAD의 직접 쓰기만으로 전체 요청 경로를 확정하지 않는다.</td><td>전체 공통 자료<br>신호 참조 연관: BC01 / FN04 / PV01 / RD01 / PV02 / MC04 / VS01 / BR01 / FN01 / FN02 / FN03 / FN06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1842.html">원본 1842</a><br><a href="networks/network-1843.html">원본 1843</a><br><a href="networks/network-1844.html">원본 1844</a><br><a href="networks/network-1846.html">원본 1846</a><br><a href="repair-guides/P01.html">P01 수리 판단</a><br><a href="repair-guides/P02.html">P02 수리 판단</a><br><a href="repair-guides/P05.html">P05 수리 판단</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P07.html">P07 수리 판단</a><br><a href="repair-guides/P08.html">P08 수리 판단</a><br><a href="repair-guides/P09.html">P09 수리 판단</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P15.html">P15 수리 판단</a><br><a href="repair-guides/P16.html">P16 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-common-COM-04"><td>공통 확인 / COM-04<br>확인 대기</td><td><strong>카운터 초기화 미해석</strong><br>NOT 접점 Part92의 ORef74 이름과 호출을 TIA에서 확인한다. RefId4가 다른 피연산자와 같지만 해당 UID의 이름은 미복원 상태로 유지한다.</td><td>NOT 접점 Part92의 ORef74 이름과 호출을 TIA에서 확인한다. RefId4가 다른 피연산자와 같지만 해당 UID의 이름은 미복원 상태로 유지한다.</td><td>전체 공통 자료<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1841.html">원본 1841</a><br></td></tr><tr id="review-common-COM-05"><td>공통 확인 / COM-05<br>확인 대기</td><td><strong>리셋 타이머·출력</strong><br>TOF 두 인스턴스·PT=T#3s·Q→Q7.4/Q7.5 경로와 SD Tag_160의 S5T#1S를 현재 프로그램·출력 회로에서 대조한다. 알람 해제·인버터 출력·경음기 정지를 구분한다.</td><td>TOF 두 인스턴스·PT=T#3s·Q→Q7.4/Q7.5 경로와 SD Tag_160의 S5T#1S를 현재 프로그램·출력 회로에서 대조한다. 알람 해제·인버터 출력·경음기 정지를 구분한다.</td><td>전체 공통 자료<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-930.html">원본 930</a><br><a href="networks/network-931.html">원본 931</a><br></td></tr><tr id="review-common-COM-06"><td>공통 확인 / COM-06<br>확인 대기</td><td><strong>비상 모듈 알람의 Set/Reset</strong><br>Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.</td><td>Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.</td><td>전체 공통 자료<br>신호 참조 연관: BC01 / FN04 / PV01 / RD01 / MC04 / VS01 / FN01 / FN02 / FN03 / FN06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1824.html">원본 1824</a><br><a href="networks/network-1846.html">원본 1846</a><br><a href="networks/network-1847.html">원본 1847</a><br><a href="repair-guides/P01.html">P01 수리 판단</a><br><a href="repair-guides/P02.html">P02 수리 판단</a><br><a href="repair-guides/P05.html">P05 수리 판단</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P08.html">P08 수리 판단</a><br><a href="repair-guides/P09.html">P09 수리 판단</a><br><a href="repair-guides/P15.html">P15 수리 판단</a><br><a href="repair-guides/P16.html">P16 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-common-COM-07"><td>공통 확인 / COM-07<br>확인 대기</td><td><strong>기동 초기화와 기억 상태</strong><br>startup only의 실제 OB 조건·미해석 Move 대상 범위·DB 유지 설정·게이트 닫힘 메모를 대조한다. 닫힘 메모는 실제 센서 응답과 별도로 기록한다.</td><td>startup only의 실제 OB 조건·미해석 Move 대상 범위·DB 유지 설정·게이트 닫힘 메모를 대조한다. 닫힘 메모는 실제 센서 응답과 별도로 기록한다.</td><td>전체 공통 자료<br>신호 참조 연관: MV01 / MV03 / MV06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-402.html">원본 402</a><br><a href="networks/network-403.html">원본 403</a><br><a href="networks/network-404.html">원본 404</a><br><a href="networks/network-405.html">원본 405</a><br><a href="repair-guides/P19.html">P19 수리 판단</a><br><a href="repair-guides/P20.html">P20 수리 판단</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-common-COM-08"><td>공통 확인 / COM-08<br>확인 대기</td><td><strong>BC01 요청과 출력 허가</strong><br>Flag.M_BC_01, R1_GATE_LOOP_ON, MemoCMD_BC01_Startup, Maintenance_ON, Start BC01 및 피드백을 함께 기록한다. 자동 요청 Set만으로 실제 운전을 판단하지 않는다.</td><td>Flag.M_BC_01, R1_GATE_LOOP_ON, MemoCMD_BC01_Startup, Maintenance_ON, Start BC01 및 피드백을 함께 기록한다. 자동 요청 Set만으로 실제 운전을 판단하지 않는다.</td><td>BC01<br>신호 참조 연관: FN04 / PV01 / RD01 / PV02 / MC04 / VS01 / BR01 / FN01 / FN02 / FN03 / FN06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1843.html">원본 1843</a><br><a href="networks/network-1844.html">원본 1844</a><br><a href="networks/network-1847.html">원본 1847</a><br><a href="networks/network-1935.html">원본 1935</a><br><a href="repair-guides/P01.html">P01 수리 판단</a><br><a href="repair-guides/P02.html">P02 수리 판단</a><br><a href="repair-guides/P05.html">P05 수리 판단</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P07.html">P07 수리 판단</a><br><a href="repair-guides/P08.html">P08 수리 판단</a><br><a href="repair-guides/P09.html">P09 수리 판단</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P15.html">P15 수리 판단</a><br><a href="repair-guides/P16.html">P16 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-common-COM-09"><td>공통 확인 / COM-09<br>확인 대기</td><td><strong>버너 허가의 서로 다른 주소</strong><br>Enable start burner=%M48.2와 Enable start burner(1)=%M48.0을 구분한다. FN03 응답·세정 단계·Lock Burner·외부 버너 제어기의 허가를 대조한다.</td><td>Enable start burner=%M48.2와 Enable start burner(1)=%M48.0을 구분한다. FN03 응답·세정 단계·Lock Burner·외부 버너 제어기의 허가를 대조한다.</td><td>BR01 / FN03 / MV03<br>신호 참조 연관: FN04 / RD01 / FN01 / FN02 / FN06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1857.html">원본 1857</a><br><a href="networks/network-1858.html">원본 1858</a><br><a href="networks/network-1866.html">원본 1866</a><br><a href="networks/network-1868.html">원본 1868</a><br><a href="repair-guides/P02.html">P02 수리 판단</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P15.html">P15 수리 판단</a><br><a href="repair-guides/P16.html">P16 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a><br><a href="repair-guides/P20.html">P20 수리 판단</a></td></tr><tr id="review-common-COM-10"><td>공통 확인 / COM-10<br>확인 대기</td><td><strong>OFF 분기의 활성 여부·재기동</strong><br>추가 OFF 접점이 있는 FN02 해제·온도 설정·MC05·FN03 요청 분기를 현재값·호출·다른 쓰기와 대조한다. 삭제하거나 조건을 활성화하기 전 의도를 확인한다.</td><td>추가 OFF 접점이 있는 FN02 해제·온도 설정·MC05·FN03 요청 분기를 현재값·호출·다른 쓰기와 대조한다. 삭제하거나 조건을 활성화하기 전 의도를 확인한다.</td><td>FN02 / FN03 / MC05 / BR01<br>신호 참조 연관: BC01 / FN04 / PV01 / RD01 / PV02 / MC04 / VS01 / FN01 / FN06<br><a href="common-control.html#checks">공통 확인 목록</a><br><a href="networks/network-1843.html">원본 1843</a><br><a href="networks/network-1844.html">원본 1844</a><br><a href="networks/network-1865.html">원본 1865</a><br><a href="networks/network-1866.html">원본 1866</a><br><a href="repair-guides/P01.html">P01 수리 판단</a><br><a href="repair-guides/P02.html">P02 수리 판단</a><br><a href="repair-guides/P05.html">P05 수리 판단</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P07.html">P07 수리 판단</a><br><a href="repair-guides/P08.html">P08 수리 판단</a><br><a href="repair-guides/P09.html">P09 수리 판단</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P15.html">P15 수리 판단</a><br><a href="repair-guides/P16.html">P16 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-improvement-IMP-01"><td>개선 후보 / IMP-01<br>원본 구조 확인 / 활성 동작·수정 필요성 미확정</td><td><strong>FN03 · 원본 구조 개선 검토</strong><br>Tag_66에 연결한 SD 코일 Part 854·908 두 곳이 있습니다. 같은 RefId 95와 35초 설정, Memo_M25_Running 분기와 PContact를 확인했습니다.</td><td>V18 TIA에서 펄스 접점과 두 SD 실행 순서·각 조건·온라인 타이머를 대조</td><td>FN03<br>신호 참조 연관: BR01<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-01.html">개별 영향·대안·확인</a><br><a href="networks/network-1801.html">원본 1801</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P17.html">P17 수리 판단</a></td></tr><tr id="review-improvement-IMP-02"><td>개선 후보 / IMP-02<br>원본 반전 접점 확인 / 오류 여부 미확정</td><td><strong>MV06 · 원본 구조 개선 검토</strong><br>열기·닫기 경로에 ON의 Negated operand가 있으며 정적 조건은 NOT ON으로 시작합니다. 같은 경로의 일부 분기에는 ON도 참조됩니다.</td><td>ON(M0.0)의 쓰기와 호출, 다른 MV06 출력 쓰기, 현재 활성 네트워크를 확인</td><td>MV06<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-02.html">개별 영향·대안·확인</a><br><a href="networks/network-1711.html">원본 1711</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-improvement-IMP-03"><td>개선 후보 / IMP-03<br>원본 신호 명칭 차이 확인 / 동일성 미확정</td><td><strong>MC04 · 원본 구조 개선 검토</strong><br>VS01 미운전 시 요청 해제 조건은 Allarm.Maintenance_ON입니다. BC01 등 다른 경로의 Flag.Maintenance_ON과 이름 공간이 다릅니다.</td><td>DB 선언·주소·읽기·쓰기와 현재 HMI 모드 전달을 대조</td><td>MC04<br>신호 참조 연관: VS01<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-03.html">개별 영향·대안·확인</a><br><a href="networks/network-1941.html">원본 1941</a><br><a href="repair-guides/P08.html">P08 수리 판단</a><br><a href="repair-guides/P09.html">P09 수리 판단</a></td></tr><tr id="review-improvement-IMP-04"><td>개선 후보 / IMP-04<br>원본 참조 확인 / 태그 의미 미확정</td><td><strong>FN06 · 원본 구조 개선 검토</strong><br>FN06 관련 요청 해제에 Allarm.MBVA01_FAULT를 참조합니다. 고장 태그 이름이 FN06 이름과 다릅니다.</td><td>알람 Set·Reset, 내부 선언과 HMI 문구, 도면과 실제 팬을 대조</td><td>FN06<br>신호 참조 연관: RD01<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-04.html">개별 영향·대안·확인</a><br><a href="networks/network-1802.html">원본 1802</a><br><a href="networks/network-1955.html">원본 1955</a><br><a href="repair-guides/P06.html">P06 수리 판단</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-improvement-IMP-05"><td>개선 후보 / IMP-05<br>정적 경로 확인 / TIA에서 재확인 필요</td><td><strong>BR01·MV03 · 원본 구조 개선 검토</strong><br>Close MV03 for Burner Startup을 Set하는 한 정적 경로에 Inputs.MV03 Close와 NOT Inputs.MV03 Close가 동시에 나타납니다. 별도 상태 7 경로도 존재합니다.</td><td>두 피연산자의 UID/RID·원본 접점과 TIA 표시, 단계·호출 문맥을 확인</td><td>BR01 / MV03<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-05.html">개별 영향·대안·확인</a><br><a href="networks/network-1868.html">원본 1868</a><br><a href="repair-guides/P11.html">P11 수리 판단</a><br><a href="repair-guides/P20.html">P20 수리 판단</a></td></tr><tr id="review-improvement-IMP-06"><td>개선 후보 / IMP-06<br>원본 제한 쓰기·정지 읽기 확인 / 전체 실행 도달 조건 미확정</td><td><strong>FN04 · 원본 구조 개선 검토</strong><br>1689는 ON일 때 Data.SET_PERC_FN04&lt;5를5, &gt;100을100으로 씁니다(Part831·839). 1965는 같은 설정=0을 요청 해제 조건으로 읽습니다.</td><td>아날로그 출력 변환·모터 제어 블록의 호출 조건과 순서, HMI·자동 시퀀스의 동일 설정 쓰기를 확인</td><td>FN04<br><a href="improvement-review.html">개선 후보 전체 목록</a><br><a href="improvement-guides/IMP-06.html">개별 영향·대안·확인</a><br><a href="networks/network-1689.html">원본 1689</a><br><a href="networks/network-1965.html">원본 1965</a><br><a href="repair-guides/P02.html">P02 수리 판단</a></td></tr><tr id="review-identity-P01"><td>설비 동일성 / P01<br>태그명 일치 / 실물 확인 전</td><td><strong>BC-01(벨트) · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>BC01<br><a href="priority-guides/P01.html">실물 대응 작업지</a><br><a href="repair-guides/P01.html">수리 판단 작업지</a><br><a href="repair-guides/P01.html">P01 수리 판단</a></td></tr><tr id="review-identity-P02"><td>설비 동일성 / P02<br>태그명 일치 / 실물 확인 전</td><td><strong>FN-04 팬 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 팬 본체와 모터의 관리 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>FN04<br><a href="priority-guides/P02.html">실물 대응 작업지</a><br><a href="repair-guides/P02.html">수리 판단 작업지</a><br><a href="repair-guides/P02.html">P02 수리 판단</a></td></tr><tr id="review-identity-P03"><td>설비 동일성 / P03<br>PLC 대응 미확정</td><td><strong>웨잉호퍼1 · 동일성·제어 경계</strong><br>PLC 대응 미확정 · 호퍼 번호·계량 제어 주체 확인. 호퍼2 태그를 대신 연결하지 않음</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>설비 식별 전<br><a href="priority-guides/P03.html">실물 대응 작업지</a><br><a href="repair-guides/P03.html">수리 판단 작업지</a><br><a href="repair-guides/P03.html">P03 수리 판단</a></td></tr><tr id="review-identity-P04"><td>설비 동일성 / P04<br>PLC 대응 미확정</td><td><strong>웨잉호퍼배출컨베이어 · 동일성·제어 경계</strong><br>PLC 대응 미확정 · 실제 컨베이어 태그·제어반·앞뒤 운전 신호 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>설비 식별 전<br><a href="priority-guides/P04.html">실물 대응 작업지</a><br><a href="repair-guides/P04.html">수리 판단 작업지</a><br><a href="repair-guides/P04.html">P04 수리 판단</a></td></tr><tr id="review-identity-P05"><td>설비 동일성 / P05<br>태그명 일치 / 실물 확인 전</td><td><strong>PV-01 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>PV01<br><a href="priority-guides/P05.html">실물 대응 작업지</a><br><a href="repair-guides/P05.html">수리 판단 작업지</a><br><a href="repair-guides/P05.html">P05 수리 판단</a></td></tr><tr id="review-identity-P06"><td>설비 동일성 / P06<br>공정 역할 대응 후보 / 실물 확인 전</td><td><strong>킬른 · 동일성·제어 경계</strong><br>공정 역할 대응 후보 / 실물 확인 전 · 킬른 본체와 RD01 구동 설비의 관계를 확인. 동일 설비로 병합하지 않음</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>RD01<br><a href="priority-guides/P06.html">실물 대응 작업지</a><br><a href="repair-guides/P06.html">수리 판단 작업지</a><br><a href="repair-guides/P06.html">P06 수리 판단</a></td></tr><tr id="review-identity-P07"><td>설비 동일성 / P07<br>태그명 일치 / 실물 확인 전</td><td><strong>PV-02 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>PV02<br><a href="priority-guides/P07.html">실물 대응 작업지</a><br><a href="repair-guides/P07.html">수리 판단 작업지</a><br><a href="repair-guides/P07.html">P07 수리 판단</a></td></tr><tr id="review-identity-P08"><td>설비 동일성 / P08<br>태그명 일치 / 실물 확인 전</td><td><strong>MC04 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>MC04<br><a href="priority-guides/P08.html">실물 대응 작업지</a><br><a href="repair-guides/P08.html">수리 판단 작업지</a><br><a href="repair-guides/P08.html">P08 수리 판단</a></td></tr><tr id="review-identity-P09"><td>설비 동일성 / P09<br>태그명 일치 / 실물 확인 전</td><td><strong>VS01 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>VS01<br><a href="priority-guides/P09.html">실물 대응 작업지</a><br><a href="repair-guides/P09.html">수리 판단 작업지</a><br><a href="repair-guides/P09.html">P09 수리 판단</a></td></tr><tr id="review-identity-P10"><td>설비 동일성 / P10<br>공정 역할 대응 후보 / 실물 확인 전</td><td><strong>CC챔버 · 동일성·제어 경계</strong><br>공정 역할 대응 후보 / 실물 확인 전 · 투입·배출 챔버 구분과 실물 위치 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>CC01<br><a href="priority-guides/P10.html">실물 대응 작업지</a><br><a href="repair-guides/P10.html">수리 판단 작업지</a><br><a href="repair-guides/P10.html">P10 수리 판단</a></td></tr><tr id="review-identity-P11"><td>설비 동일성 / P11<br>태그명 일치 / 실물 확인 전</td><td><strong>BR01 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 버너 전용 도면과 연소 제어 경계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>BR01<br><a href="priority-guides/P11.html">실물 대응 작업지</a><br><a href="repair-guides/P11.html">수리 판단 작업지</a><br><a href="repair-guides/P11.html">P11 수리 판단</a></td></tr><tr id="review-identity-P12"><td>설비 동일성 / P12<br>공정 역할 대응 후보 / 실물 확인 전</td><td><strong>재연소로 · 동일성·제어 경계</strong><br>공정 역할 대응 후보 / 실물 확인 전 · 공정 역할을 기준으로 한 후보. 본체·버너·챔버 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>AB01<br><a href="priority-guides/P12.html">실물 대응 작업지</a><br><a href="repair-guides/P12.html">수리 판단 작업지</a><br><a href="repair-guides/P12.html">P12 수리 판단</a></td></tr><tr id="review-identity-P13"><td>설비 동일성 / P13<br>공정 역할 대응 후보 / 실물 확인 전</td><td><strong>열교환기 · 동일성·제어 경계</strong><br>공정 역할 대응 후보 / 실물 확인 전 · 명판·P&amp;ID·주변 연결로 동일성 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>HE01<br><a href="priority-guides/P13.html">실물 대응 작업지</a><br><a href="repair-guides/P13.html">수리 판단 작업지</a><br><a href="repair-guides/P13.html">P13 수리 판단</a></td></tr><tr id="review-identity-P14"><td>설비 동일성 / P14<br>PLC 대응 미확정</td><td><strong>2사이클론 · 동일성·제어 경계</strong><br>PLC 대응 미확정 · 숫자 2가 장치 번호인지 수량인지 확인. CY02로 자동 연결하지 않음</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>설비 식별 전<br><a href="priority-guides/P14.html">실물 대응 작업지</a><br><a href="repair-guides/P14.html">수리 판단 작업지</a><br><a href="repair-guides/P14.html">P14 수리 판단</a></td></tr><tr id="review-identity-P15"><td>설비 동일성 / P15<br>태그명 일치 / 실물 확인 전</td><td><strong>FN-01 팬 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 팬 본체와 모터의 관리 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>FN01<br><a href="priority-guides/P15.html">실물 대응 작업지</a><br><a href="repair-guides/P15.html">수리 판단 작업지</a><br><a href="repair-guides/P15.html">P15 수리 판단</a></td></tr><tr id="review-identity-P16"><td>설비 동일성 / P16<br>태그명 일치 / 실물 확인 전</td><td><strong>FN-02 팬 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 팬 본체와 모터의 관리 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>FN02<br><a href="priority-guides/P16.html">실물 대응 작업지</a><br><a href="repair-guides/P16.html">수리 판단 작업지</a><br><a href="repair-guides/P16.html">P16 수리 판단</a></td></tr><tr id="review-identity-P17"><td>설비 동일성 / P17<br>태그명 일치 / 실물 확인 전</td><td><strong>FN-03 팬 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 팬 본체와 모터의 관리 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>FN03<br><a href="priority-guides/P17.html">실물 대응 작업지</a><br><a href="repair-guides/P17.html">수리 판단 작업지</a><br><a href="repair-guides/P17.html">P17 수리 판단</a></td></tr><tr id="review-identity-P18"><td>설비 동일성 / P18<br>태그명 일치 / 실물 확인 전</td><td><strong>FN-06 팬 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 팬 본체와 모터의 관리 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>FN06<br><a href="priority-guides/P18.html">실물 대응 작업지</a><br><a href="repair-guides/P18.html">수리 판단 작업지</a><br><a href="repair-guides/P18.html">P18 수리 판단</a></td></tr><tr id="review-identity-P19"><td>설비 동일성 / P19<br>태그명 일치 / 실물 확인 전</td><td><strong>MV-01 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>MV01<br><a href="priority-guides/P19.html">실물 대응 작업지</a><br><a href="repair-guides/P19.html">수리 판단 작업지</a><br><a href="repair-guides/P19.html">P19 수리 판단</a></td></tr><tr id="review-identity-P20"><td>설비 동일성 / P20<br>태그명 일치 / 실물 확인 전</td><td><strong>MV-03 댐퍼 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 댐퍼 본체와 구동모터 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>MV03<br><a href="priority-guides/P20.html">실물 대응 작업지</a><br><a href="repair-guides/P20.html">수리 판단 작업지</a><br><a href="repair-guides/P20.html">P20 수리 판단</a></td></tr><tr id="review-identity-P21"><td>설비 동일성 / P21<br>태그명 일치 / 실물 확인 전</td><td><strong>MV-06 댐퍼 모터 · 동일성·제어 경계</strong><br>태그명 일치 / 실물 확인 전 · 댐퍼 본체와 구동모터 관계 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>MV06<br><a href="priority-guides/P21.html">실물 대응 작업지</a><br><a href="repair-guides/P21.html">수리 판단 작업지</a><br><a href="repair-guides/P21.html">P21 수리 판단</a></td></tr><tr id="review-identity-P22"><td>설비 동일성 / P22<br>PLC 대응 미확정</td><td><strong>GSS · 동일성·제어 경계</strong><br>PLC 대응 미확정 · 설비 카드·제어 주체·디코팅 연동 신호 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>설비 식별 전<br><a href="priority-guides/P22.html">실물 대응 작업지</a><br><a href="repair-guides/P22.html">수리 판단 작업지</a><br><a href="repair-guides/P22.html">P22 수리 판단</a></td></tr><tr id="review-identity-P23"><td>설비 동일성 / P23<br>PLC 대응 미확정</td><td><strong>85톤로(압연) · 동일성·제어 경계</strong><br>PLC 대응 미확정 · GME 제어 범위와 상위 공정의 허가·정지 신호 확인</td><td>명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&amp;ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.</td><td>설비 식별 전<br><a href="priority-guides/P23.html">실물 대응 작업지</a><br><a href="repair-guides/P23.html">수리 판단 작업지</a><br><a href="repair-guides/P23.html">P23 수리 판단</a></td></tr></tbody></table></div><p><a href="registers/evidence-review.json">통합 검토 JSON</a> · <a href="registers/evidence-review.csv">통합 검토 CSV</a></p></main></body></html>