<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P04 식별 조사 | GME</title><style>body{margin:0;padding:24px;background:#edf3f7;color:#183247;font:16px/1.7 system-ui}main{max-width:1000px;margin:auto}section{background:white;border:1px solid #cddce7;border-radius:10px;padding:22px;margin:16px 0}h1,h2{line-height:1.4}a{color:#076888;overflow-wrap:anywhere}nav{display:flex;gap:14px;flex-wrap:wrap}.notice{padding:16px;background:#fff3cf;border-left:5px solid #c39127}p,code{overflow-wrap:anywhere}.proof p{font-size:14px}@media(max-width:720px){body{padding:10px}section{padding:14px}}@media print{@page{size:A4;margin:14mm}body{background:white;padding:0;font-size:9.5pt;line-height:1.45}section{border:0;border-radius:0;padding:0;margin:8px 0;break-inside:avoid}nav,.screen-only{display:none}h1{font-size:18pt}h2{font-size:13pt}.notice{font-size:10pt}.proof{break-before:page}.proof p{font-size:9pt}p{margin:8px 0}a{color:inherit;text-decoration:none}}</style></head><body><main><h1>P04 · 웨잉호퍼배출컨베이어 식별 조사</h1><p class="notice">문서 complete_with_gaps · PLC 미배정 · 실물 동일성 미확정 · 전용 신호/알람/타이머0. 주변 후보와 본체 소유를 구분합니다. TIA·현재 CPU·현장 복구 확인 전.</p><nav><a href="#overview">식별과 제공 자료</a><a href="#io">별도 물리 입력·처리응답</a><a href="#control">요청·허가·실제 Run</a><a href="#circuit">고장 입력과 시공의 한계</a><a href="#alarms">CLIENT와 BWF 고장 소유</a><a href="#completion">식별에 필요한 자료</a><a href="#repair">증상에서 관찰할 순서</a></nav><section id="overview"><h2>식별과 제공 자료</h2><p>일반 명칭과 LAD425의 bwf02 제목만으로 CLIENT-CL18=BWF02=P04라고 확정하지 않는다. BC01은 기존 P01/SS01 경로로 유지한다. CLIENT-CL17은 인접 외부 입력이다. 부모/자식 관계 및 PLC 태그를 새로 배정하지 않는다.</p></section><section id="io"><h2>별도 물리 입력·처리응답</h2><p>0235/NID18의 0599 RID40 UID359/361, HOPPER CONVEYOR 2FAULT, SAD Input AO133=I16.5. 0601 RID41 UID360/363는 Allarm.motor_client_18_fault AO130 쓰기다. BWF02의 처리 RUN/Fault DB, Q6.3 Consent Start와 다른 채널이다. 현행 정상 극성·외부반 Ready/Run/Fault의 주체는 미확정.</p></section><section id="control"><h2>요청·허가·실제 Run</h2><p>BWF02 LAD1933 OR135→Wire176→R147 M_BWF02; 별도 ON183→접점197→Wire198→Coil151 Q6.3. 여섯 요청 해제 조건에 Local Disable_Load_RD01과 NOT 처리 BC01 run이 포함된다. P04 기동 출력으로 배정하지 않는다. 외부반 내부 Reset→요청→허가→실제 Run의 순서와 다른 쓰기는 미확보.</p></section><section id="circuit"><h2>고장 입력과 시공의 한계</h2><p>FG94/PDF95: +24Vdc10.7→X1:352(2A F)→외부 접점→353→E16.5. FG132/PDF133 MOD12 단자6 HOPPER CONVEYOR 2FAULT. 외부 모터/인버터/접점/케이블 양끝은 미확보다. 시공21/51 BC01 M02를 P04 회로로 복제하지 않는다. PDF50 CANDC-CONS-G002-050 표기법과 예시, PDF51 실제 목록을 구분한다. PDF53의3_5 검은 가림은 활성 배선으로 복원하지 않는다.</p></section><section id="alarms"><h2>CLIENT와 BWF 고장 소유</h2><p>LAD425: ON373 AND Fault375→S352; ON373 AND NOT Fault377 AND RESET379→R357. 타이머·기동 출력은 이 네트워크에 없다. 별도 BWF02 LAD1783: ON193→Consent195→NOT 처리RUN210→SD147 Tag50 S5T#10S; 허가+타이머+NOT RUN 또는 허가+처리Fault가 고장 Set156. Reset162는 ON/RESET/자기래치/NOT 처리Fault다. Tag50의 Timer AO121과 상수 저장4352는10초이며 P04 보호값으로 배정하지 않는다.</p></section><section id="completion"><h2>식별에 필요한 자료</h2><p>본체·모터·감속기 명판, 전용 기동반/VFD 표시, 케이블번호·양단 단자, 상하류 경로 사진, Ready/Run/Fault/허가의 소유·정상 극성이 필요하다. 자료명 일치만으로 현재 사용·실물 대응·안전 재기동을 확정하지 않는다.</p></section><section id="repair"><h2>증상에서 관찰할 순서</h2><p>미기동: 실물 ID→자기 기동반/VFD 최초 상태→명령과 실제 Run 구분→상하류 허가/Fault 변화→확인된 케이블/단자 비교. 운전 중 강제출력이나 보호값 조정을 제안하지 않는다. 기존 신호0 관찰 양식과 미지 필드를 유지한다.</p></section><section class="proof" id="sources"><h2>독립 확인한 원본 범위</h2><p>선택 핀·배선·UID/RID/NID 선언과 표시한 실제 PDF쪽에 한정합니다. 전체 첨부의 해시 일치는 전체 논리 검토나 실물 동일성의 증거가 아닙니다. 원본·미확정·기존 관찰 양식·중지5를 보존했습니다.</p><p><a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID PDF1 · 두 유로/배치</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=95">OEM PDF95</a> · <a href="../sources/Electrical_Rev2.pdf#page=133">OEM PDF133</a> · </p><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=1">시공 PDF1</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=3">시공 PDF3</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=21">시공 PDF21</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=50">시공 PDF50</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공 PDF51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=53">시공 PDF53</a> · </p><p>LAD425 / NID18 · <a href="../networks/network-425.html">원본 네트워크</a> · <a href="../sources/decoded-original/0235-FlgNet.xml">XML 0235</a><br>Parts 373:Contact, 375:Contact, 352:SCoil, 377:Contact, 379:Contact, 357:RCoil, 358:RID1, 359:RID40, 360:RID41, 361:RID40, 362:RID7, 363:RID41<br>Wires 381, 364, 374, 365, 376, 367, 368, 378, 369, 380, 371</p><p>LAD1932 / NID3 · <a href="../networks/network-1932.html">원본 네트워크</a> · <a href="../sources/decoded-original/0239-FlgNet.xml">XML 0239</a><br>Parts 145:Contact, 147:Contact, 149:Contact, 100:Eq, 22:Contact, 26:Contact, 155:Contact, 97:O, 109:RCoil, 159:Contact, 113:Coil, 114:RID1, 115:RID18, 116:RID19, 117:RID21, 118:RID22, 23:RID230, 27:RID231, 121:RID16, 123:RID25, 124:RID25, 125:RID26<br>Wires 161, 126, 146, 127, 148, 128, 150, 129, 130, 131, 21, 30, 25, 28, 134, 156, 138, 140, 141, 160, 143</p><p>LAD1933 / NID4 · <a href="../networks/network-1933.html">원본 네트워크</a> · <a href="../sources/decoded-original/0240-FlgNet.xml">XML 0240</a><br>Parts 183:Contact, 185:Contact, 187:Contact, 138:Eq, 22:Contact, 26:Contact, 193:Contact, 135:O, 147:RCoil, 197:Contact, 151:Coil, 152:RID1, 153:RID27, 154:RID28, 155:RID29, 156:RID22, 23:RID232, 27:RID231, 159:RID16, 161:RID31, 162:RID31, 163:RID32<br>Wires 199, 164, 184, 165, 186, 166, 188, 167, 168, 169, 21, 30, 25, 28, 172, 194, 176, 178, 179, 198, 181</p><p>LAD1783 / NID3 · <a href="../networks/network-1783.html">원본 네트워크</a> · <a href="../sources/decoded-original/0420-FlgNet.xml">XML 0420</a><br>Parts 193:Contact, 195:Contact, 210:Contact, 147:SdCoil, 197:Contact, 199:Contact, 201:Contact, 155:O, 156:SCoil, 203:Contact, 205:Contact, 207:Contact, 162:RCoil, 163:RID1, 164:RID18, 211:RID260, 166:RID19, 165:RID6, 167:RID19, 168:RID260, 169:RID261, 170:RID22, 171:RID13, 172:RID22, 173:RID261, 174:RID22<br>Wires 209, 175, 194, 176, 196, 213, 21, 177, 178, 179, 198, 180, 200, 182, 202, 183, 185, 187, 204, 188, 206, 189, 208, 191</p><p><a href="../registers/identification-reports.json">핀·배선·선언·해시 JSON</a> · <a href="../P04-IDENTIFICATION.md">식별 보고서 MD</a></p></section><section id="tools"><h2>관찰 기록과 보고서</h2><p>기존 관찰 양식은 미확정/신호0을 유지합니다. 공통 기록·백업·비교 도구와 식별 문서의 A4 인쇄를 사용할 수 있으나 설비 표준 프로파일/전용 원본 비교쌍을 새로 만들지 않았습니다.</p><p><a href="../index.html#view=repair-record&amp;equipment=P04&amp;scope=priority">자기 관찰·수리 기록</a> · <a href="../unresolved-identity.html#identity-P04">식별 후보 작업지</a> · <a href="../priority-guides/P04.html">기존 대응 작업지로 돌아가기</a></p></section></main></body></html>