<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IMP-02 개선 영향·확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td{overflow-wrap:anywhere}details{border:1px solid var(--line);border-radius:8px;padding:14px;margin:12px 0}summary{cursor:pointer;font-weight:600}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>IMP-02 · MV06 개선 영향·확인 작업지</h1><div class="notice">원본 구조의 검토 후보입니다. 현재 오류·변경 필요성·TIA 실행·실물 대응은 확인 전이며 PLC 변경0건입니다. 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="../improvement-review.html">개선 후보 전체 목록</a> <a href="../evidence-review.html#review-improvement-IMP-02">통합 근거 검토</a> <a href="../registers/improvement-impact.json">정적 근거 JSON</a></nav><h2>1. 관찰과 판단 경계</h2><p>열기·닫기 경로에 ON의 Negated operand가 있으며 정적 조건은 NOT ON으로 시작합니다. 같은 경로의 일부 분기에는 ON도 참조됩니다.</p><p><strong>예상 영향</strong> · 활성·미사용 로직 또는 운전 조건 구분 없이 수동·자동 허가를 설명하면 잘못 판단할 수 있음</p><p><strong>원본 상태</strong> · 원본 반전 접점 확인 / 오류 여부 미확정</p><h2>2. 변경 검토안과 보존 범위</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>검토 내용</th></tr></thead><tbody><tr><td>현재 보존할 구조</td><td>ON을 상수로 치환하지 않고 MV06 열기·닫기의 반전 접점과 요청·PID/펄스·리미트·출력의 쓰기를 구분합니다.</td></tr><tr><td>자료·설명 보완안</td><td>현재 활성 블록·모드와 실제 ON 값, 열기/닫기 출력의 모든 쓰기 위치를 설명합니다. 정적 NOT ON만으로 오배선·프로그램 오류를 확정하지 않습니다.</td></tr><tr><td>근거 확인 후 PLC 변경 검토안</td><td>활성 범위와 원래 의도가 확인된 경우에만 미사용 분기의 정리 또는 모드 허가 표현을 검토합니다. 공유 ON 값을 바꾸는 변경은 전체 참조 범위의 영향 검토가 필요합니다.</td></tr><tr><td>보존 영향</td><td>방향 상호 조건·끝단·수동/자동 요청·PID 펄스·기존 고장 감시와 현장 접촉기 인터록의 범위를 보존합니다.</td></tr></tbody></table></div><h2>3. 판단 전에 필요한 근거</h2><ul><li>ON의 현재 값·초기화·복원 LAD 밖 쓰기 및 현재 호출 근거</li><li>1711의 반전 접점과 열기/닫기 출력 사용처, 물리 출력/리미트 대응 근거</li><li>MV06 현재 계측 방식·단자·회로 및 모드별 승인 운전 자료</li></ul><h3>변경 필요성의 판단 기준</h3><ol><li>반전 접점의 원본 표시와 현재 TIA 표시가 일치하는지 먼저 확인합니다.</li><li>어느 경로가 활성인지와 실제 출력의 쓰기 주체를 확인하기 전에는 분기를 제거하지 않습니다.</li><li>공유 ON의 참조 영향과 장치별 방향/허가 의미를 구분한 검토가 필요합니다.</li></ol><p class="muted">새 시험 실행 결과를 만든 것이 아닙니다. 기존 시험 설계577건과 현장 확인 대장1,060건의 상태는 그대로입니다. PLC 수정·적용은 별도 요청 범위입니다.</p><h2 id="calls">4. 알려진 호출과 원본 배치</h2><p>직접 호출과 이름이 해석된 상위 호출을 연결합니다. EN/ENO·인터럽트·외부 쓰기·현재 CPU의 실행은 확인 전입니다. 네트워크 번호는 원본 블록 안의 배치 위치이며 같은 네트워크의 UID 순서는 실행 순서를 뜻하지 않습니다. 미해석 호출·다른 언어·현재 변경분은 이 목록 밖에 있을 수 있습니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 블록</th><th>원본 블록 내 위치</th><th>호출 UID·조건·원본 선언</th></tr></thead><tbody><tr><td>main → Simulation · 백업 기존 블록(원본 참조)</td><td><a href="../networks/network-1612.html">네트워크 1 / 문서 1612</a></td><td>CRef 22 / CodeBlock 23 / RID 138 / (True AND Simulation(1))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 18</a></td></tr><tr><td>main → Allarms 2</td><td><a href="../networks/network-1619.html">네트워크 8 / 문서 1619</a></td><td>CRef 267 / CodeBlock 277 / RID 61 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 6</a></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">네트워크 10 / 문서 1621</a></td><td>CRef 341 / CodeBlock 347 / RID 85 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 8</a></td></tr></tbody></table></div><h2 id="native">5. 후보 네트워크의 원본 핀·반전·배선</h2><p>Part UID·ORef/RefId·Wire는 각 네트워크의 원본 XML 범위입니다. 같은 번호를 다른 네트워크와 합치지 않습니다. 조건 전체는 해당 원본 자료에서 확인합니다.</p><details><summary>valve control loop / 원본 1711</summary><p><a href="../networks/network-1711.html">원본 네트워크</a> · <a href="../sources/decoded-original/0349-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>794 / RCoil</td><td>원본 Negated 없음</td><td>Wire 71 · PCon 790 / out | PCon 794 / in<br>Wire 874 · OCon 843 / Flag.MV06_Open / RefId 94 | PCon 794 / operand</td></tr><tr><td>801 / RCoil</td><td>원본 Negated 없음</td><td>Wire 72 · PCon 797 / out | PCon 801 / in<br>Wire 880 · OCon 847 / Flag.MV06_Close / RefId 93 | PCon 801 / operand</td></tr><tr><td>821 / Coil</td><td>원본 Negated 없음</td><td>Wire 948 · PCon 947 / out | PCon 821 / in<br>Wire 897 · OCon 857 / Open MV06 / RefId 98 | PCon 821 / operand</td></tr><tr><td>837 / Coil</td><td>원본 Negated 없음</td><td>Wire 964 · PCon 963 / out | PCon 837 / in<br>Wire 912 · OCon 866 / Close MV06 / RefId 97 | PCon 837 / operand</td></tr><tr><td>915 / Contact</td><td>operand</td><td>Wire 967 · Powerrail  | PCon 915 / in<br>Wire 27 · OCon 28 / ON / RefId 1 | PCon 915 / operand<br>Wire 916 · PCon 915 / out | PCon 917 / in | PCon 931 / in</td></tr><tr><td>917 / Contact</td><td>operand</td><td>Wire 916 · PCon 915 / out | PCon 917 / in | PCon 931 / in<br>Wire 21 · OCon 22 / ON / RefId 1 | PCon 917 / operand<br>Wire 918 · PCon 917 / out | PCon 919 / in | PCon 921 / in | PCon 923 / in | PCon 925 / in | PCon 927 / in | PCon 929 / in</td></tr><tr><td>921 / Contact</td><td>원본 Negated 없음</td><td>Wire 918 · PCon 917 / out | PCon 919 / in | PCon 921 / in | PCon 923 / in | PCon 925 / in | PCon 927 / in | PCon 929 / in<br>Wire 870 · OCon 841 / Flag.MV06_Close / RefId 93 | PCon 921 / operand<br>Wire 922 · PCon 921 / out | PCon 790 / in2</td></tr><tr><td>923 / Contact</td><td>원본 Negated 없음</td><td>Wire 918 · PCon 917 / out | PCon 919 / in | PCon 921 / in | PCon 923 / in | PCon 925 / in | PCon 927 / in | PCon 929 / in<br>Wire 871 · OCon 842 / Flag.MV06_Auto / RefId 81 | PCon 923 / operand<br>Wire 924 · PCon 923 / out | PCon 790 / in3</td></tr><tr><td>927 / Contact</td><td>원본 Negated 없음</td><td>Wire 918 · PCon 917 / out | PCon 919 / in | PCon 921 / in | PCon 923 / in | PCon 925 / in | PCon 927 / in | PCon 929 / in<br>Wire 876 · OCon 845 / Flag.MV06_Open / RefId 94 | PCon 927 / operand<br>Wire 928 · PCon 927 / out | PCon 797 / in2</td></tr><tr><td>929 / Contact</td><td>원본 Negated 없음</td><td>Wire 918 · PCon 917 / out | PCon 919 / in | PCon 921 / in | PCon 923 / in | PCon 925 / in | PCon 927 / in | PCon 929 / in<br>Wire 877 · OCon 846 / Flag.MV06_Auto / RefId 81 | PCon 929 / operand<br>Wire 930 · PCon 929 / out | PCon 797 / in3</td></tr><tr><td>933 / Contact</td><td>원본 Negated 없음</td><td>Wire 932 · PCon 931 / out | PCon 933 / in | PCon 939 / in | PCon 949 / in | PCon 955 / in<br>Wire 883 · OCon 849 / Flag.MV06_Auto / RefId 81 | PCon 933 / operand<br>Wire 934 · PCon 933 / out | PCon 935 / in | PCon 937 / in</td></tr><tr><td>939 / Contact</td><td>원본 Negated 없음</td><td>Wire 932 · PCon 931 / out | PCon 933 / in | PCon 939 / in | PCon 949 / in | PCon 955 / in<br>Wire 888 · OCon 852 / Flag.MV06_Open / RefId 94 | PCon 939 / operand<br>Wire 940 · PCon 939 / out | PCon 941 / in | PCon 943 / in</td></tr><tr><td>943 / Contact</td><td>원본 Negated 없음</td><td>Wire 940 · PCon 939 / out | PCon 941 / in | PCon 943 / in<br>Wire 890 · OCon 854 / ON / RefId 1 | PCon 943 / operand<br>Wire 944 · PCon 943 / out | PCon 965 / in4</td></tr><tr><td>945 / Contact</td><td>operand</td><td>Wire 893 · PCon 965 / out | PCon 945 / in<br>Wire 894 · OCon 855 / Close MV06 / RefId 97 | PCon 945 / operand<br>Wire 946 · PCon 945 / out | PCon 947 / in</td></tr><tr><td>949 / Contact</td><td>원본 Negated 없음</td><td>Wire 932 · PCon 931 / out | PCon 933 / in | PCon 939 / in | PCon 949 / in | PCon 955 / in<br>Wire 898 · OCon 858 / Flag.MV06_Auto / RefId 81 | PCon 949 / operand<br>Wire 950 · PCon 949 / out | PCon 951 / in | PCon 953 / in</td></tr><tr><td>955 / Contact</td><td>원본 Negated 없음</td><td>Wire 932 · PCon 931 / out | PCon 933 / in | PCon 939 / in | PCon 949 / in | PCon 955 / in<br>Wire 903 · OCon 861 / Flag.MV06_Close / RefId 93 | PCon 955 / operand<br>Wire 956 · PCon 955 / out | PCon 957 / in | PCon 959 / in</td></tr><tr><td>959 / Contact</td><td>원본 Negated 없음</td><td>Wire 956 · PCon 955 / out | PCon 957 / in | PCon 959 / in<br>Wire 905 · OCon 863 / ON / RefId 1 | PCon 959 / operand<br>Wire 960 · PCon 959 / out | PCon 966 / in4</td></tr><tr><td>961 / Contact</td><td>operand</td><td>Wire 908 · PCon 966 / out | PCon 961 / in<br>Wire 909 · OCon 864 / Open MV06 / RefId 98 | PCon 961 / operand<br>Wire 962 · PCon 961 / out | PCon 963 / in</td></tr></tbody></table></div></details><h2 id="signals">6. 선택 신호의 전체 읽기·쓰기 참조</h2><p>원본426개 LAD에서 이름과 Global/Local 선언 범위를 정확히 대조한 핀 목록입니다. 방향 미확정은 그대로 남깁니다. 핀 수·복수 쓰기의 존재는 현재 활성이나 오류의 증거가 아닙니다. ON은 공유 신호이며 여기의 전체 참조를 이 설비의 전용 조건으로 배정하지 않습니다. 백업의 기존 simulation 블록은 원본 읽기 자료로만 표시합니다.</p><details id="focus-1"><summary>ON · Global · 읽기: 287 / 쓰기: 0 / 방향 미확정: 42</summary><p>후보 네트워크의 직접 참조 · on</p><p>백업 심볼 주소: %m0.0 · 현재 모듈·DB·실물 확인 전</p><p>이 원본 LAD 핀 목록에서 쓰기를 찾지 못했습니다. HMI·초기화·외부·다른 언어의 쓰기 또는 현재 값이 없다는 뜻은 아닙니다.</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / startup only / Global</td><td><a href="../networks/network-402.html">402 / reset all flag start motors</a></td><td>Part 208 Contact / operand / ORef 167 / Wire 184 · 접점 operand<br><a href="../sources/decoded-original/0047-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / startup only / Global</td><td><a href="../networks/network-404.html">404 / plants defaults</a></td><td>Part 337 Contact / operand / ORef 314 / Wire 324 · 접점 operand<br><a href="../sources/decoded-original/0047-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / startup only / Global</td><td><a href="../networks/network-404.html">404 / plants defaults</a></td><td>Part 339 Contact / operand / ORef 316 / Wire 326 · 접점 operand<br><a href="../sources/decoded-original/0047-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / startup only / Global</td><td><a href="../networks/network-404.html">404 / plants defaults</a></td><td>Part 341 Contact / operand / ORef 319 / Wire 330 · 접점 operand<br><a href="../sources/decoded-original/0047-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / startup only / Global</td><td><a href="../networks/network-405.html">405 / default</a></td><td>Part 326 Contact / operand / ORef 313 / Wire 319 · 접점 operand<br><a href="../sources/decoded-original/0047-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-410.html">410 / apron conveyor fault (cl01)</a></td><td>Part 67 Contact / operand / ORef 52 / Wire 58 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-411.html">411 / client motor 2 allarm</a></td><td>Part 85 Contact / operand / ORef 70 / Wire 76 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-412.html">412 / client motor 3 allarm</a></td><td>Part 103 Contact / operand / ORef 88 / Wire 94 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-413.html">413 / client motor 4 allarm</a></td><td>Part 121 Contact / operand / ORef 106 / Wire 112 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-414.html">414 / client motor 5 allarm</a></td><td>Part 139 Contact / operand / ORef 124 / Wire 130 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-415.html">415 / client motor 6 allarm</a></td><td>Part 157 Contact / operand / ORef 142 / Wire 148 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-416.html">416 / client motor 7 allarm</a></td><td>Part 175 Contact / operand / ORef 160 / Wire 166 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-417.html">417 / client motor 8 allarm</a></td><td>Part 193 Contact / operand / ORef 178 / Wire 184 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-418.html">418 / client motor 9 allarm</a></td><td>Part 211 Contact / operand / ORef 196 / Wire 202 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-419.html">419 / client motor 10 allarm</a></td><td>Part 229 Contact / operand / ORef 214 / Wire 220 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-420.html">420 / client motor 13 allarm</a></td><td>Part 283 Contact / operand / ORef 268 / Wire 274 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-421.html">421 / client motor 14 allarm</a></td><td>Part 301 Contact / operand / ORef 286 / Wire 292 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-422.html">422 / client motor 15 allarm</a></td><td>Part 319 Contact / operand / ORef 304 / Wire 310 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-423.html">423 / client motor 16 allarm</a></td><td>Part 337 Contact / operand / ORef 322 / Wire 328 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-424.html">424 / client motor 17 allarm</a></td><td>Part 355 Contact / operand / ORef 340 / Wire 346 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-425.html">425 / client motor 18 allarm bwf02---------------</a></td><td>Part 373 Contact / operand / ORef 358 / Wire 364 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motor/alarm client / Global</td><td><a href="../networks/network-426.html">426 / primary shradder fault (cl19)</a></td><td>Part 391 Contact / operand / ORef 376 / Wire 382 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / i/o_flt1 / Global</td><td><a href="../networks/network-434.html">434 / </a></td><td>Part 33 Contact / operand / ORef 29 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0043-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0044-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0045-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0046-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0049-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / mod_err / Global</td><td><a href="../networks/network-439.html">439 / </a></td><td>Part 33 Contact / operand / ORef 29 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0043-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0044-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0045-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0046-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0049-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / prog_err / Global</td><td><a href="../networks/network-444.html">444 / </a></td><td>Part 33 Contact / operand / ORef 29 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0043-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0044-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0045-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0046-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0049-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / tod_int0 / Global</td><td><a href="../networks/network-449.html">449 / </a></td><td>Part 33 Contact / operand / ORef 29 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0043-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0044-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0045-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0046-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0049-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / rack_flt / Global</td><td><a href="../networks/network-765.html">765 / </a></td><td>Part 33 Contact / operand / ORef 29 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0043-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0044-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0045-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0046-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0049-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarm manager / Global</td><td><a href="../networks/network-934.html">934 / send report every 10 minutes</a></td><td>Part 305 Contact / operand / ORef 288 / Wire 295 · 접점 operand<br><a href="../sources/decoded-original/0567-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarm manager / Global</td><td><a href="../networks/network-935.html">935 / clear values of report at the end of the recording</a></td><td>Part 335 Contact / operand / ORef 319 / Wire 326 · 접점 operand<br><a href="../sources/decoded-original/0567-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / time work motor / Global</td><td><a href="../networks/network-1055.html">1055 / reset working hours after recording the data in the db</a></td><td>Part 3147 Contact / operand / ORef 3124 / Wire 3133 · 접점 operand<br><a href="../sources/decoded-original/0613-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1080.html">1080 / </a></td><td>Part 23 Contact / operand / ORef 24 / Wire 22 · 접점 operand<br><a href="../sources/decoded-original/0636-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 513 Contact / operand / ORef 363 / Wire 425 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 515 Contact / operand / ORef 364 / Wire 426 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 525 Contact / operand / ORef 372 / Wire 437 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 535 Contact / operand / ORef 380 / Wire 448 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 555 Contact / operand / ORef 396 / Wire 470 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 565 Contact / operand / ORef 404 / Wire 481 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1227.html">1227 / psl-04 low air pressure</a></td><td>Part 286 Contact / operand / ORef 269 / Wire 276 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1228.html">1228 / ld-01 low lime level</a></td><td>Part 306 Contact / operand / ORef 289 / Wire 296 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1619.html">1619 / analog conversion and allarms</a></td><td>Part 282 Contact / operand / ORef 271 / Wire 280 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1620.html">1620 / motors valve and burner</a></td><td>Part 350 Contact / operand / ORef 335 / Wire 348 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1621.html">1621 / motorized valve</a></td><td>Part 352 Contact / operand / ORef 345 / Wire 350 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1622.html">1622 / allarm manager and siren</a></td><td>Part 352 Contact / operand / ORef 349 / Wire 351 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1624.html">1624 / trasfering bit of maintenance</a></td><td>Part 419 Contact / operand / ORef 408 / Wire 413 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / main / Global</td><td><a href="../networks/network-1626.html">1626 / maintenance period limits</a></td><td>Part 451 Contact / operand / ORef 442 / Wire 446 · 접점 operand<br><a href="../sources/decoded-original/0692-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1679.html">1679 / plant limits</a></td><td>Part 102 Contact / operand / ORef 79 / Wire 88 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1679.html">1679 / plant limits</a></td><td>Part 105 Contact / operand / ORef 110 / Wire 120 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1679.html">1679 / plant limits</a></td><td>Part 167 Contact / operand / ORef 173 / Wire 187 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1680.html">1680 / bwf01 client feeder</a></td><td>Part 171 Contact / operand / ORef 139 / Wire 152 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1681.html">1681 / bwf01 speed calculation</a></td><td>Part 283 Contact / operand / ORef 243 / Wire 261 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1681.html">1681 / bwf01 speed calculation</a></td><td>Part 316 Contact / operand / ORef 317 / Wire 319 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1682.html">1682 / bwf02 client feeder</a></td><td>Part 316 Contact / operand / ORef 284 / Wire 297 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1683.html">1683 / bwf02 speed calculation</a></td><td>Part 428 Contact / operand / ORef 388 / Wire 406 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1684.html">1684 / rd-01 cylinder</a></td><td>Part 455 Contact / operand / ORef 426 / Wire 438 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1685.html">1685 / fn-01 ventilator</a></td><td>Part 506 Contact / operand / ORef 477 / Wire 489 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1686.html">1686 / br01 burner</a></td><td>Part 582 Contact / operand / ORef 546 / Wire 561 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1686.html">1686 / br01 burner</a></td><td>Part 584 Contact / operand / ORef 558 / Wire 577 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1687.html">1687 / br01 burner - gas</a></td><td>Part 626 Contact / operand / ORef 594 / Wire 607 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1687.html">1687 / br01 burner - gas</a></td><td>Part 628 Contact / operand / ORef 603 / Wire 620 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1688.html">1688 / fn02 ventilation of secondary air</a></td><td>Part 673 Contact / operand / ORef 644 / Wire 656 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 877 Contact / operand / ORef 848 / Wire 860 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1690.html">1690 / salt system</a></td><td>Part 889 Contact / operand / ORef 870 / Wire 878 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1691.html">1691 / send output to perifery</a></td><td>Part 930 Contact / operand / ORef 912 / Wire 920 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1692.html">1692 / bc01</a></td><td>Part 34 Contact / operand / ORef 40 / Wire 53 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1693.html">1693 / mc04</a></td><td>Part 22 Contact / operand / ORef 28 / Wire 41 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1702.html">1702 / mv01 controlled by tc03</a></td><td>Part 226 Contact / operand / ORef 157 / Wire 184 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1702.html">1702 / mv01 controlled by tc03</a></td><td>Part 228 Contact / operand / ORef 158 / Wire 185 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1702.html">1702 / mv01 controlled by tc03</a></td><td>Part 266 Contact / operand / ORef 180 / Wire 218 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1704.html">1704 / mv02 controlled by psh-01</a></td><td>Part 310 Contact / operand / ORef 28 / Wire 27 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1704.html">1704 / mv02 controlled by psh-01</a></td><td>Part 312 Contact / operand / ORef 26 / Wire 25 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1704.html">1704 / mv02 controlled by psh-01</a></td><td>Part 336 Contact / operand / ORef 256 / Wire 290 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1704.html">1704 / mv02 controlled by psh-01</a></td><td>Part 350 Contact / operand / ORef 264 / Wire 302 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1705.html">1705 / mv03 controlled by psh03</a></td><td>Part 328 Contact / operand / ORef 286 / Wire 303 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 489 Contact / operand / ORef 408 / Wire 439 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 491 Contact / operand / ORef 409 / Wire 440 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 513 Contact / operand / ORef 422 / Wire 458 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 519 Contact / operand / ORef 425 / Wire 463 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 531 Contact / operand / ORef 432 / Wire 474 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 537 Contact / operand / ORef 435 / Wire 479 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1708.html">1708 / mv05 controlled by ro-01</a></td><td>Part 654 Contact / operand / ORef 22 / Wire 21 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1709.html">1709 / mv06 controlled by psh02</a></td><td>Part 675 Contact / operand / ORef 628 / Wire 647 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1710.html">1710 / the working tool has a low range</a></td><td>Part 807 Contact / operand / ORef 745 / Wire 770 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 915 Contact / operand / ORef 28 / Wire 27 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 917 Contact / operand / ORef 22 / Wire 21 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 943 Contact / operand / ORef 854 / Wire 890 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 959 Contact / operand / ORef 863 / Wire 905 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1712.html">1712 / motorized valve work time pulse generator</a></td><td>Part 846 Contact / operand / ORef 824 / Wire 833 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1639 Contact / operand / ORef 1442 / Wire 1529 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1647 Contact / operand / ORef 1451 / Wire 1541 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1653 Contact / operand / ORef 1464 / Wire 1557 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1659 Contact / operand / ORef 1477 / Wire 1573 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1671 Contact / operand / ORef 1503 / Wire 1605 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1677 Contact / operand / ORef 1516 / Wire 1621 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1943 Contact / operand / ORef 1778 / Wire 1845 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1945 Contact / operand / ORef 1779 / Wire 1846 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1947 Contact / operand / ORef 1790 / Wire 1862 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1949 Contact / operand / ORef 1801 / Wire 1878 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1951 Contact / operand / ORef 1812 / Wire 1894 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1953 Contact / operand / ORef 1823 / Wire 1910 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1714.html">1714 / motorized valve fault</a></td><td>Part 1955 Contact / operand / ORef 1834 / Wire 1926 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int2 ogni 1s / Global</td><td><a href="../networks/network-1722.html">1722 / </a></td><td>Part 186 Contact / operand / ORef 178 / Wire 182 · 접점 operand<br><a href="../sources/decoded-original/0652-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int2 ogni 1s / Global</td><td><a href="../networks/network-1723.html">1723 / auto start/stop motors and presetting</a></td><td>Part 188 Contact / operand / ORef 185 / Wire 187 · 접점 operand<br><a href="../sources/decoded-original/0652-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int2 ogni 1s / Global</td><td><a href="../networks/network-1724.html">1724 / delayed burner flow rate variation</a></td><td>Part 273 Contact / operand / ORef 246 / Wire 257 · 접점 operand<br><a href="../sources/decoded-original/0652-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1731.html">1731 / tc04</a></td><td>Part 65 Contact / operand / ORef 52 / Wire 59 · 접점 operand<br><a href="../sources/decoded-original/0599-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1731.html">1731 / tc04</a></td><td>Part 46 CRef / IN0 / ORef 53 / Wire 60 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1732.html">1732 / tc-05</a></td><td>Part 66 CRef / IN0 / ORef 73 / Wire 80 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1733.html">1733 / tc-09</a></td><td>Part 105 Contact / operand / ORef 92 / Wire 99 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1733.html">1733 / tc-09</a></td><td>Part 86 CRef / IN0 / ORef 93 / Wire 100 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1734.html">1734 / tc-10</a></td><td>Part 106 CRef / IN0 / ORef 113 / Wire 120 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1735.html">1735 / client 1 bwf01 flow rate</a></td><td>Part 256 Contact / operand / ORef 212 / Wire 232 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1735.html">1735 / client 1 bwf01 flow rate</a></td><td>Part 258 Contact / operand / ORef 214 / Wire 233 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1735.html">1735 / client 1 bwf01 flow rate</a></td><td>Part 185 CRef / IN0 / ORef 215 / Wire 235 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1735.html">1735 / client 1 bwf01 flow rate</a></td><td>Part 260 Contact / operand / ORef 221 / Wire 240 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1736.html">1736 / client 2 bwf02 flow rate</a></td><td>Part 331 Contact / operand / ORef 287 / Wire 307 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1736.html">1736 / client 2 bwf02 flow rate</a></td><td>Part 333 Contact / operand / ORef 289 / Wire 308 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1736.html">1736 / client 2 bwf02 flow rate</a></td><td>Part 260 CRef / IN0 / ORef 290 / Wire 310 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1737.html">1737 / client 3 level indicator bwf01</a></td><td>Part 276 CRef / IN0 / ORef 283 / Wire 290 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1738.html">1738 / client 4 level indicator bwf02</a></td><td>Part 315 Contact / operand / ORef 302 / Wire 309 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1738.html">1738 / client 4 level indicator bwf02</a></td><td>Part 296 CRef / IN0 / ORef 303 / Wire 310 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1739.html">1739 / tc-01</a></td><td>Part 335 Contact / operand / ORef 322 / Wire 329 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1739.html">1739 / tc-01</a></td><td>Part 316 CRef / IN0 / ORef 323 / Wire 330 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1740.html">1740 / tc-02</a></td><td>Part 355 Contact / operand / ORef 342 / Wire 349 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1740.html">1740 / tc-02</a></td><td>Part 336 CRef / IN0 / ORef 343 / Wire 350 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1741.html">1741 / tc-03</a></td><td>Part 375 Contact / operand / ORef 362 / Wire 369 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1741.html">1741 / tc-03</a></td><td>Part 356 CRef / IN0 / ORef 363 / Wire 370 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1742.html">1742 / tc-06</a></td><td>Part 395 Contact / operand / ORef 382 / Wire 389 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1742.html">1742 / tc-06</a></td><td>Part 376 CRef / IN0 / ORef 383 / Wire 390 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1743.html">1743 / tc-07</a></td><td>Part 396 CRef / IN0 / ORef 403 / Wire 410 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1744.html">1744 / zt-01</a></td><td>Part 416 CRef / IN0 / ORef 423 / Wire 430 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1745.html">1745 / psh-01</a></td><td>Part 455 Contact / operand / ORef 442 / Wire 449 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1745.html">1745 / psh-01</a></td><td>Part 436 CRef / IN0 / ORef 443 / Wire 450 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1746.html">1746 / psh-02</a></td><td>Part 475 Contact / operand / ORef 462 / Wire 469 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1746.html">1746 / psh-02</a></td><td>Part 456 CRef / IN0 / ORef 463 / Wire 470 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1747.html">1747 / psh-03</a></td><td>Part 495 Contact / operand / ORef 482 / Wire 489 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1747.html">1747 / psh-03</a></td><td>Part 476 CRef / IN0 / ORef 483 / Wire 490 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1748.html">1748 / r0-01</a></td><td>Part 496 CRef / IN0 / ORef 503 / Wire 510 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1749.html">1749 / r0-02</a></td><td>Part 516 CRef / IN0 / ORef 523 / Wire 530 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1750.html">1750 / r0-03</a></td><td>Part 558 CRef / IN0 / ORef 572 / Wire 583 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1751.html">1751 / r0-04</a></td><td>Part 575 CRef / IN0 / ORef 582 / Wire 589 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1752.html">1752 / gas br-01 - position</a></td><td>Part 614 Contact / operand / ORef 601 / Wire 608 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1752.html">1752 / gas br-01 - position</a></td><td>Part 595 CRef / IN0 / ORef 602 / Wire 609 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1753.html">1753 / air br-01 - position</a></td><td>Part 634 Contact / operand / ORef 621 / Wire 628 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1753.html">1753 / air br-01 - position</a></td><td>Part 615 CRef / IN0 / ORef 622 / Wire 629 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1754.html">1754 / max flow gas - flowmeter</a></td><td>Part 697 Contact / operand / ORef 672 / Wire 684 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1754.html">1754 / max flow gas - flowmeter</a></td><td>Part 659 CRef / IN0 / ORef 674 / Wire 685 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1755.html">1755 / max flow air - flowmeter</a></td><td>Part 695 Contact / operand / ORef 682 / Wire 689 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1755.html">1755 / max flow air - flowmeter</a></td><td>Part 676 CRef / IN0 / ORef 683 / Wire 690 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1762.html">1762 / data management mv01</a></td><td>Part 1059 CRef / IN0 / ORef 1081 / Wire 1107 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1763.html">1763 / data management mv02</a></td><td>Part 30 CRef / IN0 / ORef 48 / Wire 75 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1764.html">1764 / mv03 data management</a></td><td>Part 1163 CRef / IN0 / ORef 1185 / Wire 1211 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1765.html">1765 / mv05 data management</a></td><td>Part 1267 CRef / IN0 / ORef 1289 / Wire 1315 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1766.html">1766 / mv06 data management</a></td><td>Part 1475 CRef / IN0 / ORef 1497 / Wire 1523 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1767.html">1767 / fn-02 fan</a></td><td>Part 1475 Contact / operand / ORef 1462 / Wire 1469 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1767.html">1767 / fn-02 fan</a></td><td>Part 1456 CRef / IN0 / ORef 1463 / Wire 1470 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1768.html">1768 / bc-01</a></td><td>Part 21 Contact / operand / ORef 24 / Wire 32 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1768.html">1768 / bc-01</a></td><td>Part 22 CRef / IN0 / ORef 25 / Wire 34 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1769.html">1769 / mc04</a></td><td>Part 21 Contact / operand / ORef 24 / Wire 32 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1769.html">1769 / mc04</a></td><td>Part 22 CRef / IN0 / ORef 25 / Wire 34 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1770.html">1770 / fn-02 aspirator</a></td><td>Part 1495 Contact / operand / ORef 1482 / Wire 1489 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1770.html">1770 / fn-02 aspirator</a></td><td>Part 1476 CRef / IN0 / ORef 1483 / Wire 1490 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1771.html">1771 / rd-01</a></td><td>Part 1515 Contact / operand / ORef 1502 / Wire 1509 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1771.html">1771 / rd-01</a></td><td>Part 1496 CRef / IN0 / ORef 1503 / Wire 1510 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1772.html">1772 / fn-01</a></td><td>Part 1535 Contact / operand / ORef 1522 / Wire 1529 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1772.html">1772 / fn-01</a></td><td>Part 1516 CRef / IN0 / ORef 1523 / Wire 1530 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1773.html">1773 / dp-01</a></td><td>Part 1555 Contact / operand / ORef 1542 / Wire 1549 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1773.html">1773 / dp-01</a></td><td>Part 1536 CRef / IN0 / ORef 1543 / Wire 1550 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1774.html">1774 / dp-02</a></td><td>Part 1575 Contact / operand / ORef 1562 / Wire 1569 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1774.html">1774 / dp-02</a></td><td>Part 1556 CRef / IN0 / ORef 1563 / Wire 1570 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1775.html">1775 / pc-01</a></td><td>Part 1595 Contact / operand / ORef 1582 / Wire 1589 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / analog input conversion / Global</td><td><a href="../networks/network-1775.html">1775 / pc-01</a></td><td>Part 1576 CRef / IN0 / ORef 1583 / Wire 1590 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1776.html">1776 / contactor ton passed in bwf</a></td><td>Part 1772 Contact / operand / ORef 1721 / Wire 1744 · 접점 operand<br><a href="../sources/decoded-original/0678-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1781.html">1781 / bwf01</a></td><td>Part 117 Contact / operand / ORef 87 / Wire 99 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1782.html">1782 / bwf01</a></td><td>Part 150 Contact / operand / ORef 122 / Wire 133 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1783.html">1783 / bwf02</a></td><td>Part 193 Contact / operand / ORef 163 / Wire 175 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1784.html">1784 / bwf02</a></td><td>Part 226 Contact / operand / ORef 198 / Wire 209 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1785.html">1785 / bc01</a></td><td>Part 253 Contact / operand / ORef 229 / Wire 239 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1786.html">1786 / bc01</a></td><td>Part 258 Contact / operand / ORef 241 / Wire 248 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1787.html">1787 / rd01</a></td><td>Part 351 Contact / operand / ORef 327 / Wire 337 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1788.html">1788 / fan rd01</a></td><td>Part 385 Contact / operand / ORef 361 / Wire 371 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1791.html">1791 / mc04</a></td><td>Part 473 Contact / operand / ORef 449 / Wire 459 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1794.html">1794 / vs01</a></td><td>Part 581 Contact / operand / ORef 557 / Wire 567 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1796.html">1796 / fn02</a></td><td>Part 649 Contact / operand / ORef 625 / Wire 635 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1797.html">1797 / vr01</a></td><td>Part 683 Contact / operand / ORef 659 / Wire 669 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1798.html">1798 / fn01</a></td><td>Part 717 Contact / operand / ORef 693 / Wire 703 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1799.html">1799 / vr02</a></td><td>Part 751 Contact / operand / ORef 727 / Wire 737 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1800.html">1800 / ch01</a></td><td>Part 785 Contact / operand / ORef 761 / Wire 771 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1801.html">1801 / fn03</a></td><td>Part 851 Contact / operand / ORef 865 / Wire 881 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 853 Contact / operand / ORef 829 / Wire 839 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1803.html">1803 / sc01</a></td><td>Part 887 Contact / operand / ORef 863 / Wire 873 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1805.html">1805 / ld01</a></td><td>Part 955 Contact / operand / ORef 931 / Wire 941 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1806.html">1806 / ld01 vibrator</a></td><td>Part 989 Contact / operand / ORef 965 / Wire 975 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1807.html">1807 / sc10</a></td><td>Part 1023 Contact / operand / ORef 999 / Wire 1009 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1808.html">1808 / sc11</a></td><td>Part 1057 Contact / operand / ORef 1033 / Wire 1043 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1809.html">1809 / fn04</a></td><td>Part 1091 Contact / operand / ORef 1067 / Wire 1077 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1810.html">1810 / vr03</a></td><td>Part 1125 Contact / operand / ORef 1101 / Wire 1111 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1811.html">1811 / vr04</a></td><td>Part 1159 Contact / operand / ORef 1135 / Wire 1145 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1812.html">1812 / vr05</a></td><td>Part 1193 Contact / operand / ORef 1169 / Wire 1179 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1813.html">1813 / vr06</a></td><td>Part 1227 Contact / operand / ORef 1203 / Wire 1213 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1814.html">1814 / fn05</a></td><td>Part 1261 Contact / operand / ORef 1237 / Wire 1247 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1815.html">1815 / pv01</a></td><td>Part 1528 Contact / operand / ORef 1483 / Wire 1502 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1816.html">1816 / pv01</a></td><td>Part 1592 Contact / operand / ORef 1547 / Wire 1566 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1817.html">1817 / pv02</a></td><td>Part 1656 Contact / operand / ORef 1611 / Wire 1630 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1818.html">1818 / pv02</a></td><td>Part 1720 Contact / operand / ORef 1675 / Wire 1694 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1819.html">1819 / pv03</a></td><td>Part 1784 Contact / operand / ORef 1739 / Wire 1758 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1821.html">1821 / auxiliary inverter</a></td><td>Part 1816 Contact / operand / ORef 1799 / Wire 1806 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1822.html">1822 / er01</a></td><td>Part 21 Contact / operand / ORef 33 / Wire 46 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / control_stechio / Global</td><td><a href="../networks/network-1830.html">1830 / calculate the gas flow rate based on the theoretical ramp</a></td><td>Part 732 Contact / operand / ORef 529 / Wire 610 · 접점 operand<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / control_stechio / Global</td><td><a href="../networks/network-1832.html">1832 / run pid block</a></td><td>Part 658 Contact / operand / ORef 673 / Wire 723 · 접점 operand<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / control_stechio / Global</td><td><a href="../networks/network-1832.html">1832 / run pid block</a></td><td>Part 663 CRef / P_SEL / ORef 678 / Wire 733 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / control_stechio / Global</td><td><a href="../networks/network-1832.html">1832 / run pid block</a></td><td>Part 663 CRef / I_SEL / ORef 679 / Wire 734 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>방향 미확정 / control_stechio / Global</td><td><a href="../networks/network-1832.html">1832 / run pid block</a></td><td>Part 663 CRef / D_SEL / ORef 682 / Wire 737 · 호출 방향·미분류 핀 확인 필요<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / control_stechio / Global</td><td><a href="../networks/network-1834.html">1834 / verify range sent by gas</a></td><td>Part 600 Contact / operand / ORef 577 / Wire 586 · 접점 operand<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / control_stechio / Global</td><td><a href="../networks/network-1835.html">1835 / check stoichiometric ratio correction range</a></td><td>Part 618 Contact / operand / ORef 599 / Wire 606 · 접점 operand<br><a href="../sources/decoded-original/0588-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / auto start motors / Global</td><td><a href="../networks/network-1841.html">1841 / increment seconds count</a></td><td>Part 88 Contact / operand / ORef 69 / Wire 77 · 접점 operand<br><a href="../sources/decoded-original/0575-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / auto start motors / Global</td><td><a href="../networks/network-1842.html">1842 / status display in supervisor</a></td><td>Part 113 Contact / operand / ORef 96 / Wire 103 · 접점 operand<br><a href="../sources/decoded-original/0575-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / auto start motors / Global</td><td><a href="../networks/network-1843.html">1843 / preheating</a></td><td>Part 785 Contact / operand / ORef 588 / Wire 668 · 접점 operand<br><a href="../sources/decoded-original/0575-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / auto start motors / Global</td><td><a href="../networks/network-1844.html">1844 / production</a></td><td>Part 1145 Contact / operand / ORef 932 / Wire 1017 · 접점 operand<br><a href="../sources/decoded-original/0575-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / auto start motors / Global</td><td><a href="../networks/network-1845.html">1845 / set points fn01</a></td><td>Part 22 Contact / operand / ORef 25 / Wire 30 · 접점 operand<br><a href="../sources/decoded-original/0575-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1854.html">1854 / burner control box fault</a></td><td>Part 219 Contact / operand / ORef 165 / Wire 188 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1855.html">1855 / burner servomotor not in minimal position</a></td><td>Part 32 Contact / operand / ORef 33 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1856.html">1856 / a 56.3 max.temperaturefilter</a></td><td>Part 160 Contact / operand / ORef 151 / Wire 155 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1857.html">1857 / start gas test</a></td><td>Part 207 Contact / operand / ORef 183 / Wire 194 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1858.html">1858 / burner stop</a></td><td>Part 273 Contact / operand / ORef 233 / Wire 251 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1858.html">1858 / burner stop</a></td><td>Part 305 Contact / operand / ORef 249 / Wire 268 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1859.html">1859 / counter minutes of burner work</a></td><td>Part 317 Contact / operand / ORef 285 / Wire 298 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1862.html">1862 / a 56.6 start high flameburner</a></td><td>Part 549 Contact / operand / ORef 471 / Wire 504 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1862.html">1862 / a 56.6 start high flameburner</a></td><td>Part 557 Contact / operand / ORef 482 / Wire 516 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1863.html">1863 / enable relay forceed spark</a></td><td>Part 521 Contact / operand / ORef 486 / Wire 500 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1864.html">1864 / reduce speed mn01 se tc01 &gt; 30°c the setpoint</a></td><td>Part 579 Contact / operand / ORef 550 / Wire 564 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1865.html">1865 / burner lock</a></td><td>Part 630 Contact / operand / ORef 589 / Wire 604 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1865.html">1865 / burner lock</a></td><td>Part 648 Contact / operand / ORef 601 / Wire 624 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1867.html">1867 / for viewing washing time in supervisor</a></td><td>Part 653 Contact / operand / ORef 634 / Wire 642 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1634 Contact / operand / ORef 1366 / Wire 1476 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1644 Contact / operand / ORef 1402 / Wire 1525 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1656 Contact / operand / ORef 1424 / Wire 1556 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1870.html">1870 / burner servomotor control fb41 pid mode</a></td><td>Part 1218 Contact / operand / ORef 1184 / Wire 1199 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1872.html">1872 / burner air range limits</a></td><td>Part 1350 Contact / operand / ORef 1297 / Wire 1318 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1874.html">1874 / stoichiometry out of range</a></td><td>Part 1359 Contact / operand / ORef 1330 / Wire 1342 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1885.html">1885 / force wash minimum</a></td><td>Part 451 Contact / operand / ORef 429 / Wire 438 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1885.html">1885 / force wash minimum</a></td><td>Part 460 Contact / operand / ORef 461 / Wire 463 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1886.html">1886 / enabling sleeve washing</a></td><td>Part 21 Contact / operand / ORef 34 / Wire 48 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1887.html">1887 / work pause times for filter valves</a></td><td>Part 500 Contact / operand / ORef 475 / Wire 486 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1890.html">1890 / enable all the 80 valves when the filters are parallels</a></td><td>Part 714 Contact / operand / ORef 703 / Wire 708 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1891.html">1891 / a0.0 filter 1 valve bf01first sector</a></td><td>Part 1060 Contact / operand / ORef 955 / Wire 997 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1892.html">1892 / wash filter</a></td><td>Part 1196 Contact / operand / ORef 1091 / Wire 1133 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1893.html">1893 / wash filter</a></td><td>Part 1332 Contact / operand / ORef 1227 / Wire 1269 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1894.html">1894 / wash filter</a></td><td>Part 1468 Contact / operand / ORef 1363 / Wire 1405 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1895.html">1895 / wash filter</a></td><td>Part 1604 Contact / operand / ORef 1499 / Wire 1541 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1896.html">1896 / wash filter</a></td><td>Part 1740 Contact / operand / ORef 1635 / Wire 1677 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1897.html">1897 / wash filter</a></td><td>Part 1876 Contact / operand / ORef 1771 / Wire 1813 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1898.html">1898 / wash filter</a></td><td>Part 2012 Contact / operand / ORef 1907 / Wire 1949 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1899.html">1899 / next valve</a></td><td>Part 21 Contact / operand / ORef 29 / Wire 44 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1902.html">1902 / pv-14 cold air filter fault</a></td><td>Part 2028 Contact / operand / ORef 1997 / Wire 2009 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1903.html">1903 / valve air false pv-14</a></td><td>Part 2035 Contact / operand / ORef 2013 / Wire 2022 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1911.html">1911 / pv-01</a></td><td>Part 186 Contact / operand / ORef 140 / Wire 159 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1911.html">1911 / pv-01</a></td><td>Part 188 Contact / operand / ORef 141 / Wire 160 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1913.html">1913 / r1 gate loop pv-01</a></td><td>Part 555 Contact / operand / ORef 438 / Wire 487 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1914.html">1914 / evr4 scraps discharge door and gates selector pv-01</a></td><td>Part 361 Contact / operand / ORef 348 / Wire 353 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1915.html">1915 / a 48.4 ev-02 valvecommand</a></td><td>Part 410 Contact / operand / ORef 385 / Wire 395 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1916.html">1916 / pv-02 rotary drum discharge valve</a></td><td>Part 524 Contact / operand / ORef 481 / Wire 499 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1918.html">1918 / r1 gate loop pv-02</a></td><td>Part 898 Contact / operand / ORef 781 / Wire 830 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1919.html">1919 / evr4 scraps discharge door and gates selector pv-02</a></td><td>Part 704 Contact / operand / ORef 691 / Wire 696 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1920.html">1920 / a 56.4 ev-05 valvecommand</a></td><td>Part 748 Contact / operand / ORef 725 / Wire 734 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1921.html">1921 / pv01</a></td><td>Part 21 Contact / operand / ORef 36 / Wire 50 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1922.html">1922 / pv01</a></td><td>Part 21 Contact / operand / ORef 38 / Wire 54 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1923.html">1923 / pv02</a></td><td>Part 21 Contact / operand / ORef 36 / Wire 50 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1924.html">1924 / pv02</a></td><td>Part 21 Contact / operand / ORef 36 / Wire 50 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1925.html">1925 / pv03</a></td><td>Part 21 Contact / operand / ORef 32 / Wire 44 · 접점 operand<br><a href="../sources/decoded-original/0607-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1930.html">1930 / maintenance</a></td><td>Part 47 Contact / operand / ORef 38 / Wire 42 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1931.html">1931 / block load</a></td><td>Part 91 Contact / operand / ORef 67 / Wire 78 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1932.html">1932 / bwf01</a></td><td>Part 145 Contact / operand / ORef 114 / Wire 126 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1933.html">1933 / bwf02</a></td><td>Part 183 Contact / operand / ORef 152 / Wire 164 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1934.html">1934 / bwf01/02</a></td><td>Part 206 Contact / operand / ORef 207 / Wire 209 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1935.html">1935 / bc01</a></td><td>Part 227 Contact / operand / ORef 203 / Wire 212 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1936.html">1936 / rd01</a></td><td>Part 270 Contact / operand / ORef 241 / Wire 252 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1938.html">1938 / rd01</a></td><td>Part 295 Contact / operand / ORef 269 / Wire 280 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1938.html">1938 / rd01</a></td><td>Part 305 Contact / operand / ORef 278 / Wire 291 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1939.html">1939 / rd01 fan</a></td><td>Part 307 Contact / operand / ORef 288 / Wire 295 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1940.html">1940 / mc03 spare motor</a></td><td>Part 343 Contact / operand / ORef 319 / Wire 328 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 367 Contact / operand / ORef 345 / Wire 353 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1943.html">1943 / vs01</a></td><td>Part 395 Contact / operand / ORef 382 / Wire 387 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1948.html">1948 / fn02</a></td><td>Part 616 Contact / operand / ORef 597 / Wire 604 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1949.html">1949 / vr01</a></td><td>Part 622 Contact / operand / ORef 609 / Wire 614 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1950.html">1950 / preallarm fn01</a></td><td>Part 691 Contact / operand / ORef 662 / Wire 674 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1951.html">1951 / fn01</a></td><td>Part 716 Contact / operand / ORef 690 / Wire 700 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1952.html">1952 / vr02</a></td><td>Part 711 Contact / operand / ORef 698 / Wire 703 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1953.html">1953 / ch01</a></td><td>Part 767 Contact / operand / ORef 745 / Wire 754 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1954.html">1954 / fn03</a></td><td>Part 763 Contact / operand / ORef 750 / Wire 755 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 796 Contact / operand / ORef 777 / Wire 784 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1956.html">1956 / sc01</a></td><td>Part 819 Contact / operand / ORef 800 / Wire 807 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1958.html">1958 / ld01</a></td><td>Part 863 Contact / operand / ORef 842 / Wire 850 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1960.html">1960 / ld01</a></td><td>Part 896 Contact / operand / ORef 872 / Wire 882 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1961.html">1961 / ld01</a></td><td>Part 925 Contact / operand / ORef 901 / Wire 910 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1962.html">1962 / sc10</a></td><td>Part 940 Contact / operand / ORef 921 / Wire 928 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1963.html">1963 / sc11</a></td><td>Part 963 Contact / operand / ORef 944 / Wire 951 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1964.html">1964 / preallarm fn04</a></td><td>Part 1020 Contact / operand / ORef 991 / Wire 1004 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1038 Contact / operand / ORef 1015 / Wire 1024 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1966.html">1966 / vr03</a></td><td>Part 1038 Contact / operand / ORef 1025 / Wire 1030 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1967.html">1967 / vr04</a></td><td>Part 1054 Contact / operand / ORef 1041 / Wire 1046 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1968.html">1968 / vr05</a></td><td>Part 1070 Contact / operand / ORef 1057 / Wire 1062 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1969.html">1969 / vr06</a></td><td>Part 1103 Contact / operand / ORef 1084 / Wire 1091 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1970.html">1970 / fn05</a></td><td>Part 1126 Contact / operand / ORef 1107 / Wire 1114 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1971.html">1971 / er01</a></td><td>Part 1149 Contact / operand / ORef 1130 / Wire 1137 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1972.html">1972 / pv03</a></td><td>Part 1164 Contact / operand / ORef 1148 / Wire 1154 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1973.html">1973 / liw feeder</a></td><td>Part 1251 Contact / operand / ORef 1216 / Wire 1230 · 접점 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1979.html">1979 / max tc01 temperature</a></td><td>Part 286 Contact / operand / ORef 209 / Wire 240 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1980.html">1980 / low tc03 temperature</a></td><td>Part 543 Contact / operand / ORef 426 / Wire 473 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1981.html">1981 / max tc04 temperature</a></td><td>Part 557 Contact / operand / ORef 489 / Wire 515 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1982.html">1982 / oxigen analyzer out of range</a></td><td>Part 539 Contact / operand / ORef 505 / Wire 518 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1983.html">1983 / oxigen too high</a></td><td>Part 626 Contact / operand / ORef 634 / Wire 647 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1985.html">1985 / ro01-ro02 signal compare fault</a></td><td>Part 741 Contact / operand / ORef 696 / Wire 714 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1986.html">1986 / tc01/tc02 signal compare fault</a></td><td>Part 832 Contact / operand / ORef 781 / Wire 801 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1987.html">1987 / pc-01 low depressure</a></td><td>Part 856 Contact / operand / ORef 820 / Wire 834 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1989.html">1989 / max pressure psh-02</a></td><td>Part 977 Contact / operand / ORef 940 / Wire 955 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1990.html">1990 / hydrogen box not ready</a></td><td>Part 953 Contact / operand / ORef 936 / Wire 943 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1991.html">1991 / tc-09 filter inlet temperature</a></td><td>Part 1175 Contact / operand / ORef 1101 / Wire 1130 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1992.html">1992 / max filter depressure</a></td><td>Part 1204 Contact / operand / ORef 1153 / Wire 1173 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1993.html">1993 / incorrect scraps feeder formula</a></td><td>Part 1227 Contact / operand / ORef 1195 / Wire 1208 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1994.html">1994 / plc hardware diagnostic fault fault</a></td><td>Part 1269 Contact / operand / ORef 1235 / Wire 1250 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1995.html">1995 / ro03</a></td><td>Part 23 Contact / operand / ORef 24 / Wire 22 · 접점 operand<br><a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 3 / Global</td><td><a href="../networks/network-1995.html">1995 / ro03</a></td><td>Part 39 Contact / operand / ORef 40 / Wire 32 · 접점 operand<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a>, <a href="../sources/decoded-original/0686-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-5.html">5 / controll ro01 moduling mv05 - pid</a></td><td>Part 188 Contact / operand / ORef 131 / Wire 150 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-7.html">7 / controll pc01 moduling mv02</a></td><td>Part 245 Contact / operand / ORef 194 / Wire 211 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-11.html">11 / controll tc03 moduling mv01</a></td><td>Part 463 Contact / operand / ORef 388 / Wire 413 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-11.html">11 / controll tc03 moduling mv01</a></td><td>Part 467 Contact / operand / ORef 390 / Wire 415 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-11.html">11 / controll tc03 moduling mv01</a></td><td>Part 473 Contact / operand / ORef 395 / Wire 424 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-12.html">12 / disable pid control on vt02</a></td><td>Part 375 Contact / operand / ORef 363 / Wire 368 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-12.html">12 / disable pid control on vt02</a></td><td>Part 381 Contact / operand / ORef 366 / Wire 371 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-16.html">16 / executes gas flow calculation block</a></td><td>Part 513 Contact / operand / ORef 26 / Wire 25 · 접점 operand<br><a href="../sources/decoded-original/0670-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr></tbody></table></div><h4>같은 이름의 다른 범위·범위 미확정 참조</h4><p>아래 1개 참조는 이름만 같으며 위 신호의 읽기/쓰기 수·영향 주체와 합치지 않습니다. 원본 선언 범위를 추가 확인해야 합니다.</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / startup only / Unknown</td><td><a href="../networks/network-403.html">403 / reset all flag allarms</a></td><td>Part 329 Contact / operand / ORef 284 / Wire 303 · 접점 operand<br></td></tr></tbody></table></div></details><details id="focus-2"><summary>Open MV06 · Global · 읽기: 4 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · open mv06</p><p>백업 심볼 주소: %q1.1 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1083.html">1083 / mv</a></td><td>Part 622 Contact / operand / ORef 636 / Wire 659 · 접점 operand<br><a href="../sources/decoded-original/0636-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 567 Contact / operand / ORef 405 / Wire 482 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 821 Coil / operand / ORef 857 / Wire 897 · 코일 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 961 Contact / operand / ORef 864 / Wire 909 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1679 Contact / operand / ORef 1517 / Wire 1622 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-3"><summary>Close MV06 · Global · 읽기: 4 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · close mv06</p><p>백업 심볼 주소: %q1.2 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1083.html">1083 / mv</a></td><td>Part 627 Contact / operand / ORef 644 / Wire 670 · 접점 operand<br><a href="../sources/decoded-original/0636-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 2 / Global</td><td><a href="../networks/network-1226.html">1226 / mv-01 motorized valve fault</a></td><td>Part 569 Contact / operand / ORef 406 / Wire 483 · 접점 operand<br><a href="../sources/decoded-original/0570-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 945 Contact / operand / ORef 855 / Wire 894 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 837 Coil / operand / ORef 866 / Wire 912 · 코일 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1713.html">1713 / motorized valve pulse generator for rotation control</a></td><td>Part 1681 Contact / operand / ORef 1523 / Wire 1629 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-4"><summary>Flag.MV06_Auto · Global · 읽기: 5 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.mv06_auto</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / startup only / Global</td><td><a href="../networks/network-404.html">404 / plants defaults</a></td><td>Part 310 SCoil / operand / ORef 322 / Wire 334 · 코일 operand<br><a href="../sources/decoded-original/0563-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1710.html">1710 / the working tool has a low range</a></td><td>Part 809 Contact / operand / ORef 746 / Wire 771 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 923 Contact / operand / ORef 842 / Wire 871 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 929 Contact / operand / ORef 846 / Wire 877 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 933 Contact / operand / ORef 849 / Wire 883 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 949 Contact / operand / ORef 858 / Wire 898 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-5"><summary>Flag.MV06_Open · Global · 읽기: 2 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.mv06_open</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 794 RCoil / operand / ORef 843 / Wire 874 · 코일 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 927 Contact / operand / ORef 845 / Wire 876 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 939 Contact / operand / ORef 852 / Wire 888 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-6"><summary>Flag.MV06_Close · Global · 읽기: 2 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.mv06_close</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 921 Contact / operand / ORef 841 / Wire 870 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 801 RCoil / operand / ORef 847 / Wire 880 · 코일 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1711.html">1711 / mv06 controlled by psh02</a></td><td>Part 955 Contact / operand / ORef 861 / Wire 903 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><h2>수리 자료와 연결</h2><p>원본 대장에 명시된 설비: MV06 · 신호 참조 연관은 직접 제어·실물 동일성의 확정이 아닙니다.</p><nav class="inline-actions"><a href="../repair-guides/P21.html">P21 수리 판단</a> </nav></main></body></html>