<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IMP-03 개선 영향·확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td{overflow-wrap:anywhere}details{border:1px solid var(--line);border-radius:8px;padding:14px;margin:12px 0}summary{cursor:pointer;font-weight:600}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>IMP-03 · MC04 개선 영향·확인 작업지</h1><div class="notice">원본 구조의 검토 후보입니다. 현재 오류·변경 필요성·TIA 실행·실물 대응은 확인 전이며 PLC 변경0건입니다. 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="../improvement-review.html">개선 후보 전체 목록</a> <a href="../evidence-review.html#review-improvement-IMP-03">통합 근거 검토</a> <a href="../registers/improvement-impact.json">정적 근거 JSON</a></nav><h2>1. 관찰과 판단 경계</h2><p>VS01 미운전 시 요청 해제 조건은 Allarm.Maintenance_ON입니다. BC01 등 다른 경로의 Flag.Maintenance_ON과 이름 공간이 다릅니다.</p><p><strong>예상 영향</strong> · 서로 다른 유지보수 신호를 같은 값으로 설명하거나 치환할 위험</p><p><strong>원본 상태</strong> · 원본 신호 명칭 차이 확인 / 동일성 미확정</p><h2>2. 변경 검토안과 보존 범위</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>검토 내용</th></tr></thead><tbody><tr><td>현재 보존할 구조</td><td>Allarm.Maintenance_ON과 Flag.Maintenance_ON은 서로 다른 이름 공간의 신호로 유지합니다. 동일 의미·동일 주소는 확인 전입니다.</td></tr><tr><td>자료·설명 보완안</td><td>두 신호의 선언·모드 전달·HMI 설명을 각각 표시하고 MC04의 VS01 응답 연동을 설명합니다. 이름이 비슷하다는 이유로 같은 값으로 취급하지 않습니다.</td></tr><tr><td>근거 확인 후 PLC 변경 검토안</td><td>두 신호의 실제 의미와 전달 주체가 확인된 후에만 명칭·별칭 또는 유지보수 허가 정책의 정리를 검토합니다. DB 피연산자 치환은 별도 영향 대조가 필요한 후보입니다.</td></tr><tr><td>보존 영향</td><td>MC04 요청 해제·VS01 연동·다른 설비에서 사용하는 유지보수 조건·DB/HMI 참조를 보존할 범위로 검토합니다.</td></tr></tbody></table></div><h2>3. 판단 전에 필요한 근거</h2><ul><li>두 DB 선언의 주소·자료형·현재 값·HMI/외부 쓰기와 유지 설정 근거</li><li>MC04 1941, 비교 신호의 다른 사용 위치와 현재 호출 근거</li><li>승인된 유지보수 모드의 운전 허가·정지 정책과 현장 해석</li></ul><h3>변경 필요성의 판단 기준</h3><ol><li>두 신호의 의미와 주소를 각각 확인해야 동일성 또는 차이를 판단할 수 있습니다.</li><li>VS01 미운전과 MC04 요청 해제의 관계를 원본 조건과 현재 자료로 설명해야 합니다.</li><li>다른 설비의 모드 허가에 대한 영향을 확인하지 않은 전역 치환은 검토안으로 채택하지 않습니다.</li></ol><p class="muted">새 시험 실행 결과를 만든 것이 아닙니다. 기존 시험 설계577건과 현장 확인 대장1,060건의 상태는 그대로입니다. PLC 수정·적용은 별도 요청 범위입니다.</p><h2 id="calls">4. 알려진 호출과 원본 배치</h2><p>직접 호출과 이름이 해석된 상위 호출을 연결합니다. EN/ENO·인터럽트·외부 쓰기·현재 CPU의 실행은 확인 전입니다. 네트워크 번호는 원본 블록 안의 배치 위치이며 같은 네트워크의 UID 순서는 실행 순서를 뜻하지 않습니다. 미해석 호출·다른 언어·현재 변경분은 이 목록 밖에 있을 수 있습니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 블록</th><th>원본 블록 내 위치</th><th>호출 UID·조건·원본 선언</th></tr></thead><tbody><tr><td>cyc_int2 ogni 1s → Auto start motors</td><td><a href="../networks/network-1723.html">네트워크 5 / 문서 1723</a></td><td>CRef 183 / CodeBlock 186 / RID 39 / (True AND ON)<br><a href="../sources/decoded-original/0067-IdentXmlPart.xml">FCBlock NID 4</a></td></tr><tr><td>main → Simulation · 백업 기존 블록(원본 참조)</td><td><a href="../networks/network-1612.html">네트워크 1 / 문서 1612</a></td><td>CRef 22 / CodeBlock 23 / RID 138 / (True AND Simulation(1))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 18</a></td></tr><tr><td>main → Allarms 1</td><td><a href="../networks/network-1619.html">네트워크 8 / 문서 1619</a></td><td>CRef 264 / CodeBlock 275 / RID 58 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 6</a></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 319 / CodeBlock 337 / RID 67 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 325 / CodeBlock 341 / RID 73 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr></tbody></table></div><h2 id="native">5. 후보 네트워크의 원본 핀·반전·배선</h2><p>Part UID·ORef/RefId·Wire는 각 네트워크의 원본 XML 범위입니다. 같은 번호를 다른 네트워크와 합치지 않습니다. 조건 전체는 해당 원본 자료에서 확인합니다.</p><details><summary>motors 1 / 원본 1941</summary><p><a href="../networks/network-1941.html">원본 네트워크</a> · <a href="../sources/decoded-original/0247-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>26 / Contact</td><td>operand</td><td>Wire 368 · PCon 367 / out | PCon 369 / in | PCon 22 / in | PCon 26 / in | PCon 377 / in<br>Wire 25 · OCon 27 / Inputs.VS01 run / RefId 224 | PCon 26 / operand<br>Wire 28 · PCon 26 / out | PCon 380 / in</td></tr><tr><td>340 / RCoil</td><td>원본 Negated 없음</td><td>Wire 360 · PCon 333 / out | PCon 340 / in<br>Wire 362 · OCon 350 / Flag.M_MC_04 / RefId 65 | PCon 340 / operand</td></tr><tr><td>344 / Coil</td><td>원본 Negated 없음</td><td>Wire 378 · PCon 377 / out | PCon 344 / in<br>Wire 365 · OCon 352 / Start MC04 / RefId 66 | PCon 344 / operand</td></tr><tr><td>377 / Contact</td><td>원본 Negated 없음</td><td>Wire 368 · PCon 367 / out | PCon 369 / in | PCon 22 / in | PCon 26 / in | PCon 377 / in<br>Wire 363 · OCon 351 / Flag.M_MC_04 / RefId 65 | PCon 377 / operand<br>Wire 378 · PCon 377 / out | PCon 344 / in</td></tr><tr><td>380 / Contact</td><td>operand</td><td>Wire 28 · PCon 26 / out | PCon 380 / in<br>Wire 383 · OCon 381 / Allarm.Maintenance_ON / RefId 6 | PCon 380 / operand<br>Wire 29 · PCon 380 / out | PCon 333 / in3</td></tr></tbody></table></div></details><h2 id="signals">6. 선택 신호의 전체 읽기·쓰기 참조</h2><p>원본426개 LAD에서 이름과 Global/Local 선언 범위를 정확히 대조한 핀 목록입니다. 방향 미확정은 그대로 남깁니다. 핀 수·복수 쓰기의 존재는 현재 활성이나 오류의 증거가 아닙니다. ON은 공유 신호이며 여기의 전체 참조를 이 설비의 전용 조건으로 배정하지 않습니다. 백업의 기존 simulation 블록은 원본 읽기 자료로만 표시합니다.</p><details id="focus-1"><summary>Allarm.Maintenance_ON · Global · 읽기: 2 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · allarm.maintenance_on</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / r1 scraps gate 2 / Global</td><td><a href="../networks/network-1916.html">1916 / pv-02 rotary drum discharge valve</a></td><td>Part 29 Contact / operand / ORef 30 / Wire 28 · 접점 operand<br><a href="../sources/decoded-original/0609-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1930.html">1930 / maintenance</a></td><td>Part 36 Coil / operand / ORef 41 / Wire 45 · 코일 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 380 Contact / operand / ORef 381 / Wire 383 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-2"><summary>Flag.Maintenance_ON · Global · 읽기: 2 / 쓰기: 2 / 방향 미확정: 0</summary><p>비교 신호 · 해당 후보 네트워크의 피연산자는 아님 · flag.maintenance_on</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1843.html">1843 / preheating</a></td><td>Part 412 RCoil / operand / ORef 595 / Wire 677 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1844.html">1844 / production</a></td><td>Part 749 RCoil / operand / ORef 939 / Wire 1026 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1930.html">1930 / maintenance</a></td><td>Part 49 Contact / operand / ORef 39 / Wire 43 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1935.html">1935 / bc01</a></td><td>Part 26 Contact / operand / ORef 27 / Wire 25 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-3"><summary>Flag.M_MC_04 · Global · 읽기: 2 / 쓰기: 4 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.m_mc_04</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1082.html">1082 / motors simulated</a></td><td>Part 45 Contact / operand / ORef 51 / Wire 59 · 접점 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1843.html">1843 / preheating</a></td><td>Part 460 RCoil / operand / ORef 616 / Wire 708 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1844.html">1844 / production</a></td><td>Part 799 SCoil / operand / ORef 962 / Wire 1062 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1847.html">1847 / presetting sequence 5: complete engine stop</a></td><td>Part 954 RCoil / operand / ORef 1015 / Wire 1075 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 340 RCoil / operand / ORef 350 / Wire 362 · 코일 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 377 Contact / operand / ORef 351 / Wire 363 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-4"><summary>Inputs.VS01 run · Global · 읽기: 5 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · inputs.vs01 run</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1082.html">1082 / motors simulated</a></td><td>Part 66 Coil / operand / ORef 78 / Wire 92 · 코일 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1794.html">1794 / vs01</a></td><td>Part 604 Contact / operand / ORef 605 / Wire 607 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1794.html">1794 / vs01</a></td><td>Part 587 Contact / operand / ORef 562 / Wire 572 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 26 Contact / operand / ORef 27 / Wire 25 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1944.html">1944 / vs01 brake (off)</a></td><td>Part 483 Contact / operand / ORef 447 / Wire 461 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1944.html">1944 / vs01 brake (off)</a></td><td>Part 491 Contact / operand / ORef 453 / Wire 470 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-5"><summary>Start MC04 · Global · 읽기: 1 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · start mc04</p><p>백업 심볼 주소: %q0.4 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1791.html">1791 / mc04</a></td><td>Part 475 Contact / operand / ORef 450 / Wire 460 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1941.html">1941 / mc04</a></td><td>Part 344 Coil / operand / ORef 352 / Wire 365 · 코일 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><h2>수리 자료와 연결</h2><p>원본 대장에 명시된 설비: MC04 · 신호 참조 연관은 직접 제어·실물 동일성의 확정이 아닙니다.</p><nav class="inline-actions"><a href="../repair-guides/P08.html">P08 수리 판단</a> </nav><p>선택한 Global 신호의 정확한 이름으로 연관된 참고 작업지: <a href="../repair-guides/P09.html">P09</a></p></main></body></html>