<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IMP-04 개선 영향·확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td{overflow-wrap:anywhere}details{border:1px solid var(--line);border-radius:8px;padding:14px;margin:12px 0}summary{cursor:pointer;font-weight:600}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>IMP-04 · FN06 개선 영향·확인 작업지</h1><div class="notice">원본 구조의 검토 후보입니다. 현재 오류·변경 필요성·TIA 실행·실물 대응은 확인 전이며 PLC 변경0건입니다. 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="../improvement-review.html">개선 후보 전체 목록</a> <a href="../evidence-review.html#review-improvement-IMP-04">통합 근거 검토</a> <a href="../registers/improvement-impact.json">정적 근거 JSON</a></nav><h2>1. 관찰과 판단 경계</h2><p>FN06 관련 요청 해제에 Allarm.MBVA01_FAULT를 참조합니다. 고장 태그 이름이 FN06 이름과 다릅니다.</p><p><strong>예상 영향</strong> · 정비 시 최초 고장·장치 대응을 잘못 찾을 수 있음</p><p><strong>원본 상태</strong> · 원본 참조 확인 / 태그 의미 미확정</p><h2>2. 변경 검토안과 보존 범위</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>검토 내용</th></tr></thead><tbody><tr><td>현재 보존할 구조</td><td>Allarm.MBVA01_FAULT의 원본 Set/Reset과 FN06 요청 해제, RD01 응답을 별도로 보존합니다. 태그명만으로 과거 실물 장치를 확정하지 않습니다.</td></tr><tr><td>자료·설명 보완안</td><td>원본 이름·현재 알람 문구·확인된 실물 대응을 병기하고 최초 원인과 연동 정지를 구분합니다. 별칭의 의미도 근거 확인 후 표시합니다.</td></tr><tr><td>근거 확인 후 PLC 변경 검토안</td><td>과거 명칭/별칭 관계가 확인된 경우에만 알람 표시 또는 심볼 명칭 정리를 검토합니다. 이름을 바꾸면 HMI·외부 기록·정비 이력의 참조가 달라질 수 있습니다.</td></tr><tr><td>보존 영향</td><td>1802 감시와 1955 요청 해제·RD01 연동·시험 비트·리셋·기존 이력의 원본 태그를 보존할 범위로 검토합니다.</td></tr></tbody></table></div><h2>3. 판단 전에 필요한 근거</h2><ul><li>Allarm.MBVA01_FAULT의 선언·1802 Set/Reset·1955 읽기 및 HMI 문구 근거</li><li>FN06 명판/회로/실물 ID와 RD01 연동, 최초 알람·응답 기록</li><li>현재 유지 설정·외부 알람 수집·관련 정비 이력의 참조 근거</li></ul><h3>변경 필요성의 판단 기준</h3><ol><li>실물 대응이 확인되기 전에는 MBVA01이라는 이름을 다른 설비 ID로 바꾸지 않습니다.</li><li>감시의 원인 입력과 요청 해제/연동 정지를 각각 설명할 수 있어야 합니다.</li><li>명칭 검토 시 기존 기록을 찾을 수 있는 원본 이름·별칭 연결과 참조 누락 여부를 확인합니다.</li></ol><p class="muted">새 시험 실행 결과를 만든 것이 아닙니다. 기존 시험 설계577건과 현장 확인 대장1,060건의 상태는 그대로입니다. PLC 수정·적용은 별도 요청 범위입니다.</p><h2 id="calls">4. 알려진 호출과 원본 배치</h2><p>직접 호출과 이름이 해석된 상위 호출을 연결합니다. EN/ENO·인터럽트·외부 쓰기·현재 CPU의 실행은 확인 전입니다. 네트워크 번호는 원본 블록 안의 배치 위치이며 같은 네트워크의 UID 순서는 실행 순서를 뜻하지 않습니다. 미해석 호출·다른 언어·현재 변경분은 이 목록 밖에 있을 수 있습니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 블록</th><th>원본 블록 내 위치</th><th>호출 UID·조건·원본 선언</th></tr></thead><tbody><tr><td>cyc_int2 ogni 1s → Auto start motors</td><td><a href="../networks/network-1723.html">네트워크 5 / 문서 1723</a></td><td>CRef 183 / CodeBlock 186 / RID 39 / (True AND ON)<br><a href="../sources/decoded-original/0067-IdentXmlPart.xml">FCBlock NID 4</a></td></tr><tr><td>main → Simulation · 백업 기존 블록(원본 참조)</td><td><a href="../networks/network-1612.html">네트워크 1 / 문서 1612</a></td><td>CRef 22 / CodeBlock 23 / RID 138 / (True AND Simulation(1))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 18</a></td></tr><tr><td>main → Allarms 1</td><td><a href="../networks/network-1619.html">네트워크 8 / 문서 1619</a></td><td>CRef 264 / CodeBlock 275 / RID 58 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 6</a></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 319 / CodeBlock 337 / RID 67 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 328 / CodeBlock 343 / RID 76 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr></tbody></table></div><h2 id="native">5. 후보 네트워크의 원본 핀·반전·배선</h2><p>Part UID·ORef/RefId·Wire는 각 네트워크의 원본 XML 범위입니다. 같은 번호를 다른 네트워크와 합치지 않습니다. 조건 전체는 해당 원본 자료에서 확인합니다.</p><details><summary>allarms 1 / 원본 1802</summary><p><a href="../networks/network-1802.html">원본 네트워크</a> · <a href="../sources/decoded-original/0437-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>817 / SdCoil</td><td>원본 Negated 없음</td><td>Wire 21 · PCon 866 / out | PCon 817 / in<br>Wire 841 · OCon 831 / S5T#2S / RefId 28 | PCon 817 / value<br>Wire 842 · OCon 832 / Tag_67 / RefId 99 | PCon 817 / operand</td></tr><tr><td>823 / SCoil</td><td>원본 Negated 없음</td><td>Wire 22 · PCon 857 / out | PCon 823 / in<br>Wire 846 · OCon 835 / Allarm.MBVA01_FAULT / RefId 101 | PCon 823 / operand</td></tr><tr><td>828 / RCoil</td><td>원본 Negated 없음</td><td>Wire 864 · PCon 863 / out | PCon 828 / in<br>Wire 851 · OCon 838 / Allarm.MBVA01_FAULT / RefId 101 | PCon 828 / operand</td></tr><tr><td>855 / Contact</td><td>원본 Negated 없음</td><td>Wire 854 · PCon 853 / out | PCon 855 / in | PCon 861 / in<br>Wire 840 · OCon 830 / Start FN06 / RefId 98 | PCon 855 / operand<br>Wire 856 · PCon 855 / out | PCon 866 / in | PCon 857 / in</td></tr><tr><td>857 / Contact</td><td>원본 Negated 없음</td><td>Wire 856 · PCon 855 / out | PCon 866 / in | PCon 857 / in<br>Wire 843 · OCon 833 / Tag_67 / RefId 99 | PCon 857 / operand<br>Wire 22 · PCon 857 / out | PCon 823 / in</td></tr><tr><td>863 / Contact</td><td>원본 Negated 없음</td><td>Wire 862 · PCon 861 / out | PCon 863 / in<br>Wire 849 · OCon 837 / Allarm.MBVA01_FAULT / RefId 101 | PCon 863 / operand<br>Wire 864 · PCon 863 / out | PCon 828 / in</td></tr><tr><td>866 / Contact</td><td>operand</td><td>Wire 856 · PCon 855 / out | PCon 866 / in | PCon 857 / in<br>Wire 869 · OCon 867 / Inputs.FEEDBACKMOTOR FN-06 / RefId 291 | PCon 866 / operand<br>Wire 21 · PCon 866 / out | PCon 817 / in</td></tr></tbody></table></div></details><details><summary>motors 1 / 원본 1955</summary><p><a href="../networks/network-1955.html">원본 네트워크</a> · <a href="../sources/decoded-original/0257-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>22 / Contact</td><td>operand</td><td>Wire 797 · PCon 796 / out | PCon 798 / in | PCon 22 / in | PCon 804 / in<br>Wire 21 · OCon 23 / Inputs.RD01 run / RefId 223 | PCon 22 / operand<br>Wire 24 · PCon 22 / out | PCon 802 / in</td></tr><tr><td>772 / RCoil</td><td>원본 Negated 없음</td><td>Wire 789 · PCon 767 / out | PCon 772 / in<br>Wire 791 · OCon 781 / Flag.M_FN_06 / RefId 132 | PCon 772 / operand</td></tr><tr><td>776 / Coil</td><td>원본 Negated 없음</td><td>Wire 805 · PCon 804 / out | PCon 776 / in<br>Wire 794 · OCon 783 / Start FN06 / RefId 133 | PCon 776 / operand</td></tr><tr><td>798 / Contact</td><td>원본 Negated 없음</td><td>Wire 797 · PCon 796 / out | PCon 798 / in | PCon 22 / in | PCon 804 / in<br>Wire 785 · OCon 778 / Allarm.MBVA01_FAULT / RefId 131 | PCon 798 / operand<br>Wire 799 · PCon 798 / out | PCon 767 / in1</td></tr><tr><td>804 / Contact</td><td>원본 Negated 없음</td><td>Wire 797 · PCon 796 / out | PCon 798 / in | PCon 22 / in | PCon 804 / in<br>Wire 792 · OCon 782 / Flag.M_FN_06 / RefId 132 | PCon 804 / operand<br>Wire 805 · PCon 804 / out | PCon 776 / in</td></tr></tbody></table></div></details><h2 id="signals">6. 선택 신호의 전체 읽기·쓰기 참조</h2><p>원본426개 LAD에서 이름과 Global/Local 선언 범위를 정확히 대조한 핀 목록입니다. 방향 미확정은 그대로 남깁니다. 핀 수·복수 쓰기의 존재는 현재 활성이나 오류의 증거가 아닙니다. ON은 공유 신호이며 여기의 전체 참조를 이 설비의 전용 조건으로 배정하지 않습니다. 백업의 기존 simulation 블록은 원본 읽기 자료로만 표시합니다.</p><details id="focus-1"><summary>Allarm.MBVA01_FAULT · Global · 읽기: 2 / 쓰기: 2 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · allarm.mbva01_fault</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 823 SCoil / operand / ORef 835 / Wire 846 · 코일 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 863 Contact / operand / ORef 837 / Wire 849 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 828 RCoil / operand / ORef 838 / Wire 851 · 코일 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 798 Contact / operand / ORef 778 / Wire 785 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-2"><summary>Tag_67 · Global · 읽기: 1 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · tag_67</p><p>백업 심볼 주소: %t91 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 817 SdCoil / operand / ORef 832 / Wire 842 · 코일 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 857 Contact / operand / ORef 833 / Wire 843 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-3"><summary>Flag.M_FN_06 · Global · 읽기: 2 / 쓰기: 4 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.m_fn_06</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1084.html">1084 / motors simulated</a></td><td>Part 65 Contact / operand / ORef 66 / Wire 55 · 접점 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1843.html">1843 / preheating</a></td><td>Part 554 SCoil / operand / ORef 655 / Wire 765 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1844.html">1844 / production</a></td><td>Part 898 SCoil / operand / ORef 1004 / Wire 1125 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1847.html">1847 / presetting sequence 5: complete engine stop</a></td><td>Part 897 RCoil / operand / ORef 991 / Wire 1038 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 772 RCoil / operand / ORef 781 / Wire 791 · 코일 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 804 Contact / operand / ORef 782 / Wire 792 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-4"><summary>Start FN06 · Global · 읽기: 1 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · start fn06</p><p>백업 심볼 주소: %q3.3 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 855 Contact / operand / ORef 830 / Wire 840 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 776 Coil / operand / ORef 783 / Wire 794 · 코일 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-5"><summary>Inputs.FEEDBACKMOTOR FN-06 · Global · 읽기: 2 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · inputs.feedbackmotor fn-06</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1084.html">1084 / motors simulated</a></td><td>Part 69 Coil / operand / ORef 70 / Wire 68 · 코일 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1802.html">1802 / fn06</a></td><td>Part 866 Contact / operand / ORef 867 / Wire 869 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1857.html">1857 / start gas test</a></td><td>Part 36 Contact / operand / ORef 37 / Wire 35 · 접점 operand<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-6"><summary>Inputs.RD01 run · Global · 읽기: 5 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · inputs.rd01 run</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1082.html">1082 / motors simulated</a></td><td>Part 37 Coil / operand / ORef 38 / Wire 36 · 코일 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1787.html">1787 / rd01</a></td><td>Part 374 Contact / operand / ORef 375 / Wire 377 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1787.html">1787 / rd01</a></td><td>Part 357 Contact / operand / ORef 332 / Wire 342 · 접점 operand<br><a href="../sources/decoded-original/0657-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1857.html">1857 / start gas test</a></td><td>Part 32 Contact / operand / ORef 33 / Wire 31 · 접점 operand<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1934.html">1934 / bwf01/02</a></td><td>Part 202 Contact / operand / ORef 203 / Wire 205 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1955.html">1955 / fn06</a></td><td>Part 22 Contact / operand / ORef 23 / Wire 21 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><h2>수리 자료와 연결</h2><p>원본 대장에 명시된 설비: FN06 · 신호 참조 연관은 직접 제어·실물 동일성의 확정이 아닙니다.</p><nav class="inline-actions"><a href="../repair-guides/P18.html">P18 수리 판단</a> </nav><p>선택한 Global 신호의 정확한 이름으로 연관된 참고 작업지: <a href="../repair-guides/P06.html">P06</a></p></main></body></html>