<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IMP-05 개선 영향·확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td{overflow-wrap:anywhere}details{border:1px solid var(--line);border-radius:8px;padding:14px;margin:12px 0}summary{cursor:pointer;font-weight:600}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>IMP-05 · BR01·MV03 개선 영향·확인 작업지</h1><div class="notice">원본 구조의 검토 후보입니다. 현재 오류·변경 필요성·TIA 실행·실물 대응은 확인 전이며 PLC 변경0건입니다. 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="../improvement-review.html">개선 후보 전체 목록</a> <a href="../evidence-review.html#review-improvement-IMP-05">통합 근거 검토</a> <a href="../registers/improvement-impact.json">정적 근거 JSON</a></nav><h2>1. 관찰과 판단 경계</h2><p>Close MV03 for Burner Startup을 Set하는 한 정적 경로에 Inputs.MV03 Close와 NOT Inputs.MV03 Close가 동시에 나타납니다. 별도 상태 7 경로도 존재합니다.</p><p><strong>예상 영향</strong> · 해당 분기를 실제 동작으로 설명하면 원본의 활성·비활성 경로를 혼동할 수 있음</p><p><strong>원본 상태</strong> · 정적 경로 확인 / TIA에서 재확인 필요</p><h2>2. 변경 검토안과 보존 범위</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>검토 내용</th></tr></thead><tbody><tr><td>현재 보존할 구조</td><td>1868의 서로 다른 MV03 닫힘 접점·Set 두 경로·BR01 상태와 두 버너 허가 주소를 구분합니다. 한 정적 경로의 충돌이 전체 요청이 발생하지 않는다는 뜻은 아닙니다.</td></tr><tr><td>자료·설명 보완안</td><td>Part 28/1654/1670의 같은 원시 이름·RefId와 반전 표시, Part1306/1669의 다른 Set 경로 및 상태7을 원본 위치와 함께 설명합니다.</td></tr><tr><td>근거 확인 후 PLC 변경 검토안</td><td>현재 TIA 표시·실제 활성 쓰기 경로·제작사 버너 순서가 확인된 이후에만 미도달 경로 정리 또는 의도 표현을 검토합니다. 버너 전용 제어기의 허가 정책은 자료 확인 대상입니다.</td></tr><tr><td>보존 영향</td><td>별도 상태7 경로·MV03 실제 위치/허가·버너 전용 제어기 인터페이스와 기존 청소/기동 요청의 범위를 보존합니다.</td></tr></tbody></table></div><h2>3. 판단 전에 필요한 근거</h2><ul><li>1868 피연산자 UID/RID·반전 접점·Set 배선과 현재 TIA 표시 근거</li><li>BR01 상태·닫힘/열림 응답·요청의 다른 쓰기 및 현재 호출 근거</li><li>버너 전용010-390 상세 회로·승인 운전/복구 순서와 연동 근거</li></ul><h3>변경 필요성의 판단 기준</h3><ol><li>하나의 충돌 경로와 별도 Set 경로를 분리해 현재 활성 여부를 확인합니다.</li><li>내부 닫힘 요청·처리 응답·물리 위치·외부 버너 허가를 구분한 근거가 필요합니다.</li><li>버너 전용 허가 자료가 없으면 해당 정책을 임의로 변경하는 검토안은 확정하지 않습니다.</li></ol><p class="muted">새 시험 실행 결과를 만든 것이 아닙니다. 기존 시험 설계577건과 현장 확인 대장1,060건의 상태는 그대로입니다. PLC 수정·적용은 별도 요청 범위입니다.</p><h2 id="calls">4. 알려진 호출과 원본 배치</h2><p>직접 호출과 이름이 해석된 상위 호출을 연결합니다. EN/ENO·인터럽트·외부 쓰기·현재 CPU의 실행은 확인 전입니다. 네트워크 번호는 원본 블록 안의 배치 위치이며 같은 네트워크의 UID 순서는 실행 순서를 뜻하지 않습니다. 미해석 호출·다른 언어·현재 변경분은 이 목록 밖에 있을 수 있습니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 블록</th><th>원본 블록 내 위치</th><th>호출 UID·조건·원본 선언</th></tr></thead><tbody><tr><td>main → Simulation · 백업 기존 블록(원본 참조)</td><td><a href="../networks/network-1612.html">네트워크 1 / 문서 1612</a></td><td>CRef 22 / CodeBlock 23 / RID 138 / (True AND Simulation(1))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 18</a></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">네트워크 2 / 문서 1613</a></td><td>CRef 28 / CodeBlock 29 / RID 135 / ([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 19</a></td></tr><tr><td>main → Analog input conversion</td><td><a href="../networks/network-1619.html">네트워크 8 / 문서 1619</a></td><td>CRef 261 / CodeBlock 273 / RID 55 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 6</a></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 328 / CodeBlock 343 / RID 76 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">네트워크 10 / 문서 1621</a></td><td>CRef 341 / CodeBlock 347 / RID 85 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 8</a></td></tr></tbody></table></div><h2 id="native">5. 후보 네트워크의 원본 핀·반전·배선</h2><p>Part UID·ORef/RefId·Wire는 각 네트워크의 원본 XML 범위입니다. 같은 번호를 다른 네트워크와 합치지 않습니다. 조건 전체는 해당 원본 자료에서 확인합니다.</p><details><summary>burner control / 원본 1868</summary><p><a href="../networks/network-1868.html">원본 네트워크</a> · <a href="../sources/decoded-original/0184-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>28 / Contact</td><td>operand</td><td>Wire 1637 · PCon 1636 / out | PCon 1122 / en | PCon 1127 / in | PCon 28 / in | PCon 1130 / in<br>Wire 37 · OCon 38 / Inputs.MV03 Close / RefId 233 | PCon 28 / operand<br>Wire 29 · PCon 28 / out | PCon 1670 / in</td></tr><tr><td>1122 / Move</td><td>원본 Negated 없음</td><td>Wire 1637 · PCon 1636 / out | PCon 1122 / en | PCon 1127 / in | PCon 28 / in | PCon 1130 / in<br>Wire 1478 · OCon 1368 / 0 / RefId 52 | PCon 1122 / in<br>Wire 1479 · PCon 1122 / out1 | OCon 1369 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1130 / RCoil</td><td>원본 Negated 없음</td><td>Wire 1637 · PCon 1636 / out | PCon 1122 / en | PCon 1127 / in | PCon 28 / in | PCon 1130 / in<br>Wire 1481 · OCon 1371 / Enable start burner / RefId 93 | PCon 1130 / operand</td></tr><tr><td>1137 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1484 · OCon 1373 / WorkData.BR01_State / RefId 100 | PCon 1137 / in1<br>Wire 1485 · OCon 1374 / 0 / RefId 52 | PCon 1137 / in2<br>Wire 1486 · PCon 1137 / out | PCon 1143 / pre | PCon 1151 / pre | PCon 1159 / en</td></tr><tr><td>1146 / Move</td><td>원본 Negated 없음</td><td>Wire 1489 · PCon 1143 / out | PCon 1146 / en<br>Wire 1491 · OCon 1377 / 7 / RefId 104 | PCon 1146 / in<br>Wire 1492 · PCon 1146 / out1 | OCon 1378 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1154 / Move</td><td>원본 Negated 없음</td><td>Wire 1495 · PCon 1151 / out | PCon 1154 / en<br>Wire 1497 · OCon 1381 / 1 / RefId 49 | PCon 1154 / in<br>Wire 1498 · PCon 1154 / out1 | OCon 1382 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1164 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1502 · OCon 1385 / WorkData.BR01_State / RefId 100 | PCon 1164 / in1<br>Wire 1503 · OCon 1386 / 1 / RefId 49 | PCon 1164 / in2<br>Wire 1504 · PCon 1164 / out | PCon 1640 / in | PCon 1176 / in | PCon 1179 / en</td></tr><tr><td>1179 / Move</td><td>원본 Negated 없음</td><td>Wire 1504 · PCon 1164 / out | PCon 1640 / in | PCon 1176 / in | PCon 1179 / en<br>Wire 1510 · OCon 1391 / 2 / RefId 110 | PCon 1179 / in<br>Wire 1511 · PCon 1179 / out1 | OCon 1392 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1184 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1513 · OCon 1393 / WorkData.BR01_State / RefId 100 | PCon 1184 / in1<br>Wire 1514 · OCon 1394 / 2 / RefId 110 | PCon 1184 / in2<br>Wire 21 · PCon 1184 / out | PCon 1642 / in</td></tr><tr><td>1188 / Move</td><td>원본 Negated 없음</td><td>Wire 22 · PCon 1642 / out | PCon 1188 / en<br>Wire 1518 · OCon 1396 / 3 / RefId 113 | PCon 1188 / in<br>Wire 1519 · PCon 1188 / out1 | OCon 1397 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1193 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1520 · OCon 1398 / WorkData.BR01_State / RefId 100 | PCon 1193 / in1<br>Wire 1521 · OCon 1399 / 3 / RefId 113 | PCon 1193 / in2<br>Wire 1522 · PCon 1193 / out | PCon 1199 / in | PCon 1644 / in | PCon 1650 / in</td></tr><tr><td>1220 / Move</td><td>원본 Negated 없음</td><td>Wire 1651 · PCon 1650 / out | PCon 1220 / en<br>Wire 1538 · OCon 1411 / 4 / RefId 119 | PCon 1220 / in<br>Wire 1539 · PCon 1220 / out1 | OCon 1412 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1225 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1541 · OCon 1413 / WorkData.BR01_State / RefId 100 | PCon 1225 / in1<br>Wire 1542 · OCon 1414 / 4 / RefId 119 | PCon 1225 / in2<br>Wire 1543 · PCon 1225 / out | PCon 1652 / in | PCon 1237 / in | PCon 1240 / en</td></tr><tr><td>1240 / Move</td><td>원본 Negated 없음</td><td>Wire 1543 · PCon 1225 / out | PCon 1652 / in | PCon 1237 / in | PCon 1240 / en<br>Wire 1549 · OCon 1419 / 5 / RefId 122 | PCon 1240 / in<br>Wire 1550 · PCon 1240 / out1 | OCon 1420 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1245 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1552 · OCon 1421 / WorkData.BR01_State / RefId 100 | PCon 1245 / in1<br>Wire 1553 · OCon 1422 / 5 / RefId 122 | PCon 1245 / in2<br>Wire 1554 · PCon 1245 / out | PCon 1654 / in | PCon 1656 / in</td></tr><tr><td>1251 / Move</td><td>원본 Negated 없음</td><td>Wire 1557 · PCon 1248 / out | PCon 1251 / en<br>Wire 1559 · OCon 1425 / 6 / RefId 125 | PCon 1251 / in<br>Wire 1560 · PCon 1251 / out1 | OCon 1426 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1256 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1561 · OCon 1427 / WorkData.BR01_State / RefId 100 | PCon 1256 / in1<br>Wire 1562 · OCon 1428 / 6 / RefId 125 | PCon 1256 / in2<br>Wire 1563 · PCon 1256 / out | PCon 1262 / in | PCon 1658 / in</td></tr><tr><td>1267 / Move</td><td>원본 Negated 없음</td><td>Wire 1659 · PCon 1658 / out | PCon 1267 / en<br>Wire 1568 · OCon 1432 / 7 / RefId 104 | PCon 1267 / in<br>Wire 1569 · PCon 1267 / out1 | OCon 1433 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1272 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1571 · OCon 1434 / WorkData.BR01_State / RefId 100 | PCon 1272 / in1<br>Wire 1572 · OCon 1435 / 77 / RefId 128 | PCon 1272 / in2<br>Wire 1573 · PCon 1272 / out | PCon 1278 / pre | PCon 1286 / pre</td></tr><tr><td>1281 / Move</td><td>원본 Negated 없음</td><td>Wire 1576 · PCon 1278 / out | PCon 1281 / en<br>Wire 1578 · OCon 1438 / 7 / RefId 104 | PCon 1281 / in<br>Wire 1579 · PCon 1281 / out1 | OCon 1439 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1289 / Move</td><td>원본 Negated 없음</td><td>Wire 1582 · PCon 1286 / out | PCon 1289 / en<br>Wire 1584 · OCon 1442 / 0 / RefId 52 | PCon 1289 / in<br>Wire 1585 · PCon 1289 / out1 | OCon 1443 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1294 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1587 · OCon 1444 / WorkData.BR01_State / RefId 100 | PCon 1294 / in1<br>Wire 1588 · OCon 1445 / 7 / RefId 104 | PCon 1294 / in2<br>Wire 1589 · PCon 1294 / out | PCon 1300 / in | PCon 1303 / in | PCon 1306 / in | PCon 1309 / en</td></tr><tr><td>1300 / SCoil</td><td>원본 Negated 없음</td><td>Wire 1589 · PCon 1294 / out | PCon 1300 / in | PCon 1303 / in | PCon 1306 / in | PCon 1309 / en<br>Wire 1590 · OCon 1446 / Enable start burner / RefId 93 | PCon 1300 / operand</td></tr><tr><td>1306 / SCoil</td><td>원본 Negated 없음</td><td>Wire 1589 · PCon 1294 / out | PCon 1300 / in | PCon 1303 / in | PCon 1306 / in | PCon 1309 / en<br>Wire 1592 · OCon 1448 / Close MV03 for Burner Startup / RefId 238 | PCon 1306 / operand</td></tr><tr><td>1309 / Move</td><td>원본 Negated 없음</td><td>Wire 1589 · PCon 1294 / out | PCon 1300 / in | PCon 1303 / in | PCon 1306 / in | PCon 1309 / en<br>Wire 1593 · OCon 1449 / 8 / RefId 135 | PCon 1309 / in<br>Wire 1594 · PCon 1309 / out1 | OCon 1450 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1314 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1596 · OCon 1451 / WorkData.BR01_State / RefId 100 | PCon 1314 / in1<br>Wire 1597 · OCon 1452 / 8 / RefId 135 | PCon 1314 / in2<br>Wire 31 · PCon 1314 / out | PCon 1660 / in</td></tr><tr><td>1318 / Move</td><td>원본 Negated 없음</td><td>Wire 32 · PCon 1660 / out | PCon 1318 / en<br>Wire 1601 · OCon 1454 / 9 / RefId 137 | PCon 1318 / in<br>Wire 1602 · PCon 1318 / out1 | OCon 1455 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1323 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1603 · OCon 1456 / WorkData.BR01_State / RefId 100 | PCon 1323 / in1<br>Wire 1604 · OCon 1457 / 9 / RefId 137 | PCon 1323 / in2<br>Wire 1605 · PCon 1323 / out | PCon 1329 / in | PCon 1662 / in</td></tr><tr><td>1334 / Move</td><td>원본 Negated 없음</td><td>Wire 1663 · PCon 1662 / out | PCon 1334 / en<br>Wire 1610 · OCon 1461 / 10 / RefId 141 | PCon 1334 / in<br>Wire 1611 · PCon 1334 / out1 | OCon 1462 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1339 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1613 · OCon 1463 / WorkData.BR01_State / RefId 100 | PCon 1339 / in1<br>Wire 1614 · OCon 1464 / 10 / RefId 141 | PCon 1339 / in2<br>Wire 1615 · PCon 1339 / out | PCon 1342 / en</td></tr><tr><td>1342 / Move</td><td>원본 Negated 없음</td><td>Wire 1615 · PCon 1339 / out | PCon 1342 / en<br>Wire 1617 · OCon 1465 / 11 / RefId 143 | PCon 1342 / in<br>Wire 1618 · PCon 1342 / out1 | OCon 1466 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1347 / Eq</td><td>원본 Negated 없음</td><td>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre<br>Wire 1619 · OCon 1467 / WorkData.BR01_State / RefId 100 | PCon 1347 / in1<br>Wire 1620 · OCon 1468 / 11 / RefId 143 | PCon 1347 / in2<br>Wire 1621 · PCon 1347 / out | PCon 1664 / in | PCon 1666 / in | PCon 1363 / en</td></tr><tr><td>1358 / Move</td><td>원본 Negated 없음</td><td>Wire 1667 · PCon 1666 / out | PCon 1358 / en<br>Wire 1627 · OCon 1472 / 0 / RefId 52 | PCon 1358 / in<br>Wire 1628 · PCon 1358 / out1 | OCon 1473 / WorkData.BR01_State / RefId 100</td></tr><tr><td>1636 / Contact</td><td>operand</td><td>Wire 1635 · PCon 1634 / out | PCon 1636 / in | PCon 1638 / in<br>Wire 1477 · OCon 1367 / Enable start burner(1) / RefId 92 | PCon 1636 / operand<br>Wire 1637 · PCon 1636 / out | PCon 1122 / en | PCon 1127 / in | PCon 28 / in | PCon 1130 / in</td></tr><tr><td>1638 / Contact</td><td>원본 Negated 없음</td><td>Wire 1635 · PCon 1634 / out | PCon 1636 / in | PCon 1638 / in<br>Wire 1483 · OCon 1372 / Enable start burner(1) / RefId 92 | PCon 1638 / operand<br>Wire 1639 · PCon 1638 / out | PCon 1137 / pre | PCon 1164 / pre | PCon 1184 / pre | PCon 1193 / pre | PCon 1225 / pre | PCon 1245 / pre | PCon 1256 / pre | PCon 1272 / pre | PCon 1294 / pre | PCon 1314 / pre | PCon 1323 / pre | PCon 1339 / pre | PCon 1347 / pre</td></tr><tr><td>1654 / Contact</td><td>원본 Negated 없음</td><td>Wire 1554 · PCon 1245 / out | PCon 1654 / in | PCon 1656 / in<br>Wire 1555 · OCon 1423 / Inputs.MV03 Close / RefId 233 | PCon 1654 / operand<br>Wire 1655 · PCon 1654 / out | PCon 1248 / in1</td></tr><tr><td>1669 / SCoil</td><td>원본 Negated 없음</td><td>Wire 30 · PCon 1670 / out | PCon 1669 / in<br>Wire 25 · OCon 26 / Close MV03 for Burner Startup / RefId 238 | PCon 1669 / operand</td></tr><tr><td>1670 / Contact</td><td>원본 Negated 없음</td><td>Wire 29 · PCon 28 / out | PCon 1670 / in<br>Wire 33 · OCon 34 / Inputs.MV03 Close / RefId 233 | PCon 1670 / operand<br>Wire 30 · PCon 1670 / out | PCon 1669 / in</td></tr></tbody></table></div></details><h2 id="signals">6. 선택 신호의 전체 읽기·쓰기 참조</h2><p>원본426개 LAD에서 이름과 Global/Local 선언 범위를 정확히 대조한 핀 목록입니다. 방향 미확정은 그대로 남깁니다. 핀 수·복수 쓰기의 존재는 현재 활성이나 오류의 증거가 아닙니다. ON은 공유 신호이며 여기의 전체 참조를 이 설비의 전용 조건으로 배정하지 않습니다. 백업의 기존 simulation 블록은 원본 읽기 자료로만 표시합니다.</p><details id="focus-1"><summary>Close MV03 for Burner Startup · Global · 읽기: 1 / 쓰기: 3 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · close mv03 for burner startup</p><p>백업 심볼 주소: %m180.5 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 46 RCoil / operand / ORef 50 / Wire 49 · 코일 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 36 Contact / operand / ORef 37 / Wire 35 · 접점 operand<br><a href="../sources/decoded-original/0617-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1669 SCoil / operand / ORef 26 / Wire 25 · 코일 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1306 SCoil / operand / ORef 1448 / Wire 1592 · 코일 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-2"><summary>Inputs.MV03 Close · Global · 읽기: 9 / 쓰기: 2 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · inputs.mv03 close</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / hmi inputs / Global</td><td><a href="../networks/network-1070.html">1070 / </a></td><td>Part 151 Coil / operand / ORef 153 / Wire 158 · 코일 operand<br><a href="../sources/decoded-original/0629-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1083.html">1083 / mv</a></td><td>Part 501 Coil / operand / ORef 523 / Wire 554 · 코일 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 499 Contact / operand / ORef 26 / Wire 25 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 42 Contact / operand / ORef 43 / Wire 41 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1706.html">1706 / mv03 controlled by psh03</a></td><td>Part 541 Contact / operand / ORef 34 / Wire 33 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / valve control loop / Global</td><td><a href="../networks/network-1707.html">1707 / calibration encoder mv03</a></td><td>Part 26 Contact / operand / ORef 30 / Wire 29 · 접점 operand<br><a href="../sources/decoded-original/0619-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / analog input conversion / Global</td><td><a href="../networks/network-1764.html">1764 / mv03 data management</a></td><td>Part 1219 Contact / operand / ORef 22 / Wire 21 · 접점 operand<br><a href="../sources/decoded-original/0676-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 28 Contact / operand / ORef 38 / Wire 37 · 접점 operand<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1670 Contact / operand / ORef 34 / Wire 33 · 접점 operand<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1654 Contact / operand / ORef 1423 / Wire 1555 · 접점 operand<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / cyc_int5 ogni 100ms / Global</td><td><a href="../networks/network-15.html">15 / control pc02 moduling mv03 - not used</a></td><td>Part 591 Contact / operand / ORef 533 / Wire 552 · 접점 operand<br><a href="../sources/decoded-original/0668-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-3"><summary>WorkData.BR01_State · Global · 읽기: 13 / 쓰기: 16 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · workdata.br01_state</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1122 Move / out1 / ORef 1369 / Wire 1479 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1137 Eq / in1 / ORef 1373 / Wire 1484 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1146 Move / out1 / ORef 1378 / Wire 1492 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1154 Move / out1 / ORef 1382 / Wire 1498 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1164 Eq / in1 / ORef 1385 / Wire 1502 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1179 Move / out1 / ORef 1392 / Wire 1511 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1184 Eq / in1 / ORef 1393 / Wire 1513 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1188 Move / out1 / ORef 1397 / Wire 1519 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1193 Eq / in1 / ORef 1398 / Wire 1520 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1220 Move / out1 / ORef 1412 / Wire 1539 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1225 Eq / in1 / ORef 1413 / Wire 1541 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1240 Move / out1 / ORef 1420 / Wire 1550 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1245 Eq / in1 / ORef 1421 / Wire 1552 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1251 Move / out1 / ORef 1426 / Wire 1560 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1256 Eq / in1 / ORef 1427 / Wire 1561 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1267 Move / out1 / ORef 1433 / Wire 1569 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1272 Eq / in1 / ORef 1434 / Wire 1571 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1281 Move / out1 / ORef 1439 / Wire 1579 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1289 Move / out1 / ORef 1443 / Wire 1585 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1294 Eq / in1 / ORef 1444 / Wire 1587 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1309 Move / out1 / ORef 1450 / Wire 1594 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1314 Eq / in1 / ORef 1451 / Wire 1596 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1318 Move / out1 / ORef 1455 / Wire 1602 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1323 Eq / in1 / ORef 1456 / Wire 1603 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1334 Move / out1 / ORef 1462 / Wire 1611 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1339 Eq / in1 / ORef 1463 / Wire 1613 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1342 Move / out1 / ORef 1466 / Wire 1618 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1347 Eq / in1 / ORef 1467 / Wire 1619 · 비교 입력 핀<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1358 Move / out1 / ORef 1473 / Wire 1628 · Move out<br><a href="../sources/decoded-original/0585-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-4"><summary>Enable start burner · Global · 읽기: 1 / 쓰기: 2 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · enable start burner</p><p>백업 심볼 주소: %m48.2 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1866.html">1866 / burner start sequence</a></td><td>Part 644 Contact / operand / ORef 619 / Wire 629 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1130 RCoil / operand / ORef 1371 / Wire 1481 · 코일 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1300 SCoil / operand / ORef 1446 / Wire 1590 · 코일 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-5"><summary>Enable start burner(1) · Global · 읽기: 4 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · enable start burner(1)</p><p>백업 심볼 주소: %m48.0 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / burner control / Global</td><td><a href="../networks/network-1866.html">1866 / burner start sequence</a></td><td>Part 607 Coil / operand / ORef 618 / Wire 628 · 코일 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1636 Contact / operand / ORef 1367 / Wire 1477 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1868.html">1868 / enable burner cleaning sequence</a></td><td>Part 1638 Contact / operand / ORef 1372 / Wire 1483 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1870.html">1870 / burner servomotor control fb41 pid mode</a></td><td>Part 1232 Contact / operand / ORef 1192 / Wire 1208 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / burner control / Global</td><td><a href="../networks/network-1872.html">1872 / burner air range limits</a></td><td>Part 1358 Contact / operand / ORef 1315 / Wire 1344 · 접점 operand<br><a href="../sources/decoded-original/0582-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><h2>수리 자료와 연결</h2><p>원본 대장에 명시된 설비: BR01·MV03 · 신호 참조 연관은 직접 제어·실물 동일성의 확정이 아닙니다.</p><nav class="inline-actions"><a href="../repair-guides/P11.html">P11 수리 판단</a> <a href="../repair-guides/P20.html">P20 수리 판단</a> </nav></main></body></html>