<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IMP-06 개선 영향·확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>td{overflow-wrap:anywhere}details{border:1px solid var(--line);border-radius:8px;padding:14px;margin:12px 0}summary{cursor:pointer;font-weight:600}</style></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>IMP-06 · FN04 개선 영향·확인 작업지</h1><div class="notice">원본 구조의 검토 후보입니다. 현재 오류·변경 필요성·TIA 실행·실물 대응은 확인 전이며 PLC 변경0건입니다. 시뮬레이터 작성·수정·행동 시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="../improvement-review.html">개선 후보 전체 목록</a> <a href="../evidence-review.html#review-improvement-IMP-06">통합 근거 검토</a> <a href="../registers/improvement-impact.json">정적 근거 JSON</a></nav><h2>1. 관찰과 판단 경계</h2><p>1689는 ON일 때 Data.SET_PERC_FN04&lt;5를5, &gt;100을100으로 씁니다(Part831·839). 1965는 같은 설정=0을 요청 해제 조건으로 읽습니다.</p><p><strong>예상 영향</strong> · 한 네트워크에 설정0을 직접 넣은 부분 시험을 전체 프로그램의 설정0 정지 동작으로 오해할 수 있음</p><p><strong>원본 상태</strong> · 원본 제한 쓰기·정지 읽기 확인 / 전체 실행 도달 조건 미확정</p><h2>2. 변경 검토안과 보존 범위</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>검토 내용</th></tr></thead><tbody><tr><td>현재 보존할 구조</td><td>설정 제한 쓰기1689·설정0 읽기1965·Filter의 다른 쓰기와 Local Stop_Fan_FN04를 분리합니다. 원본 main 배치는 실제 전체 실행·도달 여부의 확인 근거 중 하나입니다.</td></tr><tr><td>자료·설명 보완안</td><td>운전 설정의 범위·정지 요청·속도 출력 변환을 구분해 설명하고 모든 쓰기 및 main의 블록 배치를 함께 표시합니다. 설정0 조건의 도달 여부를 단독 네트워크로 판단하지 않습니다.</td></tr><tr><td>근거 확인 후 PLC 변경 검토안</td><td>정지 요청과 운전 설정의 실제 역할 및 제작사 최소값 정책이 확인된 후에만 두 역할을 분리하거나 허가 표현을 정리하는 변경안을 검토합니다. 설정값0을 임의로 허용하거나 최소값을 바꾸지 않습니다.</td></tr><tr><td>보존 영향</td><td>기존 범위 제한·아날로그 출력 스케일·알람/온도 정지·Local Stop_Fan_FN04·HMI/자동/Filter 요청과 실제 운전 허가의 범위를 보존합니다.</td></tr></tbody></table></div><h2>3. 판단 전에 필요한 근거</h2><ul><li>1689·1900·1965와 HMI/외부의 동일 설정 쓰기·현재 호출 조건·현재 값 근거</li><li>main 네트워크9 Motors 1/Filter와 네트워크10 Analog output conversion, 인터럽트/ENO/외부 쓰기의 현재 실행 근거</li><li>공통 인버터59AS1 AI1/최소 운전 기준·M31/M36 두 모터·승인 정지 절차 근거</li></ul><h3>변경 필요성의 판단 기준</h3><ol><li>원시 설정·제한 이후 값·아날로그 출력·정지 요청의 역할을 각각 설명할 수 있어야 합니다.</li><li>main의 원본 배치만으로 모든 스캔의 최종 값을 확정하지 않고 호출·외부/주기 쓰기와 현재 프로그램을 대조합니다.</li><li>두 모터/공통 인버터의 허가·속도·알람 의미가 확인되어야 설정/정지 정책의 변경 필요성을 판단할 수 있습니다.</li></ol><p class="muted">새 시험 실행 결과를 만든 것이 아닙니다. 기존 시험 설계577건과 현장 확인 대장1,060건의 상태는 그대로입니다. PLC 수정·적용은 별도 요청 범위입니다.</p><h2 id="calls">4. 알려진 호출과 원본 배치</h2><p>직접 호출과 이름이 해석된 상위 호출을 연결합니다. EN/ENO·인터럽트·외부 쓰기·현재 CPU의 실행은 확인 전입니다. 네트워크 번호는 원본 블록 안의 배치 위치이며 같은 네트워크의 UID 순서는 실행 순서를 뜻하지 않습니다. 미해석 호출·다른 언어·현재 변경분은 이 목록 밖에 있을 수 있습니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 블록</th><th>원본 블록 내 위치</th><th>호출 UID·조건·원본 선언</th></tr></thead><tbody><tr><td>cyc_int2 ogni 1s → Auto start motors</td><td><a href="../networks/network-1723.html">네트워크 5 / 문서 1723</a></td><td>CRef 183 / CodeBlock 186 / RID 39 / (True AND ON)<br><a href="../sources/decoded-original/0067-IdentXmlPart.xml">FCBlock NID 4</a></td></tr><tr><td>main → Simulation · 백업 기존 블록(원본 참조)</td><td><a href="../networks/network-1612.html">네트워크 1 / 문서 1612</a></td><td>CRef 22 / CodeBlock 23 / RID 138 / (True AND Simulation(1))<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 18</a></td></tr><tr><td>main → Allarms 1</td><td><a href="../networks/network-1619.html">네트워크 8 / 문서 1619</a></td><td>CRef 264 / CodeBlock 275 / RID 58 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 6</a></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 319 / CodeBlock 337 / RID 67 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr><tr><td>main → Filter</td><td><a href="../networks/network-1620.html">네트워크 9 / 문서 1620</a></td><td>CRef 322 / CodeBlock 339 / RID 70 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 7</a></td></tr><tr><td>main → Analog output conversion</td><td><a href="../networks/network-1621.html">네트워크 10 / 문서 1621</a></td><td>CRef 344 / CodeBlock 349 / RID 88 / (True AND ON)<br><a href="../sources/decoded-original/0688-IdentXmlPart.xml">FCBlock NID 8</a></td></tr></tbody></table></div><h2 id="native">5. 후보 네트워크의 원본 핀·반전·배선</h2><p>Part UID·ORef/RefId·Wire는 각 네트워크의 원본 XML 범위입니다. 같은 번호를 다른 네트워크와 합치지 않습니다. 조건 전체는 해당 원본 자료에서 확인합니다.</p><details><summary>analog output conversion / 원본 1689</summary><p><a href="../networks/network-1689.html">원본 네트워크</a> · <a href="../sources/decoded-original/0470-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>828 / Lt</td><td>원본 Negated 없음</td><td>Wire 878 · PCon 877 / out | PCon 828 / pre | PCon 836 / pre | PCon 844 / en<br>Wire 861 · OCon 849 / Data.SET_PERC_FN04 / RefId 88 | PCon 828 / in1<br>Wire 862 · OCon 850 / 5 / RefId 44 | PCon 828 / in2<br>Wire 863 · PCon 828 / out | PCon 831 / en</td></tr><tr><td>831 / Move</td><td>원본 Negated 없음</td><td>Wire 863 · PCon 828 / out | PCon 831 / en<br>Wire 865 · OCon 851 / 5 / RefId 44 | PCon 831 / in<br>Wire 866 · PCon 831 / out1 | OCon 852 / Data.SET_PERC_FN04 / RefId 88</td></tr><tr><td>836 / Gt</td><td>원본 Negated 없음</td><td>Wire 878 · PCon 877 / out | PCon 828 / pre | PCon 836 / pre | PCon 844 / en<br>Wire 867 · OCon 853 / Data.SET_PERC_FN04 / RefId 88 | PCon 836 / in1<br>Wire 868 · OCon 854 / 100 / RefId 12 | PCon 836 / in2<br>Wire 869 · PCon 836 / out | PCon 839 / en</td></tr><tr><td>839 / Move</td><td>원본 Negated 없음</td><td>Wire 869 · PCon 836 / out | PCon 839 / en<br>Wire 871 · OCon 855 / 100 / RefId 12 | PCon 839 / in<br>Wire 872 · PCon 839 / out1 | OCon 856 / Data.SET_PERC_FN04 / RefId 88</td></tr><tr><td>844 / Mul</td><td>원본 Negated 없음</td><td>Wire 878 · PCon 877 / out | PCon 828 / pre | PCon 836 / pre | PCon 844 / en<br>Wire 873 · OCon 857 / Data.SET_PERC_FN04 / RefId 88 | PCon 844 / in1<br>Wire 874 · OCon 858 / 272 / RefId 16 | PCon 844 / in2<br>Wire 875 · PCon 844 / out | OCon 859 / FN04_SP / RefId 105</td></tr></tbody></table></div></details><details><summary>motors 1 / 원본 1965</summary><p><a href="../networks/network-1965.html">원본 네트워크</a> · <a href="../sources/decoded-original/0265-FlgNet.xml">원본 XML</a></p><div class="table-wrap"><table><thead><tr><th>Part·Gate</th><th>반전 핀</th><th>원본 연결</th></tr></thead><tbody><tr><td>1005 / Eq</td><td>원본 Negated 없음</td><td>Wire 1039 · PCon 1038 / out | PCon 1040 / in | PCon 22 / in | PCon 1005 / pre | PCon 1042 / in | PCon 1044 / in | PCon 1046 / in<br>Wire 1026 · OCon 1017 / Data.SET_PERC_FN04 / RefId 172 | PCon 1005 / in1<br>Wire 1027 · OCon 1018 / 0 / RefId 22 | PCon 1005 / in2<br>Wire 1028 · PCon 1005 / out | PCon 1003 / in3</td></tr><tr><td>1010 / RCoil</td><td>원본 Negated 없음</td><td>Wire 1031 · PCon 1003 / out | PCon 1010 / in<br>Wire 1033 · OCon 1021 / Flag.M_FN_04 / RefId 173 | PCon 1010 / operand</td></tr><tr><td>1014 / Coil</td><td>원본 Negated 없음</td><td>Wire 1047 · PCon 1046 / out | PCon 1014 / in<br>Wire 1036 · OCon 1023 / Start FN04 / RefId 265 | PCon 1014 / operand</td></tr><tr><td>1042 / Contact</td><td>원본 Negated 없음</td><td>Wire 1039 · PCon 1038 / out | PCon 1040 / in | PCon 22 / in | PCon 1005 / pre | PCon 1042 / in | PCon 1044 / in | PCon 1046 / in<br>Wire 1029 · OCon 1019 / Stop_Fan_FN04 / RefId 170 | PCon 1042 / operand<br>Wire 1043 · PCon 1042 / out | PCon 1003 / in4</td></tr><tr><td>1046 / Contact</td><td>원본 Negated 없음</td><td>Wire 1039 · PCon 1038 / out | PCon 1040 / in | PCon 22 / in | PCon 1005 / pre | PCon 1042 / in | PCon 1044 / in | PCon 1046 / in<br>Wire 1034 · OCon 1022 / Flag.M_FN_04 / RefId 173 | PCon 1046 / operand<br>Wire 1047 · PCon 1046 / out | PCon 1014 / in</td></tr></tbody></table></div></details><h2 id="signals">6. 선택 신호의 전체 읽기·쓰기 참조</h2><p>원본426개 LAD에서 이름과 Global/Local 선언 범위를 정확히 대조한 핀 목록입니다. 방향 미확정은 그대로 남깁니다. 핀 수·복수 쓰기의 존재는 현재 활성이나 오류의 증거가 아닙니다. ON은 공유 신호이며 여기의 전체 참조를 이 설비의 전용 조건으로 배정하지 않습니다. 백업의 기존 simulation 블록은 원본 읽기 자료로만 표시합니다.</p><details id="focus-1"><summary>Data.SET_PERC_FN04 · Global · 읽기: 7 / 쓰기: 5 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · data.set_perc_fn04</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 828 Lt / in1 / ORef 849 / Wire 861 · 비교 입력 핀<br><a href="../sources/decoded-original/0662-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 831 Move / out1 / ORef 852 / Wire 866 · Move out<br><a href="../sources/decoded-original/0662-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 836 Gt / in1 / ORef 853 / Wire 867 · 비교 입력 핀<br><a href="../sources/decoded-original/0662-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 839 Move / out1 / ORef 856 / Wire 872 · Move out<br><a href="../sources/decoded-original/0662-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 844 Mul / in1 / ORef 857 / Wire 873 · 연산 입력 핀<br><a href="../sources/decoded-original/0662-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / filter / Global</td><td><a href="../networks/network-1900.html">1900 / speed fn-04 at start</a></td><td>Part 1849 Move / out1 / ORef 1855 / Wire 1860 · Move out<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1901.html">1901 / dp-01 control loop</a></td><td>Part 1951 Add / in2 / ORef 1982 / Wire 2007 · 연산 입력 핀<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / filter / Global</td><td><a href="../networks/network-1901.html">1901 / dp-01 control loop</a></td><td>Part 1951 Add / out / ORef 1983 / Wire 2008 · 연산 출력 핀<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1901.html">1901 / dp-01 control loop</a></td><td>Part 1960 Gt / in1 / ORef 1986 / Wire 2012 · 비교 입력 핀<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1901.html">1901 / dp-01 control loop</a></td><td>Part 1963 Add / in2 / ORef 1989 / Wire 2017 · 연산 입력 핀<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / filter / Global</td><td><a href="../networks/network-1901.html">1901 / dp-01 control loop</a></td><td>Part 1963 Add / out / ORef 1990 / Wire 2018 · 연산 출력 핀<br><a href="../sources/decoded-original/0596-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1005 Eq / in1 / ORef 1017 / Wire 1026 · 비교 입력 핀<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-2"><summary>FN04_SP · Global · 읽기: 0 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · fn04_sp</p><p>백업 심볼 주소: %qw336 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / analog output conversion / Global</td><td><a href="../networks/network-1689.html">1689 / module aspirator fn-04</a></td><td>Part 844 Mul / out / ORef 859 / Wire 875 · 연산 출력 핀<br><a href="../sources/decoded-original/0664-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-3"><summary>Flag.M_FN_04 · Global · 읽기: 2 / 쓰기: 4 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · flag.m_fn_04</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / simulation / Global · 백업 기존 simulation</td><td><a href="../networks/network-1085.html">1085 / motors simulated</a></td><td>Part 50 Contact / operand / ORef 58 / Wire 67 · 접점 operand<br><a href="../sources/decoded-original/0635-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1843.html">1843 / preheating</a></td><td>Part 443 SCoil / operand / ORef 608 / Wire 697 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1844.html">1844 / production</a></td><td>Part 780 SCoil / operand / ORef 952 / Wire 1046 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / auto start motors / Global</td><td><a href="../networks/network-1847.html">1847 / presetting sequence 5: complete engine stop</a></td><td>Part 929 RCoil / operand / ORef 1004 / Wire 1057 · 코일 operand<br><a href="../sources/decoded-original/0577-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1010 RCoil / operand / ORef 1021 / Wire 1033 · 코일 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Global</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1046 Contact / operand / ORef 1022 / Wire 1034 · 접점 operand<br><a href="../sources/decoded-original/0604-IdentXmlPart.xml">GlobalAccess / Global / AK 미표기</a></td></tr></tbody></table></div></details><details id="focus-4"><summary>Start FN04 · Global · 읽기: 2 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · start fn04</p><p>백업 심볼 주소: %q17.1 · 현재 모듈·DB·실물 확인 전</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>읽기 / allarms 1 / Global</td><td><a href="../networks/network-1809.html">1809 / fn04</a></td><td>Part 1093 Contact / operand / ORef 1068 / Wire 1078 · 접점 operand<br><a href="../sources/decoded-original/0658-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>읽기 / filter / Global</td><td><a href="../networks/network-1900.html">1900 / speed fn-04 at start</a></td><td>Part 1861 Contact / operand / ORef 1852 / Wire 1856 · 접점 operand<br><a href="../sources/decoded-original/0594-IdentXmlPart.xml">SimpleAccess / Global / AK 미표기</a></td></tr><tr><td>쓰기 / motors 1 / Global</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1014 Coil / operand / ORef 1023 / Wire 1036 · 코일 operand<br><a href="../sources/decoded-original/0602-IdentXmlPart.xml">SimpleAccess / Global / AK Write</a></td></tr></tbody></table></div></details><details id="focus-5"><summary>Stop_Fan_FN04 · Local · 읽기: 1 / 쓰기: 1 / 방향 미확정: 0</summary><p>후보 네트워크의 직접 참조 · motors 1::stop_fan_fn04</p><p>블록 motors 1의 Local 범위입니다. 같은 이름의 다른 블록 변수와 합치지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>방향·블록·선언 범위</th><th>원본 위치</th><th>핀·선언 근거</th></tr></thead><tbody><tr><td>쓰기 / motors 1 / Local</td><td><a href="../networks/network-1964.html">1964 / preallarm fn04</a></td><td>Part 990 Coil / operand / ORef 1003 / Wire 1018 · 코일 operand<br><a href="../sources/decoded-original/0605-IdentXmlPart.xml">InterfaceAccess / Local / AK Write</a></td></tr><tr><td>읽기 / motors 1 / Local</td><td><a href="../networks/network-1965.html">1965 / fn04</a></td><td>Part 1042 Contact / operand / ORef 1019 / Wire 1029 · 접점 operand<br><a href="../sources/decoded-original/0605-IdentXmlPart.xml">InterfaceAccess / Local / AK 미표기</a></td></tr></tbody></table></div></details><h2>수리 자료와 연결</h2><p>원본 대장에 명시된 설비: FN04 · 신호 참조 연관은 직접 제어·실물 동일성의 확정이 아닙니다.</p><nav class="inline-actions"><a href="../repair-guides/P02.html">P02 수리 판단</a> </nav></main></body></html>