<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PLC 개선 검토 · 원본 구조 후보 6건</title><link rel="stylesheet" href="assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PLC 개선 검토 · 원본 구조 후보 6건</h1><div class="notice">원본에서 확인한 구조와 검토 후보입니다. 현재 PLC의 동작 오류 또는 수정 필요성이 확정된 것은 아닙니다. 프로그램 변경 0건, 현장 검증 0건입니다. 기존 자료 불일치 18건의 상태와 별도로 관리합니다.</div><div class="table-wrap"><table><thead><tr><th>ID·설비</th><th>원본 관찰</th><th>영향</th><th>다음 검증</th><th>개선 후보·상태</th></tr></thead><tbody><tr><td>IMP-01 / FN03</td><td>Tag_66에 연결한 SD 코일 Part 854·908 두 곳이 있습니다. 같은 RefId 95와 35초 설정, Memo_M25_Running 분기와 PContact를 확인했습니다.</td><td>감시 타이머의 실제 시작·리셋·유지와 고장 검출 시점이 단순 모델과 달라질 수 있음</td><td>V18 TIA에서 펄스 접점과 두 SD 실행 순서·각 조건·온라인 타이머를 대조</td><td>중복 타이머 구동의 의도가 확인된 뒤 타이머 소유와 운전 모드별 조건을 명시 / 원본 구조 확인 / 활성 동작·수정 필요성 미확정</td></tr><tr><td>IMP-02 / MV06</td><td>열기·닫기 경로에 ON의 Negated operand가 있으며 정적 조건은 NOT ON으로 시작합니다. 같은 경로의 일부 분기에는 ON도 참조됩니다.</td><td>활성·미사용 로직 또는 운전 조건 구분 없이 수동·자동 허가를 설명하면 잘못 판단할 수 있음</td><td>ON(M0.0)의 쓰기와 호출, 다른 MV06 출력 쓰기, 현재 활성 네트워크를 확인</td><td>활성 범위·운전 조건을 문서화하고 확인 후 불필요한 경로 정리 여부 검토 / 원본 반전 접점 확인 / 오류 여부 미확정</td></tr><tr><td>IMP-03 / MC04</td><td>VS01 미운전 시 요청 해제 조건은 Allarm.Maintenance_ON입니다. BC01 등 다른 경로의 Flag.Maintenance_ON과 이름 공간이 다릅니다.</td><td>서로 다른 유지보수 신호를 같은 값으로 설명하거나 치환할 위험</td><td>DB 선언·주소·읽기·쓰기와 현재 HMI 모드 전달을 대조</td><td>실제 의미가 확인되면 유지보수 모드의 명칭·표시·허가 정책을 일관되게 정리 / 원본 신호 명칭 차이 확인 / 동일성 미확정</td></tr><tr><td>IMP-04 / FN06</td><td>FN06 관련 요청 해제에 Allarm.MBVA01_FAULT를 참조합니다. 고장 태그 이름이 FN06 이름과 다릅니다.</td><td>정비 시 최초 고장·장치 대응을 잘못 찾을 수 있음</td><td>알람 Set·Reset, 내부 선언과 HMI 문구, 도면과 실제 팬을 대조</td><td>별칭 또는 과거 장치명 관계를 근거와 함께 표시하고 확인 후 명칭 정리 검토 / 원본 참조 확인 / 태그 의미 미확정</td></tr><tr><td>IMP-05 / BR01·MV03</td><td>Close MV03 for Burner Startup을 Set하는 한 정적 경로에 Inputs.MV03 Close와 NOT Inputs.MV03 Close가 동시에 나타납니다. 별도 상태 7 경로도 존재합니다.</td><td>해당 분기를 실제 동작으로 설명하면 원본의 활성·비활성 경로를 혼동할 수 있음</td><td>두 피연산자의 UID/RID·원본 접점과 TIA 표시, 단계·호출 문맥을 확인</td><td>현재 쓰기 경로를 확정한 뒤 미도달 경로의 정리 또는 의도 문서화 검토 / 정적 경로 확인 / TIA에서 재확인 필요</td></tr><tr><td>IMP-06 / FN04</td><td>1689는 ON일 때 Data.SET_PERC_FN04&lt;5를5, &gt;100을100으로 씁니다(Part831·839). 1965는 같은 설정=0을 요청 해제 조건으로 읽습니다.</td><td>한 네트워크에 설정0을 직접 넣은 부분 시험을 전체 프로그램의 설정0 정지 동작으로 오해할 수 있음</td><td>아날로그 출력 변환·모터 제어 블록의 호출 조건과 순서, HMI·자동 시퀀스의 동일 설정 쓰기를 확인</td><td>실제 정지 요청과 운전 설정의 역할·최소값 정책을 문서화하고 정지 경로를 일관되게 검토 / 원본 제한 쓰기·정지 읽기 확인 / 전체 실행 도달 조건 미확정</td></tr></tbody></table></div><h2>개별 영향·대안·확인 작업지</h2><p>선택 신호의 전체 원본 읽기·쓰기, Global/Local 범위, 알려진 호출과 후보 핀·반전 배선을 대조합니다. 변경안은 근거 확인을 전제로 한 검토이며 PLC 변경과 시뮬레이터 실행을 수행하지 않습니다.</p><nav class="inline-actions"><a href="improvement-guides/IMP-01.html">IMP-01 · FN03 영향·확인</a><a href="improvement-guides/IMP-02.html">IMP-02 · MV06 영향·확인</a><a href="improvement-guides/IMP-03.html">IMP-03 · MC04 영향·확인</a><a href="improvement-guides/IMP-04.html">IMP-04 · FN06 영향·확인</a><a href="improvement-guides/IMP-05.html">IMP-05 · BR01·MV03 영향·확인</a><a href="improvement-guides/IMP-06.html">IMP-06 · FN04 영향·확인</a></nav><h2>원본 위치</h2><nav class="inline-actions"><a href="networks/network-1801.html">IMP-01 · 원본 1801</a><a href="networks/network-1711.html">IMP-02 · 원본 1711</a><a href="networks/network-1941.html">IMP-03 · 원본 1941</a><a href="networks/network-1802.html">IMP-04 · 원본 1802</a><a href="networks/network-1955.html">IMP-04 · 원본 1955</a><a href="networks/network-1868.html">IMP-05 · 원본 1868</a><a href="networks/network-1689.html">IMP-06 · 원본 1689</a><a href="networks/network-1965.html">IMP-06 · 원본 1965</a></nav><p><a href="registers/improvement-review.json">검토 JSON</a> · <a href="registers/improvement-review.csv">검토 CSV</a> · <a href="registers/improvement-impact.json">영향 근거 JSON</a></p></main></body></html>