<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>전체 설비 통합 매뉴얼 · 원본 래더 탐색기</title><link rel="stylesheet" href="assets/manual.css"></head><body><header><a href="index.html">GME 전체 설비 매뉴얼</a><a href="index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#purpose">목적·작업 우선순위</a><a href="#equipment">전체 설비 찾기</a><a href="#scope">자료·범위</a><a href="#method">원본 래더 복원</a><a href="#read">읽는 순서</a><a href="#workflow">운전·작업 기록</a><a href="#program">관리 프로그램 기준</a><a href="#conflicts">불일치·검증</a><a href="#drawing">HMI·P&ID</a></aside><main><h1>전체 설비 통합 매뉴얼 · 원본 래더 탐색기</h1><section aria-labelledby="purpose"><h2 id="purpose">프로젝트 목적과 작업 우선순위</h2><p>이 프로젝트의 목적은 <strong>전체 설비 매뉴얼 작성, 고장 진단과 수리 지원, PLC 프로그램 구조 파악, 근거에 따른 개선 검토</strong>다. 2026-10-07 사용자가 확정한 목적을 기준으로 다음 작업을 진행한다.</p><ul><li><strong>매뉴얼:</strong> 설비 역할·운전 조건·점검 방법을 도면, I/O, HMI, 원본 래더와 연결한다.</li><li><strong>진단·수리:</strong> 증상 → 확인 신호 → 관련 래더 → 도면·단자 → 조치 → 복구 검증의 순서로 안내한다.</li><li><strong>프로그램 구조:</strong> OB·FC·FB·DB의 역할, 호출 조건, 읽기·쓰기 위치, 인터록, 타이머, 초기화 및 공통 기능을 분석한다.</li><li><strong>개선 검토:</strong> 문제 후보별 근거, 현재 동작, 변경안, 영향 범위, 검증 방법과 복원 방법을 기록한다.</li></ul><p><strong>먼저 전체 설비 제어 명세를 작성하고, 프로그램 구조도와 고장 진단표를 연결한다.</strong> 전체 설비를 대상으로 분석하고, BC01 등 개별 장치에서 신호 추적 방식의 상세도를 확인한다. HMI는 자료 탐색과 진단의 진입점으로 사용하며, 시뮬레이터는 동작 이해·고장 재현·개선안 비교 검증을 지원한다.</p><p>현재 자료는 설비별 참조 목록과 정적 래더 조건을 제공한다. 블록 호출 관계, 신호를 쓰는 위치의 실행 우선순위, 단자별 진단 및 개선안 검증은 후속 작업으로 구분한다. <a href="PROJECT-PURPOSE.md">목적·산출물·작업 순서 상세 문서</a></p></section><div class="grid"><div class="card"><strong>121</strong><br>주설비·계측·외부 연동·공통 기능 장</div><div class="card"><strong>127</strong><br>하위 구성품·펄스 밸브 장</div><div class="card"><strong>426</strong><br>원본 래더 네트워크</div><div class="card"><strong>577</strong><br>시뮬레이터 시험 설계</div></div><p><a href="control-spec.html">전체 설비 제어 명세</a> · <a href="ALL-EQUIPMENT-MANUAL.md">통합 Markdown 매뉴얼</a> · <a href="plc-networks.html">PLC 전체 네트워크</a> · <a href="plc-symbols.html">PLC 전체 심볼</a> · <a href="hmi-tags.html">HMI 전체 설정</a> · <a href="registers/equipment.csv">설비 대장 CSV</a> · <a href="registers/verification.csv">확인 대장</a> · <a href="registers/simulation-tests.csv">시험 설계</a> · <a href="registers/source-conflicts.csv">자료 불일치 대장</a></p><h2 id="equipment">전체 설비 목록</h2><div class="controls"><input id="search" aria-label="설비·심볼·주소 검색" placeholder="PV01, FN04, EV61, Q19.2, TC05…"><select id="group" aria-label="설비 영역"><option value="">전체 영역</option><option>원료 이송</option><option>공정 본체</option><option>연소·열회수</option><option>집진·석회</option><option>제어 밸브</option><option>공압 밸브</option><option>외부 연동</option><option>계측</option><option>하위 구성품</option><option>필터 세정 밸브</option><option>공통 시스템</option></select><button id="clear">초기화</button></div><p id="count" class="muted" aria-live="polite">전체 248개 항목</p><div class="table-wrap"><table id="equipment-table"><thead><tr><th>ID</th><th>설비명</th><th>영역</th><th>상위</th><th>자료 상태</th><th>I/O</th><th>HMI</th><th>LAD</th></tr></thead><tbody><tr data-search="bc01 드럼 투입 컨베이어 원료 이송  자료에서 확인 원료를 pv01 투입 게이트까지 이송한다. bc01_all_inv %i0.1 bc01_fbk %i0.0 bc01_tripwire %i6.2 bc01_prox %i6.3 memocmd_bc01_startup %m180.7 start bc01 %q0.0 bc_01\rispostaa bc_01\flag bc_01\allarme1" data-group="원료 이송"><td><a href="devices/BC01.html"><strong>BC01</strong></a></td><td>드럼 투입 컨베이어</td><td>원료 이송</td><td>—</td><td>자료에서 확인</td><td>5</td><td>3</td><td>15</td></tr><tr data-search="rd01 회전 드럼 원료 이송  자료에서 확인 원료의 회전·체류를 담당한다. 투입·배출 게이트와 함께 운전 조건을 검토한다. rd01_all_inv %i0.3 start fan rd01 %q0.2 start rd01 %q0.1 rd01_sp_speed %qw290 rd01_current %iw332 rd01_fbk %i0.2 rd_01_fan\allarme1 rd_01\allarme1 editor_rd01 rd_01\rispostaa rd_01_fan\rispostaa rd_01\flag rd_01_fan\flag i_rd01_absorbption" data-group="원료 이송"><td><a href="devices/RD01.html"><strong>RD01</strong></a></td><td>회전 드럼</td><td>원료 이송</td><td>—</td><td>자료에서 확인</td><td>6</td><td>8</td><td>23</td></tr><tr data-search="rd01-fan 드럼 모터 냉각팬 원료 이송 rd01 자료에서 확인 rd01 구동 모터 냉각 보조장치. rd01f_fbk %i0.4 start fan rd01 %q0.2 rd_01_fan\allarme1 rd_01_fan\rispostaa rd_01_fan\flag" data-group="원료 이송"><td><a href="devices/RD01-FAN.html"><strong>RD01-FAN</strong></a></td><td>드럼 모터 냉각팬</td><td>원료 이송</td><td>RD01</td><td>자료에서 확인</td><td>2</td><td>3</td><td>10</td></tr><tr data-search="mc03 예비 모터 mc03 원료 이송  예비·실물 동일성 확인 plc의 예비 모터 및 토크 감시 항목. mc03_torque %i6.4 start spare motor %q0.3" data-group="원료 이송"><td><a href="devices/MC03.html"><strong>MC03</strong></a></td><td>예비 모터 MC03</td><td>원료 이송</td><td>—</td><td>예비·실물 동일성 확인</td><td>2</td><td>0</td><td>7</td></tr><tr data-search="mc04 금속 컨베이어 원료 이송  자료에서 확인 pv02 배출 원료를 vs01 방향으로 이송한다. mc04_all_inv %i0.7 mc04_fbk %i0.6 mc04_torque %i6.5 start mc04 %q0.4 mc_04\allarme1 mc_04\rispostaa mc_04\flag" data-group="원료 이송"><td><a href="devices/MC04.html"><strong>MC04</strong></a></td><td>금속 컨베이어</td><td>원료 이송</td><td>—</td><td>자료에서 확인</td><td>4</td><td>3</td><td>15</td></tr><tr data-search="mc05 금속 컨베이어 mc05 원료 이송  삭제 제목·예비 여부 확인 전기도면과 plc 입출력에는 남아 있는 이송 장치. mc05_torque %i6.6 start mc05 %q0.5 mc05_fbk %i1.0 mc_05\rispostaa mc_05\flag mc_05\allarme1" data-group="원료 이송"><td><a href="devices/MC05.html"><strong>MC05</strong></a></td><td>금속 컨베이어 MC05</td><td>원료 이송</td><td>—</td><td>삭제 제목·예비 여부 확인</td><td>3</td><td>3</td><td>3</td></tr><tr data-search="vs01 진동 스크린 원료 이송  자료에서 확인 배출 원료를 선별한다. vs01/vs01a 공통 피드백을 분리 검토한다. start vs01 brake %m11.0 braking vs01 %q49.5 vs01_fbk %i1.1 vs01_all_inv %i1.2 start vs01 %q0.6 vs_01\rispostaa vs_01\flag vs_01\allarme1" data-group="원료 이송"><td><a href="devices/VS01.html"><strong>VS01</strong></a></td><td>진동 스크린</td><td>원료 이송</td><td>—</td><td>자료에서 확인</td><td>4</td><td>3</td><td>11</td></tr><tr data-search="sc12 드럼 배출실 스크루 원료 이송  spare·삭제 제목 드럼 배출실 측 원료 배출 스크루. sc12_fbk %i1.3 start sc12 %q0.7 sc_12\rispostaa sc_12\flag sc_12\allarme1" data-group="원료 이송"><td><a href="devices/SC12.html"><strong>SC12</strong></a></td><td>드럼 배출실 스크루</td><td>원료 이송</td><td>—</td><td>SPARE·삭제 제목</td><td>2</td><td>3</td><td>1</td></tr><tr data-search="cc01 드럼 투입실 공정 본체  자료에서 확인 pv01과 rd01 입구 사이의 투입 챔버. 기밀·퇴적·게이트 간섭을 점검한다." data-group="공정 본체"><td><a href="devices/CC01.html"><strong>CC01</strong></a></td><td>드럼 투입실</td><td>공정 본체</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="uc01 드럼 배출실 공정 본체  자료에서 확인 rd01 출구, pv02 및 배출 경로를 구성하는 챔버." data-group="공정 본체"><td><a href="devices/UC01.html"><strong>UC01</strong></a></td><td>드럼 배출실</td><td>공정 본체</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="ab01 연소 챔버 연소·열회수  자료에서 확인 br01의 연소와 tc01/02 온도 감시가 연결되는 공정 챔버. tc02 %iw274 tc01 %iw272" data-group="연소·열회수"><td><a href="devices/AB01.html"><strong>AB01</strong></a></td><td>연소 챔버</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>0</td></tr><tr data-search="br01 가스 버너 연소·열회수  자료에서 확인 연소 상태·락아웃·가스/공기 조건·변조 값을 외부 버너 시스템과 교환한다. start burner %m48.3 programmed stop burner %m1.1 burner on %i17.0 brurner lock out %i17.1 burner on and ok %i17.2 rst allarm burner %q6.7 lock burner %m28.0 enable start burner %m48.2 rem. start/stop burner %q6.5 close mv03 for burner startup %m180.5 enable start burner(1) %m48.0 br01_gas_sp %qw308 br01_air_sp %qw310 br01_flowmeter_air %iw366 br01_flowmeter_gas %iw364 br01_air %iw362 br01_gas %iw360 reset_burner_count br_01\highflame br_01\burneron br_01\flag br_01\auto burner_ready i_br_01_retransmission_air i_br_01_retransmission_gas i_br_01_massflowmeter_gas i_br_01_massflowmeter_air" data-group="연소·열회수"><td><a href="devices/BR01.html"><strong>BR01</strong></a></td><td>가스 버너</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>11</td><td>10</td><td>36</td></tr><tr data-search="he01 열교환기 연소·열회수  자료에서 확인 p&amp;id의 열교환 본체. mv01/mv04와 fn02의 연결 경로를 함께 검토한다." data-group="연소·열회수"><td><a href="devices/HE01.html"><strong>HE01</strong></a></td><td>열교환기</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="fn01 순환 블로어 연소·열회수  자료에서 확인 tc04/tc05 베어링 온도, zt01 및 전류 감시와 연결된다. fn01_fbk %i3.5 reserved tc05 %iw262 fn01_all_inv %i3.6 star fan fn01 %q3.5 fn01f_fbk %i4.5 start fn01 %q2.7 fn01_sp_speed %qw292 tc05 %iw260 fn01_current %iw334 zt01 %iw282 fn01_preathing_enable editor_fn01 fn_01\allarme1 fn_01\rispostaa fn_01\flag i_fn01_absorption" data-group="연소·열회수"><td><a href="devices/FN01.html"><strong>FN01</strong></a></td><td>순환 블로어</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>10</td><td>6</td><td>18</td></tr><tr data-search="fn02 열회수 블로어 연소·열회수  자료에서 확인 열회수 경로의 송풍과 아날로그 속도 설정을 담당한다. fn02_fbk %i3.0 fn02_all_inv %i3.1 fn02_sp %qw306 start fn02 %q2.3 fn02_current %iw328 fn_02\allarme1 fn_02\rispostaa gain_fn02 ti_fn02 fn_02\flag i_fn02_absorption" data-group="연소·열회수"><td><a href="devices/FN02.html"><strong>FN02</strong></a></td><td>열회수 블로어</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>5</td><td>6</td><td>15</td></tr><tr data-search="fn03 연소 공기 블로어 연소·열회수  자료에서 확인 br01 측 연소 공기 공급 경로. fn03_fbk %i4.1 fn03_all_softstarter %i4.2 start fn03 %q3.2 fn_03\allarme1 fn_03\rispostaa fn_03\flag" data-group="연소·열회수"><td><a href="devices/FN03.html"><strong>FN03</strong></a></td><td>연소 공기 블로어</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>3</td><td>3</td><td>11</td></tr><tr data-search="fn04 집진 배기팬 집진·석회  자료에서 확인 cy·bf 집진 경로의 흡인 및 압력 제어와 연결된다. fn04_all_inv %i28.3 fn04_fbk %i28.2 spare_0 %q4.2 start fn04 %q17.1 fn04_sp %qw336 fn04_current %iw394 fn_04\allarme1 fn_04\autoon fn_04\rispostaa fn_04\flag i_fn04_absorption" data-group="집진·석회"><td><a href="devices/FN04.html"><strong>FN04</strong></a></td><td>집진 배기팬</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>6</td><td>5</td><td>20</td></tr><tr data-search="fn05 석회 계통 송풍기 집진·석회  자료에서 확인 ld01/er01 석회 계통 송풍 경로. fn05_fbk %i6.0 start fn05 %q4.7 fn_05\allarme1 fn_05\rispostaa fn_05\flag" data-group="집진·석회"><td><a href="devices/FN05.html"><strong>FN05</strong></a></td><td>석회 계통 송풍기</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>7</td></tr><tr data-search="fn06 보조 블로어 연소·열회수  자료에서 확인 p&amp;id의 ab01 하부 보조 송풍 경로. fn06_fbk %i4.3 start fn06 %q3.3 fn_06\allarme1 fn_06\rispostaa fn_06\flag" data-group="연소·열회수"><td><a href="devices/FN06.html"><strong>FN06</strong></a></td><td>보조 블로어</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>10</td></tr><tr data-search="fn01-fan fn01 모터 냉각팬 연소·열회수 fn01 spare·삭제 제목 fn01 구동부 냉각 보조장치. star fan fn01 %q3.5 fn01f_fbk %i4.5" data-group="연소·열회수"><td><a href="devices/FN01-FAN.html"><strong>FN01-FAN</strong></a></td><td>FN01 모터 냉각팬</td><td>연소·열회수</td><td>FN01</td><td>SPARE·삭제 제목</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="ch01 냉각기 연소·열회수  자료에서 확인 fn01 측 냉각 계통. plc 내부 시작 요청과 별도 원격 기동 출력 경로를 구분한다. enable start chiller %q6.0 ch01_fbk %i4.0 start ch01 %q3.1 ch_01\allarme1 ch_01\rispostaa ch_01\flag" data-group="연소·열회수"><td><a href="devices/CH01.html"><strong>CH01</strong></a></td><td>냉각기</td><td>연소·열회수</td><td>—</td><td>자료에서 확인</td><td>3</td><td>3</td><td>11</td></tr><tr data-search="mv01 모터 구동 밸브 제어 밸브  자료에서 확인 tc03 관련 열회수 경로 제어. start open mv-01 %q2.4 start close mv-01 %q2.5 mv01_fbk_opening %i3.2 mv01_fbk_closing %i3.3 mv01_open %i8.1 down mv01 pid %m12.1 up mv01 pid %m12.0 mv01_close %i8.2 reset_enc_mv01 mv_01\limitswitchopen mv_01\limitswitchclose mv_01\flag_open mv_01\automan mv_01\outputopen mv_01\flag_close mv_01\allarme1 mv_01\outputclose" data-group="제어 밸브"><td><a href="devices/MV01.html"><strong>MV01</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>6</td><td>9</td><td>11</td></tr><tr data-search="mv02 모터 구동 밸브 제어 밸브  자료에서 확인 psh01 관련 배기/압력 경로 제어. close mv02 pid %m11.7 open mv02 pid %m11.6 mv02_05_06_power_ok %i1.4 mv02_fbk_opening %i2.2 mv02_open %i7.3 open mv02 %q1.5 close mv02 %q1.6 mv02_fbk_closing %i2.3 mv02_05_06_inv_all %i1.5 start aux inv %q1.0 pid mv02 down %m14.1 pid mv02 up %m14.0 mv02_close %i7.4 psh01 %iw284 mv_02\outputopen mv_02\automan mv_02\allarme1 mv_02\outputclose mv_02\limitswitchopen mv_02\limitswitchclose mv_02\flag_close mv_02\flag_open" data-group="제어 밸브"><td><a href="devices/MV02.html"><strong>MV02</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>10</td><td>8</td><td>11</td></tr><tr data-search="mv03 모터 구동 밸브 제어 밸브  자료에서 확인 psh03 관련 오버플로 경로 제어. start open mv03 %q1.7 start close mv03 %q2.0 mv03_fbk_opening %i2.4 mv03_fbk_closing %i2.5 mv03_open %i7.5 mv03_close %i7.6 close mv03 for burner startup %m180.5 pid down mv03 %m14.5 pid up mv03 %m14.4 open mv03 for washing %m48.1 psh02 %iw286 reset_enc_mv03 mv_03\limitswitchclose mv_03\flag_open mv_03\flag_close mv_03\allarme1 mv_03\automan mv_03\outputopen mv_03\outputclose mv_03\limitswitchopen" data-group="제어 밸브"><td><a href="devices/MV03.html"><strong>MV03</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>7</td><td>9</td><td>14</td></tr><tr data-search="mv04 모터 구동 밸브 제어 밸브  자료에서 확인 fn02/he01 경로의 모터 밸브. m18a/m18b 두 구동부를 구분한다. up mv04 pid %m11.2 down mv04 pid %m11.3 down tc03 pid mv04 %m11.1 mv04_fbk_opening %i2.6 mv04_fbk_closing %i2.7 mv04_open %i7.7 mv04_close %i8.0 close mv04 %q2.2 open mv04 %q2.1 mv04_m18b %iw326 pid down mv04 %m14.3 pid up mv04 %m14.2 mv04_m18a %iw324 i_mv_04_mv18b i_mv_04_m18a" data-group="제어 밸브"><td><a href="devices/MV04.html"><strong>MV04</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>8</td><td>2</td><td>5</td></tr><tr data-search="mv05 모터 구동 밸브 제어 밸브  자료에서 확인 ro01 관련 산소 제어 경로. open mv05 pid %m11.4 close mv05 pid %m11.5 mv02_05_06_power_ok %i1.4 mv05_fbk_opening %i2.0 mv05_fbk_closing %i2.1 mv05_open %i7.1 open mv05 %q1.3 close mv05 %q1.4 mv02_05_06_inv_all %i1.5 pid down mv05 %m13.1 pid up mv05 %m13.0 mv05_close %i7.2 mv_05\limitswitchopen mv_05\flag_close mv_05\allarme1 mv_05\automan mv_05\outputopen mv_05\outputclose mv_05\flag_open mv_05\limitswitchclose" data-group="제어 밸브"><td><a href="devices/MV05.html"><strong>MV05</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>8</td><td>8</td><td>10</td></tr><tr data-search="mv06 모터 구동 밸브 제어 밸브  자료에서 확인 psh02 관련 오버플로 경로 제어. mv06 pid down %m13.3 mv06 pid up %m13.2 mv02_05_06_power_ok %i1.4 mv06_fbk_opening %i1.6 mv06_fbk_closing %i1.7 mv06_open %i6.7 open mv06 %q1.1 close mv06 %q1.2 mv02_05_06_inv_all %i1.5 mv06_close %i7.0 mv_06\allarme1 mv_06\flag_close mv_06\flag_open mv_06\limitswitchclose mv_06\limitswitchopen mv_06\outputclose mv_06\automan mv_06\outputopen" data-group="제어 밸브"><td><a href="devices/MV06.html"><strong>MV06</strong></a></td><td>모터 구동 밸브</td><td>제어 밸브</td><td>—</td><td>자료에서 확인</td><td>8</td><td>8</td><td>11</td></tr><tr data-search="pv01 공압 게이트/분기 밸브 공압 밸브  자료에서 확인 드럼 투입 a/b 게이트. ev01/02, cl01~04 및 위치 센서와 연결된다. open ev a 00 pv-01 %m20.0 open ev a 01 pv-01 %m21.3 close ev a 00 pv-01 %m20.2 close ev a 01 pv-01 %m21.0 close ev a 02 pv-01 %m22.3 close ev b 00 pv-01 %m20.3 close ev b 01 pv-01 %m21.2 close ev b 02 pv-01 %m22.1 open ev b 01 pv-01 %m21.1 open ev b 02 pv-01 %m22.2 mem gate a open pv-01 %m10.7 mem gate b open pv-01 %m10.6 open ev a 02 pv-01 %m22.0 open ev b 00 pv-01 %m20.1 maintenance pv01 %m80.5 ev01_open %i8.6 ev01_close %i8.7 ev02_open %i9.0 ev02_close %i9.1 ev01_sel_open %i9.2 ev02_sel_open %i9.3 memocmd_pv1_startup %m180.6 pv-01 gate b ev %q5.3 pv-01 gate a %q5.2 pv_01\gatea_open pv_01\flag pv_01\gatea_close pv_01\gateb_open pv_01\gateb_close pv_01\selector_gatea pv_01\selector_gateb pv_01\allarme1 abilitamaintenance resetalarms" data-group="공압 밸브"><td><a href="devices/PV01.html"><strong>PV01</strong></a></td><td>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>8</td><td>10</td><td>12</td></tr><tr data-search="pv02 공압 게이트/분기 밸브 공압 밸브  자료에서 확인 드럼 배출 a/b 게이트. ev04/05, cl05~08 및 위치 센서와 연결된다. open ev a 00 pv-02 %m30.4 pv-02 gate on %m12.2 close ev a 01 pv-02 %m30.0 close ev b 01 pv-02 %m30.2 open ev b 01 pv-02 %m30.1 mem gate a open pv-02 %m12.4 mem gate b open pv-02 %m12.3 open ev a 01 pv-02 %m30.3 maintenance pv02 %m80.6 ev04_close %i9.5 ev05_close %i9.7 open ev b 00 pv-02 %m30.5 selector op gate a pv-02 %i10.0 selector op gate b pv-02 %i10.1 ev04_open %i9.4 ev05_open %i9.6 pv-02 gate b ev %q5.5 pv-02 gate a ev %q5.4 pv_02\flag pv_02\gatea_open pv_02\gatea_close pv_02\gateb_open pv_02\gateb_close pv_02\selector_gatea pv_02\selector_gateb pv_02\allarme1" data-group="공압 밸브"><td><a href="devices/PV02.html"><strong>PV02</strong></a></td><td>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>8</td><td>8</td><td>11</td></tr><tr data-search="pv03 공압 게이트/분기 밸브 공압 밸브  자료에서 확인 스크린 배출 분기 밸브. ev06, cl09/10에 연결된다. deviator open pv-03 %i10.2 deviator close pv-03 %i10.3 pv03 local selector %i10.4 pv-03 gate ev %q5.6 pv_03\flag pv_03\ls_open pv_03\ls_close pv_03\allarme1 pv_03\selector" data-group="공압 밸브"><td><a href="devices/PV03.html"><strong>PV03</strong></a></td><td>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>4</td><td>5</td><td>7</td></tr><tr data-search="pv04 공압 게이트/분기 밸브 공압 밸브  예비 표기·삭제 제목 드럼 배출실 밸브. ev07, cl11에 연결된다. pv04 open %i10.5 pv04 close %i10.6 pv-04 %q5.7 button open pv-0000 %i10.7 pv_04\flag pv_04\ls_open pv_04\ls_close pv_04\push_button pv_04\allarme1" data-group="공압 밸브"><td><a href="devices/PV04.html"><strong>PV04</strong></a></td><td>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>—</td><td>예비 표기·삭제 제목</td><td>4</td><td>5</td><td>3</td></tr><tr data-search="pv05 질소 주입 밸브 공압 밸브  자료에서 확인 질소 비상 주입 계통. 탱크 준비 입력과 공통 주입 요청 출력을 함께 검토한다. start nitrogen %q6.4 nitrogen tank ready %i16.7" data-group="공압 밸브"><td><a href="devices/PV05.html"><strong>PV05</strong></a></td><td>질소 주입 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="pv06 질소 주입 밸브 공압 밸브  자료에서 확인 질소 비상 주입 계통. 탱크 준비 입력과 공통 주입 요청 출력을 함께 검토한다. start nitrogen %q6.4 nitrogen tank ready %i16.7" data-group="공압 밸브"><td><a href="devices/PV06.html"><strong>PV06</strong></a></td><td>질소 주입 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="pv14 필터 냉풍 유입 밸브 공압 밸브  자료에서 확인 집진 필터 냉풍 유입. 열림/닫힘 입력과 필터 과온 대응을 검토한다. pv-14 %q17.0 pv-14 open %i28.0 pv-14 close %i28.1 open false air %m2.1 pv_14\flag pv_14\ls_open pv_14\ls_close" data-group="공압 밸브"><td><a href="devices/PV14.html"><strong>PV14</strong></a></td><td>필터 냉풍 유입 밸브</td><td>공압 밸브</td><td>—</td><td>자료에서 확인</td><td>3</td><td>3</td><td>6</td></tr><tr data-search="cy01 사이클론 집진·석회  자료에서 확인 p&amp;id의 분진 분리 본체. 배출 로터리 밸브 또는 sc01 경로와 연결해 점검한다." data-group="집진·석회"><td><a href="devices/CY01.html"><strong>CY01</strong></a></td><td>사이클론</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cy02 사이클론 집진·석회  자료에서 확인 p&amp;id의 분진 분리 본체. 배출 로터리 밸브 또는 sc01 경로와 연결해 점검한다." data-group="집진·석회"><td><a href="devices/CY02.html"><strong>CY02</strong></a></td><td>사이클론</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cy03 사이클론 집진·석회  자료에서 확인 p&amp;id의 분진 분리 본체. 배출 로터리 밸브 또는 sc01 경로와 연결해 점검한다." data-group="집진·석회"><td><a href="devices/CY03.html"><strong>CY03</strong></a></td><td>사이클론</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cy04 사이클론 집진·석회  자료에서 확인 p&amp;id의 분진 분리 본체. 배출 로터리 밸브 또는 sc01 경로와 연결해 점검한다." data-group="집진·석회"><td><a href="devices/CY04.html"><strong>CY04</strong></a></td><td>사이클론</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cy05 사이클론 집진·석회  자료에서 확인 p&amp;id의 분진 분리 본체. 배출 로터리 밸브 또는 sc01 경로와 연결해 점검한다." data-group="집진·석회"><td><a href="devices/CY05.html"><strong>CY05</strong></a></td><td>사이클론</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="vr01 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr01_fbk %i3.4 start vr01 %q2.6 vr_01\allarme1 vr_01\rispostaa vr_01\flag" data-group="집진·석회"><td><a href="devices/VR01.html"><strong>VR01</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>10</td></tr><tr data-search="vr02 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr02_fbk %i3.7 start vr02 %q3.0 vr_02\rispostaa vr_02\flag vr_02\allarme1" data-group="집진·석회"><td><a href="devices/VR02.html"><strong>VR02</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>10</td></tr><tr data-search="vr03 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr03_fbk %i5.4 start vr03 %q4.3 vr_03\allarme1 vr_03\rispostaa vr_03\flag" data-group="집진·석회"><td><a href="devices/VR03.html"><strong>VR03</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>11</td></tr><tr data-search="vr04 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr04_fbk %i5.5 start vr04 %q4.4 vr_04\allarme1 vr_04\rispostaa vr_04\flag" data-group="집진·석회"><td><a href="devices/VR04.html"><strong>VR04</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>12</td></tr><tr data-search="vr05 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr05_fbk %i5.6 start vr05 %q4.5 vr_05\allarme1 vr_05\rispostaa vr_05\flag" data-group="집진·석회"><td><a href="devices/VR05.html"><strong>VR05</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>12</td></tr><tr data-search="vr06 로터리 밸브 집진·석회  자료에서 확인 사이클론·필터·석회 경로에서 배출 및 공기 차단을 담당한다. vr06_fbk %i5.7 start vr06 %q4.6 vr_06\allarme1 vr_06\rispostaa vr_06\flag" data-group="집진·석회"><td><a href="devices/VR06.html"><strong>VR06</strong></a></td><td>로터리 밸브</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>8</td></tr><tr data-search="sc01 사이클론 분진 스크루 집진·석회  자료에서 확인 분진을 해당 로터리 밸브로 이송한다. sc01_fbk %i4.4 start sc01 %q3.4 sc_01\allarme1 sc_01\rispostaa sc_01\flag" data-group="집진·석회"><td><a href="devices/SC01.html"><strong>SC01</strong></a></td><td>사이클론 분진 스크루</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>9</td></tr><tr data-search="sc10 bf01 분진 스크루 집진·석회  자료에서 확인 분진을 해당 로터리 밸브로 이송한다. sc-10_fbk %i5.0 start sc10 %q4.0 sc_10\allarme1 sc_10\rispostaa sc_10\flag" data-group="집진·석회"><td><a href="devices/SC10.html"><strong>SC10</strong></a></td><td>BF01 분진 스크루</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>11</td></tr><tr data-search="sc11 bf02 분진 스크루 집진·석회  자료에서 확인 분진을 해당 로터리 밸브로 이송한다. sc-11_fbk %i5.1 start sc11 %q4.1 sc_11\allarme1 sc_11\rispostaa sc_11\flag" data-group="집진·석회"><td><a href="devices/SC11.html"><strong>SC11</strong></a></td><td>BF02 분진 스크루</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>11</td></tr><tr data-search="bf01 백 필터 집진·석회  자료에서 확인 dp 차압 감시, 분진 스크루·로터리 밸브, 펄스 세정 밸브가 연결되는 집진 장치. ev-11 %q12.0 ev-19 %q13.0 ev-27 %q14.0 ev-35 %q15.0 ev-43 %q16.0 ev-59 %q19.0 ev-67 %q20.0 ev-75 %q21.0 ev-83 %q22.0 ev-51 %q18.0 bf01_run %m180.3 pr_bf01 %iw398 tc09 %iw386 bf01_run" data-group="집진·석회"><td><a href="devices/BF01.html"><strong>BF01</strong></a></td><td>백 필터</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>12</td><td>1</td><td>11</td></tr><tr data-search="bf02 백 필터 집진·석회  자료에서 확인 dp 차압 감시, 분진 스크루·로터리 밸브, 펄스 세정 밸브가 연결되는 집진 장치. ev-12 %q12.1 ev-20 %q13.1 ev-28 %q14.1 ev-36 %q15.1 ev-44 %q16.1 ev-60 %q19.1 ev-68 %q20.1 ev-76 %q21.1 ev-84 %q22.1 ev-52 %q18.1 bf02_run %m180.4 pr_br02 %iw400 bf02_run" data-group="집진·석회"><td><a href="devices/BF02.html"><strong>BF02</strong></a></td><td>백 필터</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>11</td><td>1</td><td>11</td></tr><tr data-search="ld01 석회 마이크로피더 집진·석회  자료에서 확인 석회 투입 장치. vr06 운전, 점검 도어, 저레벨 및 현장 셀렉터를 함께 점검한다. ld-01_fbk %i4.6 ll_ld01 %i28.5 start vibrator ld-01 %q3.7 start ld01 %q3.6 ld_01_mf\allarme1 ld_01_vb\allarme1 ld_01_mf\rispostaa ld_01_vb\rispostaa ld_01_mf\flag ld_01_vb\flag" data-group="집진·석회"><td><a href="devices/LD01.html"><strong>LD01</strong></a></td><td>석회 마이크로피더</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>4</td><td>6</td><td>15</td></tr><tr data-search="ld01a 석회 사일로 진동기 집진·석회 ld01 자료에서 확인 ld01의 간헐 운전/정지 타이머와 현장 요청에 연결되는 진동기. ld-01a_fbk %i4.7 start vibrator ld-01 %q3.7" data-group="집진·석회"><td><a href="devices/LD01A.html"><strong>LD01A</strong></a></td><td>석회 사일로 진동기</td><td>집진·석회</td><td>LD01</td><td>자료에서 확인</td><td>2</td><td>0</td><td>6</td></tr><tr data-search="er01 전기 히터 집진·석회  자료에서 확인 fn05와 석회 투입 공기 가열 경로. 온도 허용 및 피드백을 함께 검토한다. er01_fbk %i6.1 start er-01 %q5.0 er_01\allarme1 er_01\rispostaa er_01\flag" data-group="집진·석회"><td><a href="devices/ER01.html"><strong>ER01</strong></a></td><td>전기 히터</td><td>집진·석회</td><td>—</td><td>자료에서 확인</td><td>2</td><td>3</td><td>6</td></tr><tr data-search="cm01 집진 배기 스택 공정 본체  자료에서 확인 fn04 후단의 대기 배출 경로." data-group="공정 본체"><td><a href="devices/CM01.html"><strong>CM01</strong></a></td><td>집진 배기 스택</td><td>공정 본체</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cm02 상부 배기 스택 공정 본체  자료에서 확인 mv02 측 대기 배출 경로." data-group="공정 본체"><td><a href="devices/CM02.html"><strong>CM02</strong></a></td><td>상부 배기 스택</td><td>공정 본체</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cr01 운전 제어반 공정 본체  자료에서 확인 p&amp;id의 운전 캐비닛. 전기 계통·보조전원·운전 표시와 연결된다." data-group="공정 본체"><td><a href="devices/CR01.html"><strong>CR01</strong></a></td><td>운전 제어반</td><td>공정 본체</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="bwf01 고객 설비 계량 피더 외부 연동  자료에서 확인 외부 피더의 준비·운전·고장·레벨·유량과 원격 운전 허가를 교환한다. bwf1_inverter_high_speed %i14.4 bwf01 ok %i11.1 bwf01 fault %i11.3 min lev bwf01 %i11.4 max lev bwf01 %i11.5 bwf01_sp_flowrate %qw298 bwf01 pulse %i20.1 bwf01_level %iw268 bwf 01 run %i11.2 bwf01_flowrate %iw264 consent start bwf01 %q6.2 editor_bwf01 bwf01\risposta bwf01\statusok bwf01\allarme1 bwf01\flag i_level_bwf01 i_flow_rate_bwf01" data-group="외부 연동"><td><a href="devices/BWF01.html"><strong>BWF01</strong></a></td><td>고객 설비 계량 피더</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>11</td><td>7</td><td>19</td></tr><tr data-search="bwf02 고객 설비 계량 피더 외부 연동  자료에서 확인 외부 피더의 준비·운전·고장·레벨·유량과 원격 운전 허가를 교환한다. bwf2_inverter_high_speed %i14.5 bwf02 ok %i11.6 bwf02 fault %i12.0 min lev bwf02 %i12.1 max lev bwf02 %i12.2 bwf02_sp_flowrate %qw300 bwf02 pulse %i20.2 bwf02_level %iw270 bwf 02 run %i11.7 bwf02_flowrate %iw266 consent start bwf02 %q6.3 editor_bwf02 bwf02\risposta bwf02\statusok bwf02\allarme1 bwf02\flag i_level_bwf02 i_flow_rate_bwf02" data-group="외부 연동"><td><a href="devices/BWF02.html"><strong>BWF02</strong></a></td><td>고객 설비 계량 피더</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>11</td><td>7</td><td>20</td></tr><tr data-search="liw 외부 liw 피더 외부 연동  자료에서 확인 고객 피더 시스템 원격 시작과 속도 설정. bwf 계통 및 배출 분기 상태와 교차 검토한다. liw systemautoreader %i14.1 start liw feeder %q6.1 liw_sp_speed %qw302" data-group="외부 연동"><td><a href="devices/LIW.html"><strong>LIW</strong></a></td><td>외부 LIW 피더</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>3</td><td>0</td><td>3</td></tr><tr data-search="client-cl01 apron conveyor a 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 01. 원격 신호와 실제 외부 제어반 상태를 대조한다. apron conveyor a fault %i14.6 apron conveyor a run %i12.3" data-group="외부 연동"><td><a href="devices/CLIENT-CL01.html"><strong>CLIENT-CL01</strong></a></td><td>Apron conveyor A</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl02 impactor 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 02. 원격 신호와 실제 외부 제어반 상태를 대조한다. impactor fault %i14.7 impactor run %i12.4 impactor_run" data-group="외부 연동"><td><a href="devices/CLIENT-CL02.html"><strong>CLIENT-CL02</strong></a></td><td>Impactor</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>1</td><td>2</td></tr><tr data-search="client-cl03 impact vibration feeder 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 03. 원격 신호와 실제 외부 제어반 상태를 대조한다. impact vibrationfeeder fault %i15.0 impact vibrationfeeder run %i12.5" data-group="외부 연동"><td><a href="devices/CLIENT-CL03.html"><strong>CLIENT-CL03</strong></a></td><td>Impact vibration feeder</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl04 belt conveyor a 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 04. 원격 신호와 실제 외부 제어반 상태를 대조한다. start client motor 4 %q61.2 belt conveyor a fault %i15.1 belt conveyor a run %i12.6" data-group="외부 연동"><td><a href="devices/CLIENT-CL04.html"><strong>CLIENT-CL04</strong></a></td><td>Belt conveyor A</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>3</td><td>0</td><td>2</td></tr><tr data-search="client-cl05 air knife 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 05. 원격 신호와 실제 외부 제어반 상태를 대조한다. air knife fault %i15.2 air knife run %i12.7" data-group="외부 연동"><td><a href="devices/CLIENT-CL05.html"><strong>CLIENT-CL05</strong></a></td><td>Air knife</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl06 belt conveyor b 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 06. 원격 신호와 실제 외부 제어반 상태를 대조한다. start client motor 6 %q61.3 belt conveyor b run %i13.0 belt conveyor b fault %i15.3" data-group="외부 연동"><td><a href="devices/CLIENT-CL06.html"><strong>CLIENT-CL06</strong></a></td><td>Belt conveyor B</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>3</td><td>0</td><td>2</td></tr><tr data-search="client-cl07 shredder 1 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 07. 원격 신호와 실제 외부 제어반 상태를 대조한다. shredder 1 run %i13.1 shredder 1 fault %i15.4" data-group="외부 연동"><td><a href="devices/CLIENT-CL07.html"><strong>CLIENT-CL07</strong></a></td><td>Shredder 1</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl08 shredder vibration feeder 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 08. 원격 신호와 실제 외부 제어반 상태를 대조한다. start client motor 8 %q61.4 shredder vibrationfeeder run %i13.2 shredder vibrationfeeder fault %i15.5" data-group="외부 연동"><td><a href="devices/CLIENT-CL08.html"><strong>CLIENT-CL08</strong></a></td><td>Shredder vibration feeder</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>3</td><td>0</td><td>2</td></tr><tr data-search="client-cl09 belt conveyor c 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 09. 원격 신호와 실제 외부 제어반 상태를 대조한다. start client motor 9 %q61.5 belt conveyor c run %i13.3 belt conveyor c fault %i15.6 belt conveyor c fault_doppio! %i16.6" data-group="외부 연동"><td><a href="devices/CLIENT-CL09.html"><strong>CLIENT-CL09</strong></a></td><td>Belt conveyor C</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>4</td><td>0</td><td>2</td></tr><tr data-search="client-cl10 rotex screen 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 10. 원격 신호와 실제 외부 제어반 상태를 대조한다. rotex screen run %i13.4" data-group="외부 연동"><td><a href="devices/CLIENT-CL10.html"><strong>CLIENT-CL10</strong></a></td><td>Rotex screen</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="client-cl13 apron conveyor b 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 13. 원격 신호와 실제 외부 제어반 상태를 대조한다. apron conveyor b run %i13.5 apron conveyor b fault %i16.0" data-group="외부 연동"><td><a href="devices/CLIENT-CL13.html"><strong>CLIENT-CL13</strong></a></td><td>Apron conveyor B</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl14 shredder 2 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 14. 원격 신호와 실제 외부 제어반 상태를 대조한다. shredder 2 run %i13.6" data-group="외부 연동"><td><a href="devices/CLIENT-CL14.html"><strong>CLIENT-CL14</strong></a></td><td>Shredder 2</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="client-cl15 belt conveyor d 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 15. 원격 신호와 실제 외부 제어반 상태를 대조한다. belt coveyor d fault %i16.2" data-group="외부 연동"><td><a href="devices/CLIENT-CL15.html"><strong>CLIENT-CL15</strong></a></td><td>Belt conveyor D</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="client-cl16 belt conveyor e 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 16. 원격 신호와 실제 외부 제어반 상태를 대조한다. belt conveyor e run %i14.0 belt conveyor e fault %i16.3" data-group="외부 연동"><td><a href="devices/CLIENT-CL16.html"><strong>CLIENT-CL16</strong></a></td><td>Belt conveyor E</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>2</td><td>0</td><td>2</td></tr><tr data-search="client-cl17 weighing hopper 2 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 17. 원격 신호와 실제 외부 제어반 상태를 대조한다. weighting hopper 2fault %i16.4" data-group="외부 연동"><td><a href="devices/CLIENT-CL17.html"><strong>CLIENT-CL17</strong></a></td><td>Weighing hopper 2</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="client-cl18 hopper conveyor 2 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 18. 원격 신호와 실제 외부 제어반 상태를 대조한다. hopper conveyor 2fault %i16.5" data-group="외부 연동"><td><a href="devices/CLIENT-CL18.html"><strong>CLIENT-CL18</strong></a></td><td>Hopper conveyor 2</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="client-cl19 primary shredder 외부 연동  자료에서 확인 plc 외부 모터/설비 채널 19. 원격 신호와 실제 외부 제어반 상태를 대조한다. primaryshredder run %i14.2 primaryshredder_run" data-group="외부 연동"><td><a href="devices/CLIENT-CL19.html"><strong>CLIENT-CL19</strong></a></td><td>Primary shredder</td><td>외부 연동</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>2</td></tr><tr data-search="tc01 온도 계측 계측  자료에서 확인 ab01 챔버 온도. tc01 %iw272 tc01-tc02control disable %m80.2 editor_tc01 i_tc_01" data-group="계측"><td><a href="devices/TC01.html"><strong>TC01</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>2</td><td>20</td></tr><tr data-search="tc02 온도 계측 계측  자료에서 확인 ab01 안전 온도 채널. tc02 %iw274 i_tc_02" data-group="계측"><td><a href="devices/TC02.html"><strong>TC02</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>5</td></tr><tr data-search="tc03 온도 계측 계측  자료에서 확인 배출 가스 온도·mv01 관련 제어 값. tc03 close %m40.7 tc03 close2 %m41.1 tc03 open %m40.6 tc03 open2 %m41.0 down tc03 pid mv04 %m11.1 tc03 %iw276 editor_tc03 i_tc_03" data-group="계측"><td><a href="devices/TC03.html"><strong>TC03</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>2</td><td>13</td></tr><tr data-search="tc04 온도 계측 계측  자료에서 확인 fn01 베어링 pt100 온도. reserved tc04 %iw258 tc05 %iw260 tc04 %iw256 i_tc_04" data-group="계측"><td><a href="devices/TC04.html"><strong>TC04</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>3</td><td>1</td><td>5</td></tr><tr data-search="tc05 온도 계측 계측  자료에서 확인 fn01 다른 베어링 pt100 온도. reserved tc05 %iw262 tc05 %iw260 i_tc_05" data-group="계측"><td><a href="devices/TC05.html"><strong>TC05</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>2</td><td>1</td><td>5</td></tr><tr data-search="tc06 온도 계측 계측  자료에서 확인 ab01 출구 온도. tc06 %iw278 i_tc_06" data-group="계측"><td><a href="devices/TC06.html"><strong>TC06</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>2</td></tr><tr data-search="tc07 온도 계측 계측  예비·운영 상태 확인 유입 가스 온도. 도면 spare 표기 확인. tc07 %iw280 i_tc_07" data-group="계측"><td><a href="devices/TC07.html"><strong>TC07</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>예비·운영 상태 확인</td><td>1</td><td>1</td><td>2</td></tr><tr data-search="tc09 온도 계측 계측  자료에서 확인 백 필터 유입 온도. tc09 %iw386" data-group="계측"><td><a href="devices/TC09.html"><strong>TC09</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>8</td></tr><tr data-search="tc10 온도 계측 계측  예비·운영 상태 확인 백업에 예비 온도 입력으로 남아 있는 채널. tc-10 %iw390" data-group="계측"><td><a href="devices/TC10.html"><strong>TC10</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>예비·운영 상태 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="tc11 온도 계측 계측  p&amp;id 로컬 계측 p&amp;id er01 계통의 로컬 온도 표시. plc 대응은 식별되지 않았다." data-group="계측"><td><a href="devices/TC11.html"><strong>TC11</strong></a></td><td>온도 계측</td><td>계측</td><td>—</td><td>P&amp;ID 로컬 계측</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="ro01 산소 분석 채널 계측  자료에서 확인 연소·순환 가스 산소 분석. 데이터 변환과 대체값/시험 조건을 함께 검토한다. ro01 close %m40.1 ro01 open %m40.0 ro01_close %m41.3 ro01_open %m41.2 r001 %iw352 ro01-ro02control disable %m80.1 i_ro_01" data-group="계측"><td><a href="devices/RO01.html"><strong>RO01</strong></a></td><td>산소 분석 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>10</td></tr><tr data-search="ro02 산소 분석 채널 계측  자료에서 확인 연소·순환 가스 산소 분석. 데이터 변환과 대체값/시험 조건을 함께 검토한다. r002 %iw354 i_ro_02" data-group="계측"><td><a href="devices/RO02.html"><strong>RO02</strong></a></td><td>산소 분석 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>4</td></tr><tr data-search="ro03 산소 분석 채널 계측  자료에서 확인 연소·순환 가스 산소 분석. 데이터 변환과 대체값/시험 조건을 함께 검토한다. r003 %iw356 i_ro_03" data-group="계측"><td><a href="devices/RO03.html"><strong>RO03</strong></a></td><td>산소 분석 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>3</td></tr><tr data-search="ro04 산소 분석 채널 계측  자료에서 확인 연소·순환 가스 산소 분석. 데이터 변환과 대체값/시험 조건을 함께 검토한다. r004 %iw358 i_ro_04" data-group="계측"><td><a href="devices/RO04.html"><strong>RO04</strong></a></td><td>산소 분석 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>2</td></tr><tr data-search="psh01 압력 측정 채널 계측  자료에서 확인 p&amp;id의 압력 제어 위치와 관련 mv 제어 루프를 함께 검토한다. psh01 %iw284 editor_psh01 i_psh_01" data-group="계측"><td><a href="devices/PSH01.html"><strong>PSH01</strong></a></td><td>압력 측정 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>2</td><td>3</td></tr><tr data-search="psh02 압력 측정 채널 계측  자료에서 확인 p&amp;id의 압력 제어 위치와 관련 mv 제어 루프를 함께 검토한다. psh02 %iw286 editor_psh02 i_psh_02" data-group="계측"><td><a href="devices/PSH02.html"><strong>PSH02</strong></a></td><td>압력 측정 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>2</td><td>6</td></tr><tr data-search="psh03 압력 측정 채널 계측  자료에서 확인 p&amp;id의 압력 제어 위치와 관련 mv 제어 루프를 함께 검토한다. psh03 %iw320 i_psh_03" data-group="계측"><td><a href="devices/PSH03.html"><strong>PSH03</strong></a></td><td>압력 측정 채널</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>4</td></tr><tr data-search="pc01 집진 흡인 압력 계측  자료에서 확인 pc01 4~20ma 입력과 fn04 압력 제어 경로. pc01 close %m40.2 pc01 open %m40.3 pc01 %iw322 i_pc_01" data-group="계측"><td><a href="devices/PC01.html"><strong>PC01</strong></a></td><td>집진 흡인 압력</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>1</td><td>6</td></tr><tr data-search="pc02 소프트웨어 압력 루프 명칭 계측  소프트웨어 명칭·물리 태그 확인 백업의 pc02 관련 데이터 명칭. psh02와 물리 센서 동일성은 별도 검증한다. pc02 close %m40.4 pc02 open %m40.5" data-group="계측"><td><a href="devices/PC02.html"><strong>PC02</strong></a></td><td>소프트웨어 압력 루프 명칭</td><td>계측</td><td>—</td><td>소프트웨어 명칭·물리 태그 확인</td><td>0</td><td>0</td><td>1</td></tr><tr data-search="dp01 백 필터 차압 계측  자료에서 확인 bf01의 차압 감시. 세정 허가·주기·경보 기준과 연결된다. pr_bf01 %iw398" data-group="계측"><td><a href="devices/DP01.html"><strong>DP01</strong></a></td><td>백 필터 차압</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>7</td></tr><tr data-search="dp02 백 필터 차압 계측  자료에서 확인 bf02의 차압 감시. 세정 허가·주기·경보 기준과 연결된다. pr_br02 %iw400" data-group="계측"><td><a href="devices/DP02.html"><strong>DP02</strong></a></td><td>백 필터 차압</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>4</td></tr><tr data-search="zt01 fn01 진동 계측 계측  spare·활성 조건 확인 fn01 진동 채널. 전기 회로 spare와 변환 네트워크 시험 조건을 확인한다. zt01 %iw282 i_zt_01" data-group="계측"><td><a href="devices/ZT01.html"><strong>ZT01</strong></a></td><td>FN01 진동 계측</td><td>계측</td><td>—</td><td>SPARE·활성 조건 확인</td><td>1</td><td>1</td><td>4</td></tr><tr data-search="zt02 p&amp;id 밸브 위치 계측 계측 mv01 p&amp;id·현재 엔코더 동일성 확인 p&amp;id mv01 위치 계측 태그. 현재 엔코더/tm 채널과 동일성은 확인 항목으로 남긴다." data-group="계측"><td><a href="devices/ZT02.html"><strong>ZT02</strong></a></td><td>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>MV01</td><td>P&amp;ID·현재 엔코더 동일성 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="zt03 p&amp;id 밸브 위치 계측 계측 mv02 p&amp;id·현재 엔코더 동일성 확인 p&amp;id mv02 위치 계측 태그. 현재 엔코더/tm 채널과 동일성은 확인 항목으로 남긴다." data-group="계측"><td><a href="devices/ZT03.html"><strong>ZT03</strong></a></td><td>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>MV02</td><td>P&amp;ID·현재 엔코더 동일성 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="zt04 p&amp;id 밸브 위치 계측 계측 mv03 p&amp;id·현재 엔코더 동일성 확인 p&amp;id mv03 위치 계측 태그. 현재 엔코더/tm 채널과 동일성은 확인 항목으로 남긴다." data-group="계측"><td><a href="devices/ZT04.html"><strong>ZT04</strong></a></td><td>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>MV03</td><td>P&amp;ID·현재 엔코더 동일성 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="zt05 p&amp;id 밸브 위치 계측 계측 mv05 p&amp;id·현재 엔코더 동일성 확인 p&amp;id mv05 위치 계측 태그. 현재 엔코더/tm 채널과 동일성은 확인 항목으로 남긴다." data-group="계측"><td><a href="devices/ZT05.html"><strong>ZT05</strong></a></td><td>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>MV05</td><td>P&amp;ID·현재 엔코더 동일성 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="zt06 p&amp;id 밸브 위치 계측 계측 mv06 p&amp;id·현재 엔코더 동일성 확인 p&amp;id mv06 위치 계측 태그. 현재 엔코더/tm 채널과 동일성은 확인 항목으로 남긴다." data-group="계측"><td><a href="devices/ZT06.html"><strong>ZT06</strong></a></td><td>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>MV06</td><td>P&amp;ID·현재 엔코더 동일성 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="lt01 석회 사일로 레벨 계측 ld01 자료에서 확인 ld01 사일로의 p&amp;id 레벨 태그. plc 저레벨 입력과 현장 센서 동일성을 확인한다. ll_ld01 %i28.5" data-group="계측"><td><a href="devices/LT01.html"><strong>LT01</strong></a></td><td>석회 사일로 레벨</td><td>계측</td><td>LD01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="ss01 이송 장치 감시 스위치 계측 bc01 자료에서 확인 트립와이어·회전 또는 토크 감시의 실제 장치 종류와 접점 방향을 확인한다. bc01_tripwire %i6.2 bc01_prox %i6.3" data-group="계측"><td><a href="devices/SS01.html"><strong>SS01</strong></a></td><td>이송 장치 감시 스위치</td><td>계측</td><td>BC01</td><td>자료에서 확인</td><td>2</td><td>0</td><td>0</td></tr><tr data-search="ss09 이송 장치 감시 스위치 계측 mc03 자료에서 확인 트립와이어·회전 또는 토크 감시의 실제 장치 종류와 접점 방향을 확인한다. mc03_torque %i6.4" data-group="계측"><td><a href="devices/SS09.html"><strong>SS09</strong></a></td><td>이송 장치 감시 스위치</td><td>계측</td><td>MC03</td><td>자료에서 확인</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ss10 이송 장치 감시 스위치 계측 mc04 자료에서 확인 트립와이어·회전 또는 토크 감시의 실제 장치 종류와 접점 방향을 확인한다. mc04_torque %i6.5" data-group="계측"><td><a href="devices/SS10.html"><strong>SS10</strong></a></td><td>이송 장치 감시 스위치</td><td>계측</td><td>MC04</td><td>자료에서 확인</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ss11 이송 장치 감시 스위치 계측 mc05 자료에서 확인 트립와이어·회전 또는 토크 감시의 실제 장치 종류와 접점 방향을 확인한다. mc05_torque %i6.6" data-group="계측"><td><a href="devices/SS11.html"><strong>SS11</strong></a></td><td>이송 장치 감시 스위치</td><td>계측</td><td>MC05</td><td>자료에서 확인</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="psl05 압축공기 저압 스위치 계측  자료에서 확인 공압 계통의 저압 입력. 게이트 구동 가능 여부와 알람을 대조한다. low pressure air %i11.0" data-group="계측"><td><a href="devices/PSL05.html"><strong>PSL05</strong></a></td><td>압축공기 저압 스위치</td><td>계측</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>2</td></tr><tr data-search="ev01 공압 솔레노이드 하위 구성품 pv01 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. ev01_open %i8.6 ev01_close %i8.7 ev01_sel_open %i9.2 pv-01 gate a %q5.2" data-group="하위 구성품"><td><a href="devices/EV01.html"><strong>EV01</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>4</td><td>0</td><td>2</td></tr><tr data-search="ev02 공압 솔레노이드 하위 구성품 pv01 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. ev02_open %i9.0 ev02_close %i9.1 ev02_sel_open %i9.3 pv-01 gate b ev %q5.3" data-group="하위 구성품"><td><a href="devices/EV02.html"><strong>EV02</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>4</td><td>0</td><td>3</td></tr><tr data-search="ev03 드럼 윤활 솔레노이드 하위 구성품 rd01 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. ev03 %q5.1 ev_03\ls_close ev_03\ls_open" data-group="하위 구성품"><td><a href="devices/EV03.html"><strong>EV03</strong></a></td><td>드럼 윤활 솔레노이드</td><td>하위 구성품</td><td>RD01</td><td>자료에서 확인</td><td>1</td><td>2</td><td>3</td></tr><tr data-search="ev04 공압 솔레노이드 하위 구성품 pv02 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. ev04_close %i9.5 ev04_open %i9.4 pv-02 gate a ev %q5.4" data-group="하위 구성품"><td><a href="devices/EV04.html"><strong>EV04</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>3</td><td>0</td><td>1</td></tr><tr data-search="ev05 공압 솔레노이드 하위 구성품 pv02 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. ev05_close %i9.7 ev05_open %i9.6 pv-02 gate b ev %q5.5" data-group="하위 구성품"><td><a href="devices/EV05.html"><strong>EV05</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>3</td><td>0</td><td>2</td></tr><tr data-search="ev06 공압 솔레노이드 하위 구성품 pv03 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. pv-03 gate ev %q5.6" data-group="하위 구성품"><td><a href="devices/EV06.html"><strong>EV06</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV03</td><td>자료에서 확인</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ev07 공압 솔레노이드 하위 구성품 pv04 자료에서 확인 상위 장치 요청·중간 릴레이·현장 코일을 연결해 점검한다. pv-04 %q5.7" data-group="하위 구성품"><td><a href="devices/EV07.html"><strong>EV07</strong></a></td><td>공압 솔레노이드</td><td>하위 구성품</td><td>PV04</td><td>자료에서 확인</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ev11 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-11 %q12.0" data-group="필터 세정 밸브"><td><a href="devices/EV11.html"><strong>EV11</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev12 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-12 %q12.1" data-group="필터 세정 밸브"><td><a href="devices/EV12.html"><strong>EV12</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev13 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-13 %q12.2" data-group="필터 세정 밸브"><td><a href="devices/EV13.html"><strong>EV13</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev14 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-14 %q12.3" data-group="필터 세정 밸브"><td><a href="devices/EV14.html"><strong>EV14</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev15 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-15 %q12.4" data-group="필터 세정 밸브"><td><a href="devices/EV15.html"><strong>EV15</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev16 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-16 %q12.5" data-group="필터 세정 밸브"><td><a href="devices/EV16.html"><strong>EV16</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev17 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-17 %q12.6" data-group="필터 세정 밸브"><td><a href="devices/EV17.html"><strong>EV17</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev18 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-18 %q12.7" data-group="필터 세정 밸브"><td><a href="devices/EV18.html"><strong>EV18</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev19 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-19 %q13.0" data-group="필터 세정 밸브"><td><a href="devices/EV19.html"><strong>EV19</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev20 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-20 %q13.1" data-group="필터 세정 밸브"><td><a href="devices/EV20.html"><strong>EV20</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev21 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-21 %q13.2" data-group="필터 세정 밸브"><td><a href="devices/EV21.html"><strong>EV21</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev22 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-22 %q13.3" data-group="필터 세정 밸브"><td><a href="devices/EV22.html"><strong>EV22</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev23 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-23 %q13.4" data-group="필터 세정 밸브"><td><a href="devices/EV23.html"><strong>EV23</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev24 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-24 %q13.5" data-group="필터 세정 밸브"><td><a href="devices/EV24.html"><strong>EV24</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev25 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-25 %q13.6" data-group="필터 세정 밸브"><td><a href="devices/EV25.html"><strong>EV25</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev26 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-26 %q13.7" data-group="필터 세정 밸브"><td><a href="devices/EV26.html"><strong>EV26</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev27 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-27 %q14.0" data-group="필터 세정 밸브"><td><a href="devices/EV27.html"><strong>EV27</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev28 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-28 %q14.1" data-group="필터 세정 밸브"><td><a href="devices/EV28.html"><strong>EV28</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev29 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-29 %q14.2" data-group="필터 세정 밸브"><td><a href="devices/EV29.html"><strong>EV29</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev30 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-30 %q14.3" data-group="필터 세정 밸브"><td><a href="devices/EV30.html"><strong>EV30</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev31 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-31 %q14.4" data-group="필터 세정 밸브"><td><a href="devices/EV31.html"><strong>EV31</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev32 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-32 %q14.5" data-group="필터 세정 밸브"><td><a href="devices/EV32.html"><strong>EV32</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev33 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-33 %q14.6" data-group="필터 세정 밸브"><td><a href="devices/EV33.html"><strong>EV33</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev34 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-34 %q14.7" data-group="필터 세정 밸브"><td><a href="devices/EV34.html"><strong>EV34</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev35 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-35 %q15.0" data-group="필터 세정 밸브"><td><a href="devices/EV35.html"><strong>EV35</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev36 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-36 %q15.1" data-group="필터 세정 밸브"><td><a href="devices/EV36.html"><strong>EV36</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev37 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-37 %q15.2" data-group="필터 세정 밸브"><td><a href="devices/EV37.html"><strong>EV37</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev38 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-38 %q15.3" data-group="필터 세정 밸브"><td><a href="devices/EV38.html"><strong>EV38</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev39 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-39 %q15.4" data-group="필터 세정 밸브"><td><a href="devices/EV39.html"><strong>EV39</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev40 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-40 %q15.5" data-group="필터 세정 밸브"><td><a href="devices/EV40.html"><strong>EV40</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev41 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-41 %q15.6" data-group="필터 세정 밸브"><td><a href="devices/EV41.html"><strong>EV41</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev42 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-42 %q15.7" data-group="필터 세정 밸브"><td><a href="devices/EV42.html"><strong>EV42</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev43 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-43 %q16.0" data-group="필터 세정 밸브"><td><a href="devices/EV43.html"><strong>EV43</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev44 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-44 %q16.1" data-group="필터 세정 밸브"><td><a href="devices/EV44.html"><strong>EV44</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev45 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-45 %q16.2" data-group="필터 세정 밸브"><td><a href="devices/EV45.html"><strong>EV45</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev46 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-46 %q16.3" data-group="필터 세정 밸브"><td><a href="devices/EV46.html"><strong>EV46</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev47 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-47 %q16.4" data-group="필터 세정 밸브"><td><a href="devices/EV47.html"><strong>EV47</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev48 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-48 %q16.5" data-group="필터 세정 밸브"><td><a href="devices/EV48.html"><strong>EV48</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev49 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-49 %q16.6" data-group="필터 세정 밸브"><td><a href="devices/EV49.html"><strong>EV49</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev50 필터 펄스 세정 밸브 필터 세정 밸브 bf01 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-50 %q16.7" data-group="필터 세정 밸브"><td><a href="devices/EV50.html"><strong>EV50</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF01</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev51 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-51 %q18.0" data-group="필터 세정 밸브"><td><a href="devices/EV51.html"><strong>EV51</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev52 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-52 %q18.1" data-group="필터 세정 밸브"><td><a href="devices/EV52.html"><strong>EV52</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev53 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-53 %q18.2" data-group="필터 세정 밸브"><td><a href="devices/EV53.html"><strong>EV53</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev54 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-54 %q18.3" data-group="필터 세정 밸브"><td><a href="devices/EV54.html"><strong>EV54</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev55 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-55 %q18.4" data-group="필터 세정 밸브"><td><a href="devices/EV55.html"><strong>EV55</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev56 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-56 %q18.5" data-group="필터 세정 밸브"><td><a href="devices/EV56.html"><strong>EV56</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev57 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-57 %q18.6" data-group="필터 세정 밸브"><td><a href="devices/EV57.html"><strong>EV57</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev58 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-58 %q18.7" data-group="필터 세정 밸브"><td><a href="devices/EV58.html"><strong>EV58</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev59 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-59 %q19.0" data-group="필터 세정 밸브"><td><a href="devices/EV59.html"><strong>EV59</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev60 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-60 %q19.1" data-group="필터 세정 밸브"><td><a href="devices/EV60.html"><strong>EV60</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev61 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-61 %q19.2" data-group="필터 세정 밸브"><td><a href="devices/EV61.html"><strong>EV61</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev62 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-62 %q19.3" data-group="필터 세정 밸브"><td><a href="devices/EV62.html"><strong>EV62</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev63 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-63 %q19.4" data-group="필터 세정 밸브"><td><a href="devices/EV63.html"><strong>EV63</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev64 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-64 %q19.5" data-group="필터 세정 밸브"><td><a href="devices/EV64.html"><strong>EV64</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev65 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-65 %q19.6" data-group="필터 세정 밸브"><td><a href="devices/EV65.html"><strong>EV65</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev66 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-66 %q19.7" data-group="필터 세정 밸브"><td><a href="devices/EV66.html"><strong>EV66</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev67 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-67 %q20.0" data-group="필터 세정 밸브"><td><a href="devices/EV67.html"><strong>EV67</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev68 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-68 %q20.1" data-group="필터 세정 밸브"><td><a href="devices/EV68.html"><strong>EV68</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev69 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-69 %q20.2" data-group="필터 세정 밸브"><td><a href="devices/EV69.html"><strong>EV69</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev70 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-70 %q20.3" data-group="필터 세정 밸브"><td><a href="devices/EV70.html"><strong>EV70</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev71 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-71 %q20.4" data-group="필터 세정 밸브"><td><a href="devices/EV71.html"><strong>EV71</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev72 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-72 %q20.5" data-group="필터 세정 밸브"><td><a href="devices/EV72.html"><strong>EV72</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev73 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-73 %q20.6" data-group="필터 세정 밸브"><td><a href="devices/EV73.html"><strong>EV73</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev74 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-74 %q20.7" data-group="필터 세정 밸브"><td><a href="devices/EV74.html"><strong>EV74</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev75 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-75 %q21.0" data-group="필터 세정 밸브"><td><a href="devices/EV75.html"><strong>EV75</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev76 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-76 %q21.1" data-group="필터 세정 밸브"><td><a href="devices/EV76.html"><strong>EV76</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev77 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-77 %q21.2" data-group="필터 세정 밸브"><td><a href="devices/EV77.html"><strong>EV77</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev78 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-78 %q21.3" data-group="필터 세정 밸브"><td><a href="devices/EV78.html"><strong>EV78</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev79 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-79 %q21.4" data-group="필터 세정 밸브"><td><a href="devices/EV79.html"><strong>EV79</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev80 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-80 %q21.5" data-group="필터 세정 밸브"><td><a href="devices/EV80.html"><strong>EV80</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev81 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-81 %q21.6" data-group="필터 세정 밸브"><td><a href="devices/EV81.html"><strong>EV81</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev82 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-82 %q21.7" data-group="필터 세정 밸브"><td><a href="devices/EV82.html"><strong>EV82</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev83 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-83 %q22.0" data-group="필터 세정 밸브"><td><a href="devices/EV83.html"><strong>EV83</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev84 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-84 %q22.1" data-group="필터 세정 밸브"><td><a href="devices/EV84.html"><strong>EV84</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev85 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-85 %q22.2" data-group="필터 세정 밸브"><td><a href="devices/EV85.html"><strong>EV85</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev86 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-86 %q22.3" data-group="필터 세정 밸브"><td><a href="devices/EV86.html"><strong>EV86</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev87 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-87 %q22.4" data-group="필터 세정 밸브"><td><a href="devices/EV87.html"><strong>EV87</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev88 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-88 %q22.5" data-group="필터 세정 밸브"><td><a href="devices/EV88.html"><strong>EV88</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev89 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-89 %q22.6" data-group="필터 세정 밸브"><td><a href="devices/EV89.html"><strong>EV89</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="ev90 필터 펄스 세정 밸브 필터 세정 밸브 bf02 자료에서 확인 개별 세정 펄스 출력 채널. 순서 번호를 출력 주소와 별도로 기록한다. ev-90 %q22.7" data-group="필터 세정 밸브"><td><a href="devices/EV90.html"><strong>EV90</strong></a></td><td>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>BF02</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="cyl-cl01 공압 실린더 하위 구성품 pv01 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL01.html"><strong>CYL-CL01</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl02 공압 실린더 하위 구성품 pv01 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL02.html"><strong>CYL-CL02</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl03 공압 실린더 하위 구성품 pv01 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL03.html"><strong>CYL-CL03</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl04 공압 실린더 하위 구성품 pv01 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL04.html"><strong>CYL-CL04</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV01</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl05 공압 실린더 하위 구성품 pv02 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL05.html"><strong>CYL-CL05</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl06 공압 실린더 하위 구성품 pv02 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL06.html"><strong>CYL-CL06</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl07 공압 실린더 하위 구성품 pv02 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL07.html"><strong>CYL-CL07</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl08 공압 실린더 하위 구성품 pv02 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL08.html"><strong>CYL-CL08</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV02</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl09 공압 실린더 하위 구성품 pv03 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL09.html"><strong>CYL-CL09</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV03</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl10 공압 실린더 하위 구성품 pv03 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL10.html"><strong>CYL-CL10</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV03</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl11 공압 실린더 하위 구성품 pv04 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL11.html"><strong>CYL-CL11</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV04</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="cyl-cl12 공압 실린더 하위 구성품 pv14 자료에서 확인 p&amp;id의 실린더. 독립 plc 출력으로 단정하지 않고 상위 밸브 구동 관계를 점검한다." data-group="하위 구성품"><td><a href="devices/CYL-CL12.html"><strong>CYL-CL12</strong></a></td><td>공압 실린더</td><td>하위 구성품</td><td>PV14</td><td>자료에서 확인</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="ls01 밸브 위치 리미트 스위치 하위 구성품 pv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev01_open %i8.6" data-group="하위 구성품"><td><a href="devices/LS01.html"><strong>LS01</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls02 밸브 위치 리미트 스위치 하위 구성품 pv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev01_close %i8.7" data-group="하위 구성품"><td><a href="devices/LS02.html"><strong>LS02</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>3</td></tr><tr data-search="ls05 밸브 위치 리미트 스위치 하위 구성품 pv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev02_open %i9.0" data-group="하위 구성품"><td><a href="devices/LS05.html"><strong>LS05</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls06 밸브 위치 리미트 스위치 하위 구성품 pv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev02_close %i9.1" data-group="하위 구성품"><td><a href="devices/LS06.html"><strong>LS06</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>3</td></tr><tr data-search="ls09 밸브 위치 리미트 스위치 하위 구성품 pv03 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. deviator open pv-03 %i10.2" data-group="하위 구성품"><td><a href="devices/LS09.html"><strong>LS09</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV03</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls10 밸브 위치 리미트 스위치 하위 구성품 pv03 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. deviator close pv-03 %i10.3" data-group="하위 구성품"><td><a href="devices/LS10.html"><strong>LS10</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV03</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls15 밸브 위치 리미트 스위치 하위 구성품 mv05 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv05_open %i7.1" data-group="하위 구성품"><td><a href="devices/LS15.html"><strong>LS15</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV05</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls16 밸브 위치 리미트 스위치 하위 구성품 mv05 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv05_close %i7.2" data-group="하위 구성품"><td><a href="devices/LS16.html"><strong>LS16</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV05</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls17 밸브 위치 리미트 스위치 하위 구성품 mv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv02_open %i7.3" data-group="하위 구성품"><td><a href="devices/LS17.html"><strong>LS17</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls18 밸브 위치 리미트 스위치 하위 구성품 mv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv02_close %i7.4" data-group="하위 구성품"><td><a href="devices/LS18.html"><strong>LS18</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls19 밸브 위치 리미트 스위치 하위 구성품 mv03 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv03_open %i7.5" data-group="하위 구성품"><td><a href="devices/LS19.html"><strong>LS19</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV03</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls20 밸브 위치 리미트 스위치 하위 구성품 mv03 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv03_close %i7.6" data-group="하위 구성품"><td><a href="devices/LS20.html"><strong>LS20</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV03</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls21a 밸브 위치 리미트 스위치 하위 구성품 mv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv04_open %i7.7" data-group="하위 구성품"><td><a href="devices/LS21A.html"><strong>LS21A</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls21b 밸브 위치 리미트 스위치 하위 구성품 mv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv04_open %i7.7" data-group="하위 구성품"><td><a href="devices/LS21B.html"><strong>LS21B</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls22a 밸브 위치 리미트 스위치 하위 구성품 mv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv04_close %i8.0" data-group="하위 구성품"><td><a href="devices/LS22A.html"><strong>LS22A</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls22b 밸브 위치 리미트 스위치 하위 구성품 mv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv04_close %i8.0" data-group="하위 구성품"><td><a href="devices/LS22B.html"><strong>LS22B</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls23 밸브 위치 리미트 스위치 하위 구성품 mv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv01_open %i8.1" data-group="하위 구성품"><td><a href="devices/LS23.html"><strong>LS23</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls24 밸브 위치 리미트 스위치 하위 구성품 mv01 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv01_close %i8.2" data-group="하위 구성품"><td><a href="devices/LS24.html"><strong>LS24</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV01</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls25 밸브 위치 리미트 스위치 하위 구성품 pv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev04_open %i9.4" data-group="하위 구성품"><td><a href="devices/LS25.html"><strong>LS25</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls26 밸브 위치 리미트 스위치 하위 구성품 pv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev04_close %i9.5" data-group="하위 구성품"><td><a href="devices/LS26.html"><strong>LS26</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls29 밸브 위치 리미트 스위치 하위 구성품 pv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev05_open %i9.6" data-group="하위 구성품"><td><a href="devices/LS29.html"><strong>LS29</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls30 밸브 위치 리미트 스위치 하위 구성품 pv02 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. ev05_close %i9.7" data-group="하위 구성품"><td><a href="devices/LS30.html"><strong>LS30</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV02</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls32 밸브 위치 리미트 스위치 하위 구성품 pv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. pv04 close %i10.6" data-group="하위 구성품"><td><a href="devices/LS32.html"><strong>LS32</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls33 밸브 위치 리미트 스위치 하위 구성품 pv04 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. pv04 open %i10.5" data-group="하위 구성품"><td><a href="devices/LS33.html"><strong>LS33</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>PV04</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls34 밸브 위치 리미트 스위치 하위 구성품 mv06 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다." data-group="하위 구성품"><td><a href="devices/LS34.html"><strong>LS34</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV06</td><td>P&amp;ID/전기/백업 번호 대조</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="ls35 밸브 위치 리미트 스위치 하위 구성품 mv06 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다." data-group="하위 구성품"><td><a href="devices/LS35.html"><strong>LS35</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV06</td><td>P&amp;ID/전기/백업 번호 대조</td><td>0</td><td>0</td><td>0</td></tr><tr data-search="ls40 밸브 위치 리미트 스위치 하위 구성품 mv06 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv06_open %i6.7" data-group="하위 구성품"><td><a href="devices/LS40.html"><strong>LS40</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV06</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="ls41 밸브 위치 리미트 스위치 하위 구성품 mv06 p&amp;id/전기/백업 번호 대조 개방/폐쇄 위치 센서. 번호·방향·단자·plc 입력을 상위 장치와 대조한다. mv06_close %i7.0" data-group="하위 구성품"><td><a href="devices/LS41.html"><strong>LS41</strong></a></td><td>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>MV06</td><td>P&amp;ID/전기/백업 번호 대조</td><td>1</td><td>0</td><td>0</td></tr><tr data-search="sys-power 주전원·보조전원·제어반 공통 시스템  자료에서 확인 주전원·110vac·24vdc·제어반 냉각과 서비스 릴레이를 관리한다. 표지 전압과 회로 제목의 차이를 확인한다. presence 110v %i19.5" data-group="공통 시스템"><td><a href="devices/SYS-POWER.html"><strong>SYS-POWER</strong></a></td><td>주전원·보조전원·제어반</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>1</td><td>0</td><td>1</td></tr><tr data-search="sys-safety 비상정지·일반 안전 회로 공통 시스템  자료에서 확인 비상정지와 일반 허가, 온도 허가 회로의 물리·논리 경로를 검토한다. cpu 형식이나 일반 plc 접점만으로 안전 인증을 판단하지 않는다. 177t1_ok %i28.4 temperature interlock ok %q6.6 em_ok %i19.4" data-group="공통 시스템"><td><a href="devices/SYS-SAFETY.html"><strong>SYS-SAFETY</strong></a></td><td>비상정지·일반 안전 회로</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>3</td><td>0</td><td>40</td></tr><tr data-search="sys-plc-io cpu·분산 i/o·신호 변환 공통 시스템  자료에서 확인 cpu·i/o 구성, 원시 입력/출력, 단위 환산, 엔코더/tm 및 진단 상태를 관리한다." data-group="공통 시스템"><td><a href="devices/SYS-PLC-IO.html"><strong>SYS-PLC-IO</strong></a></td><td>CPU·분산 I/O·신호 변환</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>84</td></tr><tr data-search="sys-hmi hmi·통신·가공 상태 공통 시스템  자료에서 확인 기본 hmi의 화면·태그·plc 주소·상태 가공과 운전 요청 경로를 관리한다. 전체 782개 설정 대장을 제공한다." data-group="공통 시스템"><td><a href="devices/SYS-HMI.html"><strong>SYS-HMI</strong></a></td><td>HMI·통신·가공 상태</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>54</td></tr><tr data-search="sys-alarm 알람·경광등·사이렌·reset 공통 시스템  자료에서 확인 원인·유지·확인·reset·통합 알람 및 출력 표시를 연결한다. hmi reset 요청과 내부 reset 비트를 별도 신호로 추적한다. acknowledg %i19.6 reset_allarm %i19.7 siren %q7.6 blinking ligh %q7.7 resetalarms" data-group="공통 시스템"><td><a href="devices/SYS-ALARM.html"><strong>SYS-ALARM</strong></a></td><td>알람·경광등·사이렌·Reset</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>4</td><td>1</td><td>98</td></tr><tr data-search="sys-auto 자동 기동·정지·유지보수 공통 시스템  자료에서 확인 운전 허가·기동 단계·대기·유지보수 모드의 호출 및 출력 관계를 관리한다. maintenance pv01 %m80.5 maintenance pv02 %m80.6 abilitamaintenance abilitaauto" data-group="공통 시스템"><td><a href="devices/SYS-AUTO.html"><strong>SYS-AUTO</strong></a></td><td>자동 기동·정지·유지보수</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>2</td><td>37</td></tr><tr data-search="sys-pid 온도·압력·산소·비율 제어 공통 시스템  자료에서 확인 주기 ob의 pid 호출, 채널 선택, 수동/자동, 제한과 밸브·버너 출력 경로를 관리한다. stechiometro tc_pid_ref" data-group="공통 시스템"><td><a href="devices/SYS-PID.html"><strong>SYS-PID</strong></a></td><td>온도·압력·산소·비율 제어</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>2</td><td>52</td></tr><tr data-search="sys-recipes 레시피·설정값 관리 공통 시스템  자료에서 확인 레시피 선택·편집·적용값·현재 설정 db를 추적한다. 화면 편집 값과 실제 적용 값의 전달 경로를 구분한다. editor_load_recipe editor_save_recipe editor_modify_recipe editor_active_recipe" data-group="공통 시스템"><td><a href="devices/SYS-RECIPES.html"><strong>SYS-RECIPES</strong></a></td><td>레시피·설정값 관리</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>4</td><td>1</td></tr><tr data-search="sys-simulation 기존 시험·시뮬레이션 블록 공통 시스템  자료에서 확인 백업에 남은 simulation 블록과 시험 비트가 실제 입력 대체·자동 조건에 미치는 영향을 검토한다. simulation(1) %m180.0 under testing %m5.5" data-group="공통 시스템"><td><a href="devices/SYS-SIMULATION.html"><strong>SYS-SIMULATION</strong></a></td><td>기존 시험·시뮬레이션 블록</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>42</td></tr><tr data-search="sys-runhours 모터 운전시간·정비 이력 공통 시스템  자료에서 확인 time work motor 관련 카운트·유지보수 값·reset 경로를 관리한다." data-group="공통 시스템"><td><a href="devices/SYS-RUNHOURS.html"><strong>SYS-RUNHOURS</strong></a></td><td>모터 운전시간·정비 이력</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>56</td></tr><tr data-search="sys-counters 생산량·가스·유량 계수 공통 시스템  자료에서 확인 bwf 펄스·생산량·가스/유량·reset·스케일과 누적값을 관리한다. reset_prod_count reset_gas_count conta_prod conta_prod_tot conta_gas_tot" data-group="공통 시스템"><td><a href="devices/SYS-COUNTERS.html"><strong>SYS-COUNTERS</strong></a></td><td>생산량·가스·유량 계수</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>5</td><td>54</td></tr><tr data-search="sys-legacy 과거 태그·이름 대응 공통 시스템  자료에서 확인 mn01 속도 감소 참조와 pc03/tr01/fr01/vt01 등 과거 이름을 현재 설비와 대조한다. 이름만으로 장치를 병합하지 않는다. db 인터페이스 설명 원문은 block_summary.json 및 live_index.json에 보존했다. riduce mn01 %m1.2" data-group="공통 시스템"><td><a href="devices/SYS-LEGACY.html"><strong>SYS-LEGACY</strong></a></td><td>과거 태그·이름 대응</td><td>공통 시스템</td><td>—</td><td>자료에서 확인</td><td>0</td><td>0</td><td>8</td></tr></tbody></table></div><h2 id="scope">자료와 적용 범위</h2><p>사용자가 제공한 P&ID·전기도면과 GitHub 프로젝트의 PLC 백업·기존 홈페이지 자료를 함께 정리한 전체 설비 검토본이다. 물리 설비, 외부 연동, 계측, 예비 장치 및 하위 구성품을 모두 목록에 포함했다. 자료에서 식별한 항목의 범위를 말하며 현장 전체 실물의 최종 인수 목록은 아니다.</p><p>P&ID: 1684n002 Rev.I, 2013년. 전기: IMPIANTO COREA DEFINITIVO REVISIONE 2, 265페이지. PLC: GME_20250506.zap18 내부 GME_20250605.ap18, V18.0.1.0. GitHub 분석 기준: 2ebff1273f586f3355a2ba8fb91d701ac94e4a5e. HMI: InTouch dde.cfg 782개 설정 및 DECOATER 화면.</p><h2 id="method">백업 원본 래더를 읽은 방법</h2><p>ZAP18에서 원본 PEData.plf를 읽고 압축된 XML 조각과 분할 스트림을 복원했다. 살아 있는 검색 색인의 객체 키를 PLF와 대조하여 426개 LAD 네트워크를 각각 다른 원본 FlgNet XML에 연결했다. 접점·Negated 핀·Coil/SCoil/RCoil/SdCoil·블록·Wire 구조를 읽을 수 있다.</p><p>검색 코드에 나타나는 이름과 원본 식별 선언의 UID/RID 및 내부 NID가 일치하는 참조만 이름을 붙였다. 상수는 UID/RID/NID와 인접 선언·검색 값이 일치하면 후보 이름을 붙이고 해석 방법을 별도 표시했다. 미해석 RefId는 원본 선언 파일에 보존했다. Contact·O/A·비교기 경로를 펼친 조건식은 정적 읽기 보조 자료이며 실행 엔진으로 사용하지 않는다. 연결도는 XML 구조를 다시 그린 것이다. TIA 프로젝트 복원·컴파일·PLC 현재 프로그램 비교 또는 실제 제어 실행은 아직 수행하지 않았다.</p><h2 id="read">설비별 매뉴얼을 읽는 순서</h2><ol><li>설비 ID와 도면·자료 상태를 확인한다. 동일 CL 번호의 실린더와 외부 모터는 다른 ID를 사용한다.</li><li>물리 I/O와 HMI 주소를 분리해 읽고 현재 Address와 옛 주석 주소를 비교한다.</li><li>관련 원본 래더의 부품표와 Wire 표에서 접점 극성·분기·Set/Reset·시간/상수 연결을 확인한다.</li><li>알람·설정값과 설비 유형별 진단 절차를 검토한다.</li><li>시뮬레이터 시험 설계를 원본 동작과 대조해 기대 결과를 확정하고 확인 대장에 실행 증거를 남긴다.</li></ol><h2 id="workflow">공통 운전·작업 기록</h2><p>자동 기동·정지 순서는 Auto start motors, Main, Motors 1, Burner control, Filter, R1 scraps gate 2, Valve control loop 및 주기 OB를 함께 읽는다. 검색 목록의 줄 순서를 실제 운전 순서로 사용하지 않는다. 같은 신호가 여러 네트워크에서 갱신될 때 호출 조건·주기·쓰기 순서를 확인한다.</p><p>작업 전에는 장치 ID·현재 운전 모드·활성 요청·알람·상위/하위 설비·해당 전기 회로·사용 프로젝트를 기록한다. 물리 배선 또는 기계 점검은 현장 작업 절차에 따라 에너지를 격리하고 잔류 공압·열·회전 상태를 확인한 뒤 수행한다. 복귀는 배선/기구 상태 확인, 전원·공기 복구, 알람 원인 해소, Reset, 요청 상태 확인, 제한 운전 검증을 각각 기록한다.</p><p>이력은 설비 ID, 시각, 도면 FG/PDF 페이지, 네트워크 ID, 요청/허가/출력/피드백/알람의 전후 값, 실제 단자·계측 결과, 증거 사진, 조치와 검증자로 구성한다. 백업에는 프로젝트·자료 해시와 변경 이유를 남겨 원본과 개정본을 함께 추적한다.</p><h2 id="program">매뉴얼·수리·프로그램 분석과 개선을 위한 구현 기준</h2><p>이번 결과물은 매뉴얼·원본 탐색기·CSV/JSON 대장이다. 운전 시뮬레이터 실행 엔진이나 실제 PLC 통신 제어 기능은 아직 구현하지 않았다. 다음 구현은 설비 ID를 중심으로 원본 도면, I/O, HMI, 알람, 작업 이력과 시험 결과를 연결한다.</p><ol><li>자료 계층: 원본 파일 해시, 개정, 전기 FG/PDF 매핑, 네트워크 객체 키, 확인 상태를 보존한다.</li><li>장치 계층: 물리 입력·명령 출력·내부 기억·가공 HMI·설정·알람을 별도 필드로 저장한다.</li><li>시뮬레이터 계층: 스캔마다 입력 샘플링, 원본 조건 평가, 내부 상태·타이머 갱신, 출력 갱신, 장치 응답 모델, HMI 상태를 순서대로 기록한다. 주기 OB·Set/Reset·중복 쓰기와 재시작 초기화도 모델링한다.</li><li>HMI 계층: 기존 DECOATER 배치를 참조하고 설비 클릭 시 주소·원본 로직·알람 원인·도면·점검 기록을 연결한다. 교육용 공정 가정과 원본 PLC 동작의 검증 상태를 표시한다.</li><li>시험 계층: 각 시험의 입력·시간·기대 결과·관찰 결과·근거 네트워크·모델 버전을 저장한다. 결과가 미실행인 경우 합격으로 표시하지 않는다.</li><li>현장 연동: 주소·자료형·실제 CPU 프로그램과 통신 계약을 검증한 뒤 읽기 화면 및 제어 기능을 단계별로 검토한다.</li></ol><h2 id="conflicts">자료 불일치와 현장 확인 항목</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>자료 내용</th><th>다음 검증</th></tr></thead><tbody><tr><td>BASELINE</td><td>백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER</td><td>설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE</td><td>주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>PV01-LS02</td><td>닫힘 센서 예비 표기</td><td>FG70에 LS02, PLC I8.7, FG124 SPARE 표기</td><td>단자와 현재 입력 채널 실제 사용 확인</td></tr><tr><td>ADDRESS</td><td>현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>MC05-SC12-PV04</td><td>삭제/예비 및 잔존 I/O</td><td>도면/심볼에는 존재, Motors 1 일부 deleted 제목</td><td>실물·현재 네트워크·사용 상태 확정</td></tr><tr><td>FN01-FAN</td><td>냉각팬 삭제/예비</td><td>FG54 SPARE, I4.5/Q3.5 잔존</td><td>현재 연결 및 필요성 확인</td></tr><tr><td>MV04-MC04</td><td>아날로그 입력 목적 충돌</td><td>MV04 위치 M18A/IW324를 MC04 전류 변환에서 참조</td><td>현장 배선·모듈 채널·사용 프로그램 목적 확인</td></tr><tr><td>FN04</td><td>실구동 출력 및 제목</td><td>Q17.1 start fn04 / Q4.2 옛 FN04 주석; 변환 제목 FN02</td><td>사용처와 전기도면 기준 현재 채널 확인</td></tr><tr><td>MV06-LS</td><td>리미트 번호 변경</td><td>P&amp;ID LS34/35 / 백업 LS40/41</td><td>변경 이력과 실제 센서/단자 확인</td></tr><tr><td>CL-NAMESPACE</td><td>같은 CL 번호의 다른 장치</td><td>P&amp;ID 실린더 CL01~12 / 외부 모터 CL01~19 일부 채널</td><td>CYL-CL / CLIENT-CL ID 유지</td></tr><tr><td>TC05</td><td>베어링 채널·범위 문구</td><td>TC04/TC05·범위 설명 혼재</td><td>전송기 범위와 AI 채널/환산 계수 확인</td></tr><tr><td>RO03</td><td>산소 대체 계산</td><td>실제 입력 외 RO02+11 참조</td><td>원본 분기·시험 비트·현재 값 확인</td></tr><tr><td>BF02-DP</td><td>차압 계수 이름</td><td>DP02와 DP01 임계값 참조 혼재</td><td>공용 설정 의도와 실제 적용 확인</td></tr><tr><td>CLIENT19</td><td>고장/운전 신호 의미</td><td>Primaryshredder run을 fault 알람에 연결</td><td>외부 신호 정상 극성과 원본 접점 확인</td></tr><tr><td>BR01</td><td>버너 상세 도면 경계</td><td>P&amp;ID에서 버너 별도 DWG 참조</td><td>제조사 버너 도면/안전 제어 순서 확보</td></tr><tr><td>SOURCE-XML</td><td>복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr><tr><td>PID-TM</td><td>과거 위치 계측과 현재 엔코더</td><td>P&amp;ID ZT02~06 / TM·엔코더 카운트 사용</td><td>실제 위치 계측 방식/보정 절차 확인</td></tr></tbody></table></div><h2 id="drawing">기본 HMI와 공정 배치</h2><figure><a href="assets/HMI_DECOATER.png"><img src="assets/HMI_DECOATER.png" alt="기존 DECOATER HMI" loading="lazy"></a><figcaption>제공된 기존 HMI 화면. 값은 촬영 당시 표시이며 현재 현장 값이 아니다.</figcaption></figure><figure><a href="assets/PID-landscape.png"><img src="assets/PID-landscape.png" alt="P&ID 전체 배치" loading="lazy"></a><figcaption>1684n002 Rev.I. 원본 PDF의 태그·개정과 함께 읽는다.</figcaption></figure><script>const s=document.getElementById('search'),g=document.getElementById('group'),rows=[...document.querySelectorAll('#equipment-table tbody tr')];function filter(){let q=s.value.trim().toLowerCase(),v=g.value,n=0;for(let r of rows){let ok=(!q||r.dataset.search.includes(q))&&(!v||r.dataset.group===v);r.hidden=!ok;if(ok)n++}document.getElementById('count').textContent=n+' / '+rows.length+'개 항목'}s.addEventListener('input',filter);g.addEventListener('change',filter);document.getElementById('clear').addEventListener('click',()=>{s.value='';g.value='';filter();s.focus()});</script></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>