<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 가스·공기 계측·환산·출력 추적</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top}code{white-space:normal;overflow-wrap:anywhere}details{margin:16px 0}summary{cursor:pointer}</style></head><body><main><h1>BR01 가스·공기 계측·환산·출력 추적</h1><div class="notice">원본 백업·OEM 도면의 정적 근거입니다. 현재값·계수·물리 단위·모듈 설정·CPU/TIA·현장 복구는 확인 전입니다. 원본 수치는 권장 보호값이나 실제 검출 시간으로 사용하지 않습니다. PLC 변경0건, 시뮬레이터 작성·행동 시험 중지.</div><nav class="inline-actions"><a href="sensor-measurement.html">온도·압력·산소 계측 수리</a><a href="measurement-trace.html">가스·공기 환산 근거</a><a href="process-stop-alarms.html">공정 알람·버너 정지 원인</a><a href="burner-interface.html">BR01 외부 연동·리셋</a><a href="circuit-guides/BR01.html">버너 외부 회로</a><a href="index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">BR01 수리 기록</a></nav><p>물리 입력·원시값·변환값·후속 제한·설정 출력·HMI 표시를 구간별로 비교합니다. 별칭이나 출력 범위를 임의로 통일하지 않습니다.</p><h2 id="channels">1. 네 입력의 호출·계수·범위 이상 연결</h2><div class="table-wrap"><table><thead><tr><th>입력·백업 주소</th><th>원본 호출 핀 연결</th><th>물리 경로·추가 확인</th></tr></thead><tbody><tr><td>가스 서보 위치 / %IW360<br><a href="networks/network-1752.html">원본 1752 / Part 595</a></td><td>IN0 ← ON<br>Analog_input ← BR01_GAS<br>Coeff ← Coeff.COEFF_TRASM_GAS_BR01<br>Zero ← Coeff.ZERO_TRASM_GAS_BR01<br>OutValue ← Data.GAS_BR_01<br>Out_of_range ← Allarm.BR01_Gas_OFR</td><td>버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)<br>버너 X1/2/4 → X1:400 → -100.1 (FG111/0)<br>실드 X1:402 → 100SCH1<br>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 서보 위치 / %IW362<br><a href="networks/network-1753.html">원본 1753 / Part 615</a></td><td>IN0 ← ON<br>Analog_input ← BR01_AIR<br>Coeff ← Coeff.COEFF_TRASM_AIR_BR01<br>Zero ← Coeff.ZERO_TRASM_AIR_BR01<br>OutValue ← Data.AIR_BR_01<br>Out_of_range ← Allarm.BR01_Air_OFR</td><td>버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)<br>버너 X1/3/4 → X1:404 → -100.2 (FG111/1)<br>실드 X1:406 → 100SCH2<br>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>가스 질량유량 / %IW364<br><a href="networks/network-1754.html">원본 1754 / Part 659</a></td><td>IN0 ← ON<br>Analog_input ← BR01_FlowMeter_GAS<br>Coeff ← Coeff.COEFF_FLOW_GAS_BR01<br>Zero ← Coeff.ZERO_FLOW_GAS_BR01<br>OutValue ← Data.MASSICO_FLOW_GAS<br>Out_of_range ← Allarm.Massico_Gas_OFR</td><td>버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)<br>버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)<br>실드 X1:409 → 100SCH3<br>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 질량유량 / %IW366<br><a href="networks/network-1755.html">원본 1755 / Part 676</a></td><td>IN0 ← ON<br>Analog_input ← BR01_FlowMeter_AIR<br>Coeff ← Coeff.COEFF_FLOW_AIR_BR01<br>Zero ← Coeff.ZERO_FLOW_AIR_BR01<br>OutValue ← Data.MASSICO_FLOW_AIR<br>Out_of_range ← Allarm.Massico_Air_OFR</td><td>버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)<br>버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)<br>실드 X1:412 → 100SCH4<br>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr></tbody></table></div><p>Coeff·Zero는 각각의 원본 피연산자이며 현재 계수/영점값을 자동 표시하지 않습니다. Out_of_range 출력 연결은 센서 이상 플래그의 원본 참고입니다. 버너 정지와의 직접 연결 여부는 정확한 읽기 참조로 별도 확인합니다.</p><h2 id="linear">2. Signal linearization 내부의 원본 값 전달</h2><p>1658에서 Analog_input·Zero·Coeff를 Int→DInt로 변환하고 Add→Mul→Div(28000)→OutValue로 전달하는 배선을 확인합니다. 이는 정수형 원본 구조의 설명이며 실행 계산이나 현재 환산값이 아닙니다. IN0·범위 조건·ENO·현재 호출·값 잘림과 오버플로는 확인 전입니다.</p><div class="table-wrap"><table><thead><tr><th>원본 명령</th><th>형식·값 핀</th><th>근거</th></tr></thead><tbody><tr><td>Convert / Part 164</td><td>SrcType=Int<br>DestType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 164</a></td></tr><tr><td>Convert / Part 167</td><td>SrcType=Int<br>DestType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 167</a></td></tr><tr><td>Add / Part 170</td><td>Card=2<br>SrcType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr><tr><td>Add/in1 / App5</td><td>Part 170 / Wire 231 / ORef 203 / RID 6</td></tr><tr><td>Add/in2 / App6</td><td>Part 170 / Wire 232 / ORef 204 / RID 9</td></tr><tr><td>Add/out / App3</td><td>Part 170 / Wire 233 / ORef 205 / RID 11</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 170</a></td></tr><tr><td>Convert / Part 174</td><td>SrcType=Int<br>DestType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr><tr><td>Add/in1 / App5</td><td>Part 170 / Wire 231 / ORef 203 / RID 6</td></tr><tr><td>Add/in2 / App6</td><td>Part 170 / Wire 232 / ORef 204 / RID 9</td></tr><tr><td>Add/out / App3</td><td>Part 170 / Wire 233 / ORef 205 / RID 11</td></tr><tr><td>Convert/in / Coeff</td><td>Part 174 / Wire 235 / ORef 206 / RID 13</td></tr><tr><td>Convert/out / App4</td><td>Part 174 / Wire 236 / ORef 207 / RID 14</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 174</a></td></tr><tr><td>Mul / Part 177</td><td>Card=2<br>SrcType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr><tr><td>Add/in1 / App5</td><td>Part 170 / Wire 231 / ORef 203 / RID 6</td></tr><tr><td>Add/in2 / App6</td><td>Part 170 / Wire 232 / ORef 204 / RID 9</td></tr><tr><td>Add/out / App3</td><td>Part 170 / Wire 233 / ORef 205 / RID 11</td></tr><tr><td>Convert/in / Coeff</td><td>Part 174 / Wire 235 / ORef 206 / RID 13</td></tr><tr><td>Convert/out / App4</td><td>Part 174 / Wire 236 / ORef 207 / RID 14</td></tr><tr><td>Mul/in1 / App3</td><td>Part 177 / Wire 238 / ORef 208 / RID 11</td></tr><tr><td>Mul/in2 / App4</td><td>Part 177 / Wire 239 / ORef 209 / RID 14</td></tr><tr><td>Mul/out / App3</td><td>Part 177 / Wire 240 / ORef 210 / RID 11</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 177</a></td></tr><tr><td>Div / Part 181</td><td>SrcType=DInt<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr><tr><td>Add/in1 / App5</td><td>Part 170 / Wire 231 / ORef 203 / RID 6</td></tr><tr><td>Add/in2 / App6</td><td>Part 170 / Wire 232 / ORef 204 / RID 9</td></tr><tr><td>Add/out / App3</td><td>Part 170 / Wire 233 / ORef 205 / RID 11</td></tr><tr><td>Convert/in / Coeff</td><td>Part 174 / Wire 235 / ORef 206 / RID 13</td></tr><tr><td>Convert/out / App4</td><td>Part 174 / Wire 236 / ORef 207 / RID 14</td></tr><tr><td>Mul/in1 / App3</td><td>Part 177 / Wire 238 / ORef 208 / RID 11</td></tr><tr><td>Mul/in2 / App4</td><td>Part 177 / Wire 239 / ORef 209 / RID 14</td></tr><tr><td>Mul/out / App3</td><td>Part 177 / Wire 240 / ORef 210 / RID 11</td></tr><tr><td>Div/in1 / App3</td><td>Part 181 / Wire 242 / ORef 211 / RID 11</td></tr><tr><td>Div/in2 / 28000</td><td>Part 181 / Wire 243 / ORef 212 / RID 17</td></tr><tr><td>Div/out / App3</td><td>Part 181 / Wire 244 / ORef 213 / RID 11</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 181</a></td></tr><tr><td>Move / Part 185</td><td>Card=1<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 258 / Wire 30 / ORef 32 / RID 3</td></tr><tr><td>Gt/in2 / -1382</td><td>Part 258 / Wire 31 / ORef 33 / RID 25</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 161 / Wire 27 / ORef 29 / RID 3</td></tr><tr><td>Le/in2 / 32767</td><td>Part 161 / Wire 28 / ORef 34 / RID 29</td></tr><tr><td>Convert/in / Analog_input</td><td>Part 164 / Wire 225 / ORef 199 / RID 3</td></tr><tr><td>Convert/out / App5</td><td>Part 164 / Wire 226 / ORef 200 / RID 6</td></tr><tr><td>Convert/in / Zero</td><td>Part 167 / Wire 228 / ORef 201 / RID 8</td></tr><tr><td>Convert/out / App6</td><td>Part 167 / Wire 229 / ORef 202 / RID 9</td></tr><tr><td>Add/in1 / App5</td><td>Part 170 / Wire 231 / ORef 203 / RID 6</td></tr><tr><td>Add/in2 / App6</td><td>Part 170 / Wire 232 / ORef 204 / RID 9</td></tr><tr><td>Add/out / App3</td><td>Part 170 / Wire 233 / ORef 205 / RID 11</td></tr><tr><td>Convert/in / Coeff</td><td>Part 174 / Wire 235 / ORef 206 / RID 13</td></tr><tr><td>Convert/out / App4</td><td>Part 174 / Wire 236 / ORef 207 / RID 14</td></tr><tr><td>Mul/in1 / App3</td><td>Part 177 / Wire 238 / ORef 208 / RID 11</td></tr><tr><td>Mul/in2 / App4</td><td>Part 177 / Wire 239 / ORef 209 / RID 14</td></tr><tr><td>Mul/out / App3</td><td>Part 177 / Wire 240 / ORef 210 / RID 11</td></tr><tr><td>Div/in1 / App3</td><td>Part 181 / Wire 242 / ORef 211 / RID 11</td></tr><tr><td>Div/in2 / 28000</td><td>Part 181 / Wire 243 / ORef 212 / RID 17</td></tr><tr><td>Div/out / App3</td><td>Part 181 / Wire 244 / ORef 213 / RID 11</td></tr><tr><td>Move/in / App3</td><td>Part 185 / Wire 246 / ORef 214 / RID 11</td></tr><tr><td>Move/out1 / OutValue</td><td>Part 185 / Wire 247 / ORef 215 / RID 19</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 185</a></td></tr><tr><td>Move / Part 193</td><td>Card=1<br><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>배선 식별</th></tr></thead><tbody><tr><td>Contact/operand / IN0</td><td>Part 255 / Wire 220 / ORef 196 / RID 1</td></tr><tr><td>Gt/in1 / Analog_input</td><td>Part 190 / Wire 36 / ORef 42 / RID 3</td></tr><tr><td>Gt/in2 / 32767</td><td>Part 190 / Wire 37 / ORef 43 / RID 29</td></tr><tr><td>Le/in1 / Analog_input</td><td>Part 259 / Wire 38 / ORef 40 / RID 3</td></tr><tr><td>Le/in2 / -1382</td><td>Part 259 / Wire 39 / ORef 41 / RID 25</td></tr><tr><td>Move/in / -9999</td><td>Part 193 / Wire 252 / ORef 218 / RID 21</td></tr><tr><td>Move/out1 / OutValue</td><td>Part 193 / Wire 253 / ORef 219 / RID 19</td></tr></tbody></table></div></td><td><a href="networks/network-1658.html">원본 1658 / Part 193</a></td></tr></tbody></table></div><h3>범위 이상과 호출 허가 해제</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>Move / OutValue</td><td><code>[원본 추가 해석: 지원 전 명령 Div 181.eno]</code></td><td>App3</td><td><a href="networks/network-1658.html">원본 1658 / Part 185</a></td></tr><tr><td>Move / OutValue</td><td><code>(((IN0) AND (Analog_input &gt; 32767)) OR ((IN0) AND (Analog_input &lt;= -1382)))</code></td><td>-9999</td><td><a href="networks/network-1658.html">원본 1658 / Part 193</a></td></tr><tr><td>Coil / Out_of_range</td><td><code>(((IN0) AND (Analog_input &gt; 32767)) OR ((IN0) AND (Analog_input &lt;= -1382)))</code></td><td></td><td><a href="networks/network-1658.html">원본 1658 / Part 23</a></td></tr><tr><td>Move / OutValue</td><td><code>(NOT (IN0))</code></td><td>0</td><td><a href="networks/network-1659.html">원본 1659 / Part 162</a></td></tr></tbody></table></div><p>1658의 범위 이상 분기는 OutValue에 -9999를 쓰고 Out_of_range를 출력합니다. 1659는 NOT IN0일 때 OutValue에0을 쓰며 같은 네트워크에는 Out_of_range 쓰기가 없습니다. 호출되지 않은 때의 값/플래그 유지와 현재 실행 순서는 확인 전입니다.</p><h2 id="flow">3. 가스 유량의 후속 하한 처리</h2><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>Move / Data.MASSICO_FLOW_GAS</td><td><code>((ON) AND (Data.MASSICO_FLOW_GAS &lt; 1))</code></td><td>1</td><td><a href="networks/network-1754.html">원본 1754 / Part 669</a></td></tr></tbody></table></div><p>1754에는 Data.MASSICO_FLOW_GAS&lt;1이면1을 쓰는 Move가 있습니다. 1755의 공기 유량에는 같은 후속 Move를 확인하지 않았습니다. 원시값·변환 직후 값·OFR 플래그·Move 이후 값·HMI 표시를 함께 기록하고 최종 표시값만으로 정상/복구를 판정하지 않습니다.</p><h2 id="outputs">4. 공기272·가스285와 실제 출력</h2><div class="table-wrap"><table><thead><tr><th>출력·백업 주소</th><th>원본 Mul·피연산자</th><th>단자 경로</th></tr></thead><tbody><tr><td>공기 서보 설정 / %QW310</td><td><a href="networks/network-1686.html">원본 1686 / Part 536</a><br><div class="table-wrap"><table><thead><tr><th>값 핀</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 582 / Wire 561 / ORef 546 / RID 1</td></tr><tr><td>Mul/in1 / Data.Burner_Air_Out</td><td>Part 536 / Wire 574 / ORef 555 / RID 54</td></tr><tr><td>Mul/in2 / 272</td><td>Part 536 / Wire 575 / ORef 556 / RID 16</td></tr><tr><td>Mul/out / Calcolo_Aria</td><td>Part 536 / Wire 576 / ORef 557 / RID 59</td></tr></tbody></table></div></td><td>+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3<br>공통·리턴은 FG111/114와 버너 전용도면에서 대조</td></tr><tr><td>가스 서보 설정 / %QW308</td><td><a href="networks/network-1687.html">원본 1687 / Part 590</a><br><div class="table-wrap"><table><thead><tr><th>값 핀</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 626 / Wire 607 / ORef 594 / RID 1</td></tr><tr><td>Contact/operand / ON</td><td>Part 628 / Wire 620 / ORef 603 / RID 1</td></tr><tr><td>Mul/in1 / Data.Burner_Gas_Out</td><td>Part 590 / Wire 622 / ORef 604 / RID 62</td></tr><tr><td>Mul/in2 / 285</td><td>Part 590 / Wire 623 / ORef 605 / RID 135</td></tr><tr><td>Mul/out / BR01_GAS_SP</td><td>Part 590 / Wire 624 / ORef 606 / RID 67</td></tr></tbody></table></div></td><td>+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3<br>공통·리턴은 FG111/114와 버너 전용도면에서 대조</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>Move / Data.Burner_Air_Out</td><td><code>((ON) AND (Data.Burner_Air_Out &lt; 0))</code></td><td>0</td><td><a href="networks/network-1686.html">원본 1686 / Part 523</a></td></tr><tr><td>Move / Data.Burner_Air_Out</td><td><code>((ON) AND (Data.Burner_Air_Out &gt; 100))</code></td><td>100</td><td><a href="networks/network-1686.html">원본 1686 / Part 531</a></td></tr><tr><td>Mul / Calcolo_Aria</td><td><code>[원본 추가 해석: 지원 전 명령 Mul]</code></td><td></td><td><a href="networks/network-1686.html">원본 1686 / Part 536</a></td></tr><tr><td>Move / BR01_AIR_SP</td><td><code>((ON) AND ON)</code></td><td>Calcolo_Aria</td><td><a href="networks/network-1686.html">원본 1686 / Part 543</a></td></tr><tr><td>Move / Data.Burner_Gas_Out</td><td><code>((ON) AND (Data.Burner_Gas_Out &lt; 0))</code></td><td>0</td><td><a href="networks/network-1687.html">원본 1687 / Part 576</a></td></tr><tr><td>Move / Data.Burner_Gas_Out</td><td><code>((ON) AND (Data.Burner_Gas_Out &gt; 100))</code></td><td>100</td><td><a href="networks/network-1687.html">원본 1687 / Part 584</a></td></tr><tr><td>Mul / BR01_GAS_SP</td><td><code>[원본 추가 해석: 지원 전 명령 Mul]</code></td><td></td><td><a href="networks/network-1687.html">원본 1687 / Part 590</a></td></tr><tr><td>Move / test_out</td><td><code>[원본 추가 해석: 지원 전 명령 Mul 590.eno]</code></td><td>BR01_GAS_SP</td><td><a href="networks/network-1687.html">원본 1687 / Part 22</a></td></tr><tr><td>Add / Data.Burner_Air_Out</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1724.html">원본 1724 / Part 233</a></td></tr><tr><td>Add / Data.Burner_Air_Out</td><td><code>[원본 추가 해석: 지원 전 명령 Add]</code></td><td></td><td><a href="networks/network-1724.html">원본 1724 / Part 242</a></td></tr><tr><td>Move / Data.Burner_Gas_Out</td><td><code>((ON) AND (Data.Burner_Gas_Out &lt; 0))</code></td><td>0</td><td><a href="networks/network-1834.html">원본 1834 / Part 566</a></td></tr><tr><td>Move / Data.Burner_Gas_Out</td><td><code>((ON) AND (Data.Burner_Gas_Out &gt; 100))</code></td><td>100</td><td><a href="networks/network-1834.html">원본 1834 / Part 574</a></td></tr></tbody></table></div><p>0~100 제한과 272/285 원본 계수를 보존합니다. QW 원시값과 실제 mA·서보 위치·유량은 서로 다른 확인 항목입니다. 1724의 주기 제목은 현재 CPU의 실행 주기 증거가 아니며, 복수 쓰기와 현재 ENO/호출을 확인하기 전에는 최종 값을 확정하지 않습니다.</p><h2 id="hmi">5. 기존 HMI 설정 참고</h2><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>RESET_BURNER_COUNT</td><td>DB41,X50.1</td><td>PLC</td></tr><tr><td>BR_01\HighFlame</td><td>DB11,X84.0</td><td>PLC</td></tr><tr><td>BR_01\BurnerON</td><td>DB11,X84.1</td><td>PLC</td></tr><tr><td>BR_01\Flag</td><td>DB2,X5.2</td><td>PLC</td></tr><tr><td>BR_01\Auto</td><td>DB2,X4.3</td><td>PLC</td></tr><tr><td>Burner_ready</td><td>DB2,X5.1</td><td>PLC</td></tr><tr><td>I_BR_01_RETRANSMISSION_AIR</td><td>DB13,INT78</td><td>PLC</td></tr><tr><td>I_BR_01_RETRANSMISSION_GAS</td><td>DB13,INT76</td><td>PLC</td></tr><tr><td>I_BR_01_MASSFLOWMETER_GAS</td><td>DB13,INT80</td><td>PLC</td></tr><tr><td>I_BR_01_MASSFLOWMETER_AIR</td><td>DB13,INT82</td><td>PLC</td></tr></tbody></table></div><p>기존 BR01 분류의 설정 행을 그대로 연결한 참고 목록입니다. 태그명만으로 현재 DB 배치·물리 단위·실제값과 위 OutValue의 전달 일치를 확정하지 않습니다. 현재 HMI/PLC 버전과 표시 환산을 대조합니다.</p><h2 id="writes">6. Global/Local 범위와 전체 정적 쓰기</h2><p>알고리즘의 Local 변수는 signal linearization 블록 범위로 관리하며 같은 이름의 Global·다른 블록 Local을 합치지 않습니다. 기존 trace에서 방향 미확정으로 남은 호출 핀은 그대로 보존합니다. 백업 기존simulation 참조는 원본 구조 자료입니다.</p><details><summary>ON / Global</summary><p>읽기 287 · 쓰기 0 · 방향 미확정 42 · 다른 범위 1</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a><br>CRef/IN0 / Wire 60 / ORef 53</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1732.html">원본 1732 / Part 66</a><br>CRef/IN0 / Wire 80 / ORef 73</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1733.html">원본 1733 / Part 86</a><br>CRef/IN0 / Wire 100 / ORef 93</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1734.html">원본 1734 / Part 106</a><br>CRef/IN0 / Wire 120 / ORef 113</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1735.html">원본 1735 / Part 185</a><br>CRef/IN0 / Wire 235 / ORef 215</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1736.html">원본 1736 / Part 260</a><br>CRef/IN0 / Wire 310 / ORef 290</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1737.html">원본 1737 / Part 276</a><br>CRef/IN0 / Wire 290 / ORef 283</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1738.html">원본 1738 / Part 296</a><br>CRef/IN0 / Wire 310 / ORef 303</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1739.html">원본 1739 / Part 316</a><br>CRef/IN0 / Wire 330 / ORef 323</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1740.html">원본 1740 / Part 336</a><br>CRef/IN0 / Wire 350 / ORef 343</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1741.html">원본 1741 / Part 356</a><br>CRef/IN0 / Wire 370 / ORef 363</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1742.html">원본 1742 / Part 376</a><br>CRef/IN0 / Wire 390 / ORef 383</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1743.html">원본 1743 / Part 396</a><br>CRef/IN0 / Wire 410 / ORef 403</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1744.html">원본 1744 / Part 416</a><br>CRef/IN0 / Wire 430 / ORef 423</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1745.html">원본 1745 / Part 436</a><br>CRef/IN0 / Wire 450 / ORef 443</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1746.html">원본 1746 / Part 456</a><br>CRef/IN0 / Wire 470 / ORef 463</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1747.html">원본 1747 / Part 476</a><br>CRef/IN0 / Wire 490 / ORef 483</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1748.html">원본 1748 / Part 496</a><br>CRef/IN0 / Wire 510 / ORef 503</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1749.html">원본 1749 / Part 516</a><br>CRef/IN0 / Wire 530 / ORef 523</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1750.html">원본 1750 / Part 558</a><br>CRef/IN0 / Wire 583 / ORef 572</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1751.html">원본 1751 / Part 575</a><br>CRef/IN0 / Wire 589 / ORef 582</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/IN0 / Wire 609 / ORef 602</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/IN0 / Wire 629 / ORef 622</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/IN0 / Wire 685 / ORef 674</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/IN0 / Wire 690 / ORef 683</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1762.html">원본 1762 / Part 1059</a><br>CRef/IN0 / Wire 1107 / ORef 1081</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1763.html">원본 1763 / Part 30</a><br>CRef/IN0 / Wire 75 / ORef 48</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1764.html">원본 1764 / Part 1163</a><br>CRef/IN0 / Wire 1211 / ORef 1185</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1765.html">원본 1765 / Part 1267</a><br>CRef/IN0 / Wire 1315 / ORef 1289</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1766.html">원본 1766 / Part 1475</a><br>CRef/IN0 / Wire 1523 / ORef 1497</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1767.html">원본 1767 / Part 1456</a><br>CRef/IN0 / Wire 1470 / ORef 1463</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1768.html">원본 1768 / Part 22</a><br>CRef/IN0 / Wire 34 / ORef 25</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1769.html">원본 1769 / Part 22</a><br>CRef/IN0 / Wire 34 / ORef 25</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1770.html">원본 1770 / Part 1476</a><br>CRef/IN0 / Wire 1490 / ORef 1483</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1771.html">원본 1771 / Part 1496</a><br>CRef/IN0 / Wire 1510 / ORef 1503</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1772.html">원본 1772 / Part 1516</a><br>CRef/IN0 / Wire 1530 / ORef 1523</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1773.html">원본 1773 / Part 1536</a><br>CRef/IN0 / Wire 1550 / ORef 1543</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1774.html">원본 1774 / Part 1556</a><br>CRef/IN0 / Wire 1570 / ORef 1563</td></tr><tr><td>pending / analog input conversion</td><td><a href="networks/network-1775.html">원본 1775 / Part 1576</a><br>CRef/IN0 / Wire 1590 / ORef 1583</td></tr><tr><td>pending / control_stechio</td><td><a href="networks/network-1832.html">원본 1832 / Part 663</a><br>CRef/P_SEL / Wire 733 / ORef 678</td></tr><tr><td>pending / control_stechio</td><td><a href="networks/network-1832.html">원본 1832 / Part 663</a><br>CRef/I_SEL / Wire 734 / ORef 679</td></tr><tr><td>pending / control_stechio</td><td><a href="networks/network-1832.html">원본 1832 / Part 663</a><br>CRef/D_SEL / Wire 737 / ORef 682</td></tr></tbody></table></div></details><details><summary>BR01_GAS / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/Analog_input / Wire 610 / ORef 603</td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_GAS_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/Coeff / Wire 611 / ORef 604</td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_GAS_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/Zero / Wire 612 / ORef 605</td></tr></tbody></table></div></details><details><summary>Data.GAS_BR_01 / Global</summary><p>읽기 1 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/OutValue / Wire 613 / ORef 606</td></tr></tbody></table></div></details><details><summary>Allarm.BR01_Gas_OFR / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1752.html">원본 1752 / Part 595</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td></tr></tbody></table></div></details><details><summary>BR01_AIR / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/Analog_input / Wire 630 / ORef 623</td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_TRASM_AIR_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/Coeff / Wire 631 / ORef 624</td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_TRASM_AIR_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/Zero / Wire 632 / ORef 625</td></tr></tbody></table></div></details><details><summary>Data.AIR_BR_01 / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/OutValue / Wire 633 / ORef 626</td></tr></tbody></table></div></details><details><summary>Allarm.BR01_Air_OFR / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1753.html">원본 1753 / Part 615</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td></tr></tbody></table></div></details><details><summary>BR01_FlowMeter_GAS / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/Analog_input / Wire 686 / ORef 675</td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_FLOW_GAS_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/Coeff / Wire 687 / ORef 676</td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_FLOW_GAS_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/Zero / Wire 688 / ORef 677</td></tr></tbody></table></div></details><details><summary>Data.MASSICO_FLOW_GAS / Global</summary><p>읽기 1 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/OutValue / Wire 689 / ORef 678</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 669</a><br>Move/out1 / Wire 695 / ORef 683</td></tr></tbody></table></div></details><details><summary>Allarm.Massico_Gas_OFR / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1754.html">원본 1754 / Part 659</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td></tr></tbody></table></div></details><details><summary>BR01_FlowMeter_AIR / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/Analog_input / Wire 691 / ORef 684</td></tr></tbody></table></div></details><details><summary>Coeff.COEFF_FLOW_AIR_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/Coeff / Wire 692 / ORef 685</td></tr></tbody></table></div></details><details><summary>Coeff.ZERO_FLOW_AIR_BR01 / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 1 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>pending / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/Zero / Wire 693 / ORef 686</td></tr></tbody></table></div></details><details><summary>Data.MASSICO_FLOW_AIR / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/OutValue / Wire 694 / ORef 687</td></tr></tbody></table></div></details><details><summary>Allarm.Massico_Air_OFR / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1755.html">원본 1755 / Part 676</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td></tr></tbody></table></div></details><details><summary>Data.Burner_Air_Out / Global</summary><p>읽기 27 · 쓰기 4 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog output conversion</td><td><a href="networks/network-1686.html">원본 1686 / Part 523</a><br>Move/out1 / Wire 567 / ORef 550</td></tr><tr><td>write / analog output conversion</td><td><a href="networks/network-1686.html">원본 1686 / Part 531</a><br>Move/out1 / Wire 573 / ORef 554</td></tr><tr><td>write / cyc_int2 ogni 1s</td><td><a href="networks/network-1724.html">원본 1724 / Part 233</a><br>Add/out / Wire 264 / ORef 251</td></tr><tr><td>write / cyc_int2 ogni 1s</td><td><a href="networks/network-1724.html">원본 1724 / Part 242</a><br>Add/out / Wire 271 / ORef 256</td></tr></tbody></table></div></details><details><summary>Data.Burner_Gas_Out / Global</summary><p>읽기 5 · 쓰기 4 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog output conversion</td><td><a href="networks/network-1687.html">원본 1687 / Part 576</a><br>Move/out1 / Wire 613 / ORef 598</td></tr><tr><td>write / analog output conversion</td><td><a href="networks/network-1687.html">원본 1687 / Part 584</a><br>Move/out1 / Wire 619 / ORef 602</td></tr><tr><td>write / control_stechio</td><td><a href="networks/network-1834.html">원본 1834 / Part 566</a><br>Move/out1 / Wire 592 / ORef 581</td></tr><tr><td>write / control_stechio</td><td><a href="networks/network-1834.html">원본 1834 / Part 574</a><br>Move/out1 / Wire 598 / ORef 585</td></tr></tbody></table></div></details><details><summary>BR01_AIR_SP / Global</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog output conversion</td><td><a href="networks/network-1686.html">원본 1686 / Part 543</a><br>Move/out1 / Wire 580 / ORef 560</td></tr></tbody></table></div></details><details><summary>BR01_GAS_SP / Global</summary><p>읽기 1 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog output conversion</td><td><a href="networks/network-1687.html">원본 1687 / Part 590</a><br>Mul/out / Wire 624 / ORef 606</td></tr></tbody></table></div></details><details><summary>Calcolo_Aria / Global</summary><p>읽기 0 · 쓰기 0 · 방향 미확정 0 · 다른 범위 2</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.Burner_Panel_SetPoint / Global</summary><p>읽기 7 · 쓰기 10 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / burner control</td><td><a href="networks/network-1862.html">원본 1862 / Part 441</a><br>Move/out1 / Wire 525 / ORef 488</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1868.html">원본 1868 / Part 1171</a><br>Move/out1 / Wire 1508 / ORef 1389</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1868.html">원본 1868 / Part 1232</a><br>Move/out1 / Wire 1547 / ORef 1417</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1870.html">원본 1870 / Part 1181</a><br>Move/out1 / Wire 1216 / ORef 1198</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1871.html">원본 1871 / Part 1176</a><br>Add/out / Wire 1187 / ORef 1183</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1872.html">원본 1872 / Part 1265</a><br>Move/out1 / Wire 1325 / ORef 1302</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1872.html">원본 1872 / Part 1273</a><br>Move/out1 / Wire 1331 / ORef 1306</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1872.html">원본 1872 / Part 1282</a><br>Move/out1 / Wire 1338 / ORef 1311</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1872.html">원본 1872 / Part 1294</a><br>Move/out1 / Wire 1348 / ORef 1317</td></tr><tr><td>write / burner control</td><td><a href="networks/network-1873.html">원본 1873 / Part 1268</a><br>Move/out1 / Wire 1276 / ORef 1273</td></tr></tbody></table></div></details><details><summary>Allarm.MAX_MAX_TC09 / Global</summary><p>읽기 7 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1095</a><br>SCoil/operand / Wire 1169 / ORef 1126</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1100</a><br>RCoil/operand / Wire 1173 / ORef 1129</td></tr></tbody></table></div></details><details><summary>Allarm.MAX_MAX_TC01_TEMP / Global</summary><p>읽기 3 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1979.html">원본 1979 / Part 203</a><br>SCoil/operand / Wire 279 / ORef 236</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1979.html">원본 1979 / Part 208</a><br>RCoil/operand / Wire 284 / ORef 239</td></tr></tbody></table></div></details><details><summary>Allarm.MAX_TC04_TEMP / Global</summary><p>읽기 3 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 455</a><br>SCoil/operand / Wire 530 / ORef 499</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 484</a><br>RCoil/operand / Wire 551 / ORef 512</td></tr></tbody></table></div></details><details><summary>Allarm.MAX_TC05_TEMP / Global</summary><p>읽기 3 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 476</a><br>SCoil/operand / Wire 546 / ORef 509</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 488</a><br>RCoil/operand / Wire 554 / ORef 514</td></tr></tbody></table></div></details><details><summary>Allarm.MAX_MAX_TC03_TEMP / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 420</a><br>SCoil/operand / Wire 536 / ORef 469</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 425</a><br>RCoil/operand / Wire 541 / ORef 472</td></tr></tbody></table></div></details><details><summary>Allarm.RO01_Signal_Fault / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1985.html">원본 1985 / Part 690</a><br>SCoil/operand / Wire 733 / ORef 710</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1985.html">원본 1985 / Part 695</a><br>RCoil/operand / Wire 739 / ORef 713</td></tr></tbody></table></div></details><details><summary>Allarm.TC01_TC02_COMP_FAULT / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 775</a><br>SCoil/operand / Wire 824 / ORef 797</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 780</a><br>RCoil/operand / Wire 830 / ORef 800</td></tr></tbody></table></div></details><details><summary>Allarm.Low_Aspiration / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1987.html">원본 1987 / Part 814</a><br>SCoil/operand / Wire 849 / ORef 830</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1987.html">원본 1987 / Part 819</a><br>RCoil/operand / Wire 854 / ORef 833</td></tr></tbody></table></div></details><details><summary>Allarm.PSL_AIR_LOW / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 2</td><td><a href="networks/network-1227.html">원본 1227 / Part 262</a><br>SCoil/operand / Wire 279 / ORef 271</td></tr><tr><td>write / allarms 2</td><td><a href="networks/network-1227.html">원본 1227 / Part 268</a><br>RCoil/operand / Wire 284 / ORef 275</td></tr></tbody></table></div></details><details><summary>Allarm.HYDROGEN_BOX_FAULT / Global</summary><p>읽기 4 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / allarms 3</td><td><a href="networks/network-1990.html">원본 1990 / Part 929</a><br>SCoil/operand / Wire 946 / ORef 938</td></tr><tr><td>write / allarms 3</td><td><a href="networks/network-1990.html">원본 1990 / Part 935</a><br>RCoil/operand / Wire 951 / ORef 942</td></tr></tbody></table></div></details><details><summary>Allarm.EmergencyStopTC1_2 / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Manage_TC1_2.PID_Ref_Temp / Global</summary><p>읽기 22 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.Temp_TC01 / Global</summary><p>읽기 9 · 쓰기 4 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 42</a><br>Add/out / Wire 91 / ORef 60</td></tr><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 45</a><br>Sub/out / Wire 99 / ORef 66</td></tr><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 49</a><br>Sub/out / Wire 109 / ORef 73</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1739.html">원본 1739 / Part 316</a><br>CRef/OutValue / Wire 334 / ORef 327</td></tr></tbody></table></div></details><details><summary>Data.Temp_TC02 / Global</summary><p>읽기 2 · 쓰기 2 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 50</a><br>Add/out / Wire 112 / ORef 76</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1740.html">원본 1740 / Part 336</a><br>CRef/OutValue / Wire 354 / ORef 347</td></tr></tbody></table></div></details><details><summary>Data.Temp_TC03 / Global</summary><p>읽기 7 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1741.html">원본 1741 / Part 356</a><br>CRef/OutValue / Wire 374 / ORef 367</td></tr></tbody></table></div></details><details><summary>Data.Temp_TC04 / Global</summary><p>읽기 3 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a><br>CRef/OutValue / Wire 64 / ORef 57</td></tr></tbody></table></div></details><details><summary>Data.Temp_TC05 / Global</summary><p>읽기 3 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1732.html">원본 1732 / Part 66</a><br>CRef/OutValue / Wire 84 / ORef 77</td></tr></tbody></table></div></details><details><summary>Data.TC_09 / Global</summary><p>읽기 6 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1733.html">원본 1733 / Part 86</a><br>CRef/OutValue / Wire 104 / ORef 97</td></tr></tbody></table></div></details><details><summary>Data.TC01_MAX_ALL / Global</summary><p>읽기 3 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.TC03_MAX_ALL / Global</summary><p>읽기 3 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.TC04_TC05_MAX_ALL / Global</summary><p>읽기 2 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.TC09_MAX_MAX / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Data.PC_01 / Global</summary><p>읽기 4 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1775.html">원본 1775 / Part 1576</a><br>CRef/OutValue / Wire 1594 / ORef 1587</td></tr></tbody></table></div></details><details><summary>Data.Min_Pressure_PC_01 / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Inputs.Low Pressure Air / Global</summary><p>읽기 2 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / simulation</td><td><a href="networks/network-1080.html">원본 1080 / Part 33</a><br>Coil/operand / Wire 25 / ORef 34</td></tr></tbody></table></div></details><details><summary>Inputs.NITROGEN TANK READY / Global</summary><p>읽기 2 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / simulation</td><td><a href="networks/network-1080.html">원본 1080 / Part 39</a><br>Coil/operand / Wire 38 / ORef 40</td></tr></tbody></table></div></details><details><summary>ServiceBit / Global</summary><p>읽기 5 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>RO01-RO02control disable / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>TC01-TC02control disable / Global</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>IN0 / Local / signal linearization</summary><p>읽기 2 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Analog_input / Local / signal linearization</summary><p>읽기 5 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Zero / Local / signal linearization</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>Coeff / Local / signal linearization</summary><p>읽기 1 · 쓰기 0 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody></tbody></table></div></details><details><summary>App3 / Local / signal linearization</summary><p>읽기 3 · 쓰기 3 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 170</a><br>Add/out / Wire 233 / ORef 205</td></tr><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 177</a><br>Mul/out / Wire 240 / ORef 210</td></tr><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 181</a><br>Div/out / Wire 244 / ORef 213</td></tr></tbody></table></div></details><details><summary>App4 / Local / signal linearization</summary><p>읽기 1 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 174</a><br>Convert/out / Wire 236 / ORef 207</td></tr></tbody></table></div></details><details><summary>App5 / Local / signal linearization</summary><p>읽기 1 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 164</a><br>Convert/out / Wire 226 / ORef 200</td></tr></tbody></table></div></details><details><summary>App6 / Local / signal linearization</summary><p>읽기 1 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 167</a><br>Convert/out / Wire 229 / ORef 202</td></tr></tbody></table></div></details><details><summary>OutValue / Local / signal linearization</summary><p>읽기 0 · 쓰기 3 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 185</a><br>Move/out1 / Wire 247 / ORef 215</td></tr><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 193</a><br>Move/out1 / Wire 253 / ORef 219</td></tr><tr><td>write / signal linearization</td><td><a href="networks/network-1659.html">원본 1659 / Part 162</a><br>Move/out1 / Wire 170 / ORef 167</td></tr></tbody></table></div></details><details><summary>Out_of_range / Local / signal linearization</summary><p>읽기 0 · 쓰기 1 · 방향 미확정 0 · 다른 범위 0</p><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>명령·핀·근거</th></tr></thead><tbody><tr><td>write / signal linearization</td><td><a href="networks/network-1658.html">원본 1658 / Part 23</a><br>Coil/operand / Wire 22 / ORef 24</td></tr></tbody></table></div></details><h2 id="checks">7. 추가 확인</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>관찰·확인 경계</th></tr></thead><tbody><tr><td>PM-01 / 4–20mA 도면과 원본 환산의 경계<br>현재 모듈·계수·단위 확인 대기</td><td>네 입력은 같은 Signal linearization 블록을 호출하지만 Coeff와 Zero 피연산자는 각각 다릅니다. 원본 Int→DInt, Add·Mul·Div(28000)와 원시 범위 비교를 보존합니다. 현재 모듈 범위·단위·계수/영점 값과 수치 잘림·오버플로·ENO는 확인 전입니다.</td></tr><tr><td>PM-02 / 가스 유량의 하한1과 범위 이상 표시<br>현재 값·호출·후속 쓰기 확인 대기</td><td>1658의 범위 이상 분기는 OutValue에 -9999를 쓰고 Out_of_range를 출력합니다. 1754에는 Data.MASSICO_FLOW_GAS&lt;1이면1을 쓰는 별도 Move가 있습니다. 변환값·후속값·OFR 플래그를 함께 기록하며 최종 표시값만으로 센서 정상/복구를 판정하지 않습니다. 같은 스캔의 최종값은 확인 전입니다.</td></tr><tr><td>PM-03 / 공기272·가스285와 설정값의 복수 쓰기<br>현재 출력 범위·쓰기 주체 확인 대기</td><td>1686 공기 Mul은272, 1687 가스 Mul은285입니다. 0~100 제한·QW 값 전달과 1724/1834의 관련 쓰기는 별도입니다. 현재 출력 모듈 범위나 실제 mA/위치에 대한 환산 기준을 임의로27648 등으로 바꾸지 않습니다.</td></tr></tbody></table></div><h2 id="native">8. 원본 Part·CRef·Wire·선언</h2><details><summary>1658 / signal linearization / </summary><p><a href="sources/decoded-original/0291-FlgNet.xml">원본 XML</a> · SHA256 fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>255</td><td>Contact / {&quot;UId&quot;: &quot;255&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>258</td><td>Gt / {&quot;UId&quot;: &quot;258&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>161</td><td>Le / {&quot;UId&quot;: &quot;161&quot;, &quot;Gate&quot;: &quot;Le&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>164</td><td>Convert / {&quot;UId&quot;: &quot;164&quot;, &quot;Gate&quot;: &quot;Convert&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;DestType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>167</td><td>Convert / {&quot;UId&quot;: &quot;167&quot;, &quot;Gate&quot;: &quot;Convert&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;DestType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>170</td><td>Add / {&quot;UId&quot;: &quot;170&quot;, &quot;Gate&quot;: &quot;Add&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>174</td><td>Convert / {&quot;UId&quot;: &quot;174&quot;, &quot;Gate&quot;: &quot;Convert&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;DestType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>177</td><td>Mul / {&quot;UId&quot;: &quot;177&quot;, &quot;Gate&quot;: &quot;Mul&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>181</td><td>Div / {&quot;UId&quot;: &quot;181&quot;, &quot;Gate&quot;: &quot;Div&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;DInt&quot;}] / []</td></tr><tr><td>185</td><td>Move / {&quot;UId&quot;: &quot;185&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>190</td><td>Gt / {&quot;UId&quot;: &quot;190&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>259</td><td>Le / {&quot;UId&quot;: &quot;259&quot;, &quot;Gate&quot;: &quot;Le&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>47</td><td>O / {&quot;UId&quot;: &quot;47&quot;, &quot;Gate&quot;: &quot;O&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}] / []</td></tr><tr><td>193</td><td>Move / {&quot;UId&quot;: &quot;193&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>23</td><td>Coil / {&quot;UId&quot;: &quot;23&quot;, &quot;Gate&quot;: &quot;Coil&quot;} / [] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>257</td><td>Powerrail  / <br>PCon 255 / in</td></tr><tr><td>220</td><td>OCon 196 /  · IN0<br>PCon 255 / operand</td></tr><tr><td>256</td><td>PCon 255 / out<br>PCon 258 / pre<br>PCon 190 / pre<br>PCon 259 / pre</td></tr><tr><td>30</td><td>OCon 32 /  · Analog_input<br>PCon 258 / in1</td></tr><tr><td>31</td><td>OCon 33 /  · -1382<br>PCon 258 / in2</td></tr><tr><td>25</td><td>PCon 258 / out<br>PCon 161 / pre</td></tr><tr><td>27</td><td>OCon 29 /  · Analog_input<br>PCon 161 / in1</td></tr><tr><td>28</td><td>OCon 34 /  · 32767<br>PCon 161 / in2</td></tr><tr><td>26</td><td>PCon 161 / out<br>PCon 164 / en</td></tr><tr><td>225</td><td>OCon 199 /  · Analog_input<br>PCon 164 / in</td></tr><tr><td>227</td><td>PCon 164 / eno<br>PCon 167 / en</td></tr><tr><td>226</td><td>PCon 164 / out<br>OCon 200 /  · App5</td></tr><tr><td>228</td><td>OCon 201 /  · Zero<br>PCon 167 / in</td></tr><tr><td>230</td><td>PCon 167 / eno<br>PCon 170 / en</td></tr><tr><td>229</td><td>PCon 167 / out<br>OCon 202 /  · App6</td></tr><tr><td>231</td><td>OCon 203 /  · App5<br>PCon 170 / in1</td></tr><tr><td>232</td><td>OCon 204 /  · App6<br>PCon 170 / in2</td></tr><tr><td>234</td><td>PCon 170 / eno<br>PCon 174 / en</td></tr><tr><td>233</td><td>PCon 170 / out<br>OCon 205 /  · App3</td></tr><tr><td>235</td><td>OCon 206 /  · Coeff<br>PCon 174 / in</td></tr><tr><td>237</td><td>PCon 174 / eno<br>PCon 177 / en</td></tr><tr><td>236</td><td>PCon 174 / out<br>OCon 207 /  · App4</td></tr><tr><td>238</td><td>OCon 208 /  · App3<br>PCon 177 / in1</td></tr><tr><td>239</td><td>OCon 209 /  · App4<br>PCon 177 / in2</td></tr><tr><td>241</td><td>PCon 177 / eno<br>PCon 181 / en</td></tr><tr><td>240</td><td>PCon 177 / out<br>OCon 210 /  · App3</td></tr><tr><td>242</td><td>OCon 211 /  · App3<br>PCon 181 / in1</td></tr><tr><td>243</td><td>OCon 212 /  · 28000<br>PCon 181 / in2</td></tr><tr><td>245</td><td>PCon 181 / eno<br>PCon 185 / en</td></tr><tr><td>244</td><td>PCon 181 / out<br>OCon 213 /  · App3</td></tr><tr><td>246</td><td>OCon 214 /  · App3<br>PCon 185 / in</td></tr><tr><td>247</td><td>PCon 185 / out1<br>OCon 215 /  · OutValue</td></tr><tr><td>36</td><td>OCon 42 /  · Analog_input<br>PCon 190 / in1</td></tr><tr><td>37</td><td>OCon 43 /  · 32767<br>PCon 190 / in2</td></tr><tr><td>35</td><td>PCon 190 / out<br>PCon 47 / in1</td></tr><tr><td>38</td><td>OCon 40 /  · Analog_input<br>PCon 259 / in1</td></tr><tr><td>39</td><td>OCon 41 /  · -1382<br>PCon 259 / in2</td></tr><tr><td>48</td><td>PCon 259 / out<br>PCon 47 / in2</td></tr><tr><td>49</td><td>PCon 47 / out<br>PCon 193 / en</td></tr><tr><td>252</td><td>OCon 218 /  · -9999<br>PCon 193 / in</td></tr><tr><td>21</td><td>PCon 193 / eno<br>PCon 23 / in</td></tr><tr><td>253</td><td>PCon 193 / out1<br>OCon 219 /  · OutValue</td></tr><tr><td>22</td><td>OCon 24 /  · Out_of_range<br>PCon 23 / operand</td></tr></tbody></table></div></details><details><summary>1659 / signal linearization / </summary><p><a href="sources/decoded-original/0014-FlgNet.xml">원본 XML</a> · SHA256 2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>171</td><td>Contact / {&quot;UId&quot;: &quot;171&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / [&#x27;operand&#x27;]</td></tr><tr><td>162</td><td>Move / {&quot;UId&quot;: &quot;162&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>173</td><td>Powerrail  / <br>PCon 171 / in</td></tr><tr><td>168</td><td>OCon 165 /  · IN0<br>PCon 171 / operand</td></tr><tr><td>172</td><td>PCon 171 / out<br>PCon 162 / en</td></tr><tr><td>169</td><td>OCon 166 /  · 0<br>PCon 162 / in</td></tr><tr><td>170</td><td>PCon 162 / out1<br>OCon 167 /  · OutValue</td></tr></tbody></table></div></details><details><summary>1686 / analog output conversion / br01 burner</summary><p><a href="sources/decoded-original/0467-FlgNet.xml">원본 XML</a> · SHA256 126749547e09ee8f0584da5892a8c4025d85555c21bba40a4a5ad25e2a7591a8</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>582</td><td>Contact / {&quot;UId&quot;: &quot;582&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>520</td><td>Lt / {&quot;UId&quot;: &quot;520&quot;, &quot;Gate&quot;: &quot;Lt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>523</td><td>Move / {&quot;UId&quot;: &quot;523&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>528</td><td>Gt / {&quot;UId&quot;: &quot;528&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>531</td><td>Move / {&quot;UId&quot;: &quot;531&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>536</td><td>Mul / {&quot;UId&quot;: &quot;536&quot;, &quot;Gate&quot;: &quot;Mul&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>584</td><td>Contact / {&quot;UId&quot;: &quot;584&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>543</td><td>Move / {&quot;UId&quot;: &quot;543&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>586</td><td>Powerrail  / <br>PCon 582 / in</td></tr><tr><td>561</td><td>OCon 546 /  · ON<br>PCon 582 / operand</td></tr><tr><td>583</td><td>PCon 582 / out<br>PCon 520 / pre<br>PCon 528 / pre<br>PCon 536 / en<br>PCon 584 / in</td></tr><tr><td>562</td><td>OCon 547 /  · Data.Burner_Air_Out<br>PCon 520 / in1</td></tr><tr><td>563</td><td>OCon 548 /  · 0<br>PCon 520 / in2</td></tr><tr><td>564</td><td>PCon 520 / out<br>PCon 523 / en</td></tr><tr><td>566</td><td>OCon 549 /  · 0<br>PCon 523 / in</td></tr><tr><td>567</td><td>PCon 523 / out1<br>OCon 550 /  · Data.Burner_Air_Out</td></tr><tr><td>568</td><td>OCon 551 /  · Data.Burner_Air_Out<br>PCon 528 / in1</td></tr><tr><td>569</td><td>OCon 552 /  · 100<br>PCon 528 / in2</td></tr><tr><td>570</td><td>PCon 528 / out<br>PCon 531 / en</td></tr><tr><td>572</td><td>OCon 553 /  · 100<br>PCon 531 / in</td></tr><tr><td>573</td><td>PCon 531 / out1<br>OCon 554 /  · Data.Burner_Air_Out</td></tr><tr><td>574</td><td>OCon 555 /  · Data.Burner_Air_Out<br>PCon 536 / in1</td></tr><tr><td>575</td><td>OCon 556 /  · 272<br>PCon 536 / in2</td></tr><tr><td>576</td><td>PCon 536 / out<br>OCon 557 /  · Calcolo_Aria</td></tr><tr><td>577</td><td>OCon 558 /  · ON<br>PCon 584 / operand</td></tr><tr><td>585</td><td>PCon 584 / out<br>PCon 543 / en</td></tr><tr><td>579</td><td>OCon 559 /  · Calcolo_Aria<br>PCon 543 / in</td></tr><tr><td>580</td><td>PCon 543 / out1<br>OCon 560 /  · BR01_AIR_SP</td></tr></tbody></table></div></details><details><summary>1687 / analog output conversion / br01 burner - gas</summary><p><a href="sources/decoded-original/0468-FlgNet.xml">원본 XML</a> · SHA256 4e29e6dd5cb60e64a7116f3f66bf51d8f476aa6cff6de3542689a50996c2015b</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>626</td><td>Contact / {&quot;UId&quot;: &quot;626&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>573</td><td>Lt / {&quot;UId&quot;: &quot;573&quot;, &quot;Gate&quot;: &quot;Lt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>576</td><td>Move / {&quot;UId&quot;: &quot;576&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>581</td><td>Gt / {&quot;UId&quot;: &quot;581&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>584</td><td>Move / {&quot;UId&quot;: &quot;584&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>628</td><td>Contact / {&quot;UId&quot;: &quot;628&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>590</td><td>Mul / {&quot;UId&quot;: &quot;590&quot;, &quot;Gate&quot;: &quot;Mul&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>22</td><td>Move / {&quot;UId&quot;: &quot;22&quot;, &quot;Gate&quot;: &quot;Move&quot;, &quot;DisableENO&quot;: &quot;true&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>630</td><td>Powerrail  / <br>PCon 626 / in</td></tr><tr><td>607</td><td>OCon 594 /  · ON<br>PCon 626 / operand</td></tr><tr><td>627</td><td>PCon 626 / out<br>PCon 573 / pre<br>PCon 581 / pre<br>PCon 628 / in</td></tr><tr><td>608</td><td>OCon 595 /  · Data.Burner_Gas_Out<br>PCon 573 / in1</td></tr><tr><td>609</td><td>OCon 596 /  · 0<br>PCon 573 / in2</td></tr><tr><td>610</td><td>PCon 573 / out<br>PCon 576 / en</td></tr><tr><td>612</td><td>OCon 597 /  · 0<br>PCon 576 / in</td></tr><tr><td>613</td><td>PCon 576 / out1<br>OCon 598 /  · Data.Burner_Gas_Out</td></tr><tr><td>614</td><td>OCon 599 /  · Data.Burner_Gas_Out<br>PCon 581 / in1</td></tr><tr><td>615</td><td>OCon 600 /  · 100<br>PCon 581 / in2</td></tr><tr><td>616</td><td>PCon 581 / out<br>PCon 584 / en</td></tr><tr><td>618</td><td>OCon 601 /  · 100<br>PCon 584 / in</td></tr><tr><td>619</td><td>PCon 584 / out1<br>OCon 602 /  · Data.Burner_Gas_Out</td></tr><tr><td>620</td><td>OCon 603 /  · ON<br>PCon 628 / operand</td></tr><tr><td>629</td><td>PCon 628 / out<br>PCon 590 / en</td></tr><tr><td>622</td><td>OCon 604 /  · Data.Burner_Gas_Out<br>PCon 590 / in1</td></tr><tr><td>623</td><td>OCon 605 /  · 285<br>PCon 590 / in2</td></tr><tr><td>23</td><td>PCon 590 / eno<br>PCon 22 / en</td></tr><tr><td>624</td><td>PCon 590 / out<br>OCon 606 /  · BR01_GAS_SP</td></tr><tr><td>24</td><td>OCon 26 /  · BR01_GAS_SP<br>PCon 22 / in</td></tr><tr><td>25</td><td>PCon 22 / out1<br>OCon 27 /  · test_out</td></tr></tbody></table></div></details><details><summary>1724 / cyc_int2 ogni 1s / delayed burner flow rate variation</summary><p><a href="sources/decoded-original/0417-FlgNet.xml">원본 XML</a> · SHA256 1b9c7e4adf52f72f896b3c93753c76869a5aa0f85a9b40c9b7d168f1ef14b7f8</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>273</td><td>Contact / {&quot;UId&quot;: &quot;273&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>230</td><td>Gt / {&quot;UId&quot;: &quot;230&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>233</td><td>Add / {&quot;UId&quot;: &quot;233&quot;, &quot;Gate&quot;: &quot;Add&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>239</td><td>Lt / {&quot;UId&quot;: &quot;239&quot;, &quot;Gate&quot;: &quot;Lt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>242</td><td>Add / {&quot;UId&quot;: &quot;242&quot;, &quot;Gate&quot;: &quot;Add&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>275</td><td>Powerrail  / <br>PCon 273 / in</td></tr><tr><td>257</td><td>OCon 246 /  · ON<br>PCon 273 / operand</td></tr><tr><td>274</td><td>PCon 273 / out<br>PCon 230 / pre<br>PCon 239 / pre</td></tr><tr><td>258</td><td>OCon 247 /  · Data.Burner_Panel_SetPoint<br>PCon 230 / in1</td></tr><tr><td>259</td><td>OCon 248 /  · Data.Burner_Air_Out<br>PCon 230 / in2</td></tr><tr><td>260</td><td>PCon 230 / out<br>PCon 233 / en</td></tr><tr><td>262</td><td>OCon 249 /  · Data.Burner_Air_Out<br>PCon 233 / in1</td></tr><tr><td>263</td><td>OCon 250 /  · 1<br>PCon 233 / in2</td></tr><tr><td>264</td><td>PCon 233 / out<br>OCon 251 /  · Data.Burner_Air_Out</td></tr><tr><td>265</td><td>OCon 252 /  · Data.Burner_Panel_SetPoint<br>PCon 239 / in1</td></tr><tr><td>266</td><td>OCon 253 /  · Data.Burner_Air_Out<br>PCon 239 / in2</td></tr><tr><td>267</td><td>PCon 239 / out<br>PCon 242 / en</td></tr><tr><td>269</td><td>OCon 254 /  · Data.Burner_Air_Out<br>PCon 242 / in1</td></tr><tr><td>270</td><td>OCon 255 /  · -1<br>PCon 242 / in2</td></tr><tr><td>271</td><td>PCon 242 / out<br>OCon 256 /  · Data.Burner_Air_Out</td></tr></tbody></table></div></details><details><summary>1752 / analog input conversion / gas br-01 - position</summary><p><a href="sources/decoded-original/0502-FlgNet.xml">원본 XML</a> · SHA256 240607a037e36658b634c4df475d8819bd0211c75ad2dfc6b5d0fefde9042eda</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>614</td><td>Contact / {&quot;UId&quot;: &quot;614&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody><tr><td>Signal linearization<br>(ON)</td><td>CRef 595 / RID 351 / CodeBlock 607 / RID 5<br><a href="sources/decoded-original/0672-IdentXmlPart.xml">UID 607 RID 5 NID 22</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>616</td><td>Powerrail  / <br>PCon 614 / in</td></tr><tr><td>608</td><td>OCon 601 /  · ON<br>PCon 614 / operand</td></tr><tr><td>615</td><td>PCon 614 / out<br>PCon 595 / en</td></tr><tr><td>609</td><td>OCon 602 /  · ON<br>PCon 595 / IN0</td></tr><tr><td>610</td><td>OCon 603 /  · BR01_GAS<br>PCon 595 / Analog_input</td></tr><tr><td>611</td><td>OCon 604 /  · Coeff.COEFF_TRASM_GAS_BR01<br>PCon 595 / Coeff</td></tr><tr><td>612</td><td>OCon 605 /  · Coeff.ZERO_TRASM_GAS_BR01<br>PCon 595 / Zero</td></tr><tr><td>613</td><td>PCon 595 / OutValue<br>OCon 606 /  · Data.GAS_BR_01</td></tr><tr><td>24</td><td>PCon 595 / Out_of_range<br>OCon 23 /  · Allarm.BR01_Gas_OFR</td></tr></tbody></table></div></details><details><summary>1753 / analog input conversion / air br-01 - position</summary><p><a href="sources/decoded-original/0503-FlgNet.xml">원본 XML</a> · SHA256 449f8c0476e01ba5db80814f58301cce4d77d0e14be0f6e641b7edf3434626e2</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>634</td><td>Contact / {&quot;UId&quot;: &quot;634&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody><tr><td>Signal linearization<br>(ON)</td><td>CRef 615 / RID 351 / CodeBlock 627 / RID 5<br><a href="sources/decoded-original/0672-IdentXmlPart.xml">UID 627 RID 5 NID 23</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>636</td><td>Powerrail  / <br>PCon 634 / in</td></tr><tr><td>628</td><td>OCon 621 /  · ON<br>PCon 634 / operand</td></tr><tr><td>635</td><td>PCon 634 / out<br>PCon 615 / en</td></tr><tr><td>629</td><td>OCon 622 /  · ON<br>PCon 615 / IN0</td></tr><tr><td>630</td><td>OCon 623 /  · BR01_AIR<br>PCon 615 / Analog_input</td></tr><tr><td>631</td><td>OCon 624 /  · Coeff.COEFF_TRASM_AIR_BR01<br>PCon 615 / Coeff</td></tr><tr><td>632</td><td>OCon 625 /  · Coeff.ZERO_TRASM_AIR_BR01<br>PCon 615 / Zero</td></tr><tr><td>633</td><td>PCon 615 / OutValue<br>OCon 626 /  · Data.AIR_BR_01</td></tr><tr><td>24</td><td>PCon 615 / Out_of_range<br>OCon 23 /  · Allarm.BR01_Air_OFR</td></tr></tbody></table></div></details><details><summary>1754 / analog input conversion / max flow gas - flowmeter</summary><p><a href="sources/decoded-original/0504-FlgNet.xml">원본 XML</a> · SHA256 d428b8c440d03f708f397daeb83f622f68b518a018522bed8736aec84c58fbdf</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>697</td><td>Contact / {&quot;UId&quot;: &quot;697&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>666</td><td>Lt / {&quot;UId&quot;: &quot;666&quot;, &quot;Gate&quot;: &quot;Lt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>669</td><td>Move / {&quot;UId&quot;: &quot;669&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody><tr><td>Signal linearization<br>(ON)</td><td>CRef 659 / RID 351 / CodeBlock 679 / RID 5<br><a href="sources/decoded-original/0672-IdentXmlPart.xml">UID 679 RID 5 NID 24</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>699</td><td>Powerrail  / <br>PCon 697 / in</td></tr><tr><td>684</td><td>OCon 672 /  · ON<br>PCon 697 / operand</td></tr><tr><td>698</td><td>PCon 697 / out<br>PCon 659 / en<br>PCon 666 / pre</td></tr><tr><td>685</td><td>OCon 674 /  · ON<br>PCon 659 / IN0</td></tr><tr><td>686</td><td>OCon 675 /  · BR01_FlowMeter_GAS<br>PCon 659 / Analog_input</td></tr><tr><td>687</td><td>OCon 676 /  · Coeff.COEFF_FLOW_GAS_BR01<br>PCon 659 / Coeff</td></tr><tr><td>688</td><td>OCon 677 /  · Coeff.ZERO_FLOW_GAS_BR01<br>PCon 659 / Zero</td></tr><tr><td>689</td><td>PCon 659 / OutValue<br>OCon 678 /  · Data.MASSICO_FLOW_GAS</td></tr><tr><td>24</td><td>PCon 659 / Out_of_range<br>OCon 23 /  · Allarm.Massico_Gas_OFR</td></tr><tr><td>690</td><td>OCon 680 /  · Data.MASSICO_FLOW_GAS<br>PCon 666 / in1</td></tr><tr><td>691</td><td>OCon 681 /  · 1<br>PCon 666 / in2</td></tr><tr><td>692</td><td>PCon 666 / out<br>PCon 669 / en</td></tr><tr><td>694</td><td>OCon 682 /  · 1<br>PCon 669 / in</td></tr><tr><td>695</td><td>PCon 669 / out1<br>OCon 683 /  · Data.MASSICO_FLOW_GAS</td></tr></tbody></table></div></details><details><summary>1755 / analog input conversion / max flow air - flowmeter</summary><p><a href="sources/decoded-original/0505-FlgNet.xml">원본 XML</a> · SHA256 3cedabf3574cc158919501c3bd81afb9b6e00387dbb7e7d28abe3d0bad185c26</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>695</td><td>Contact / {&quot;UId&quot;: &quot;695&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody><tr><td>Signal linearization<br>(ON)</td><td>CRef 676 / RID 351 / CodeBlock 688 / RID 5<br><a href="sources/decoded-original/0672-IdentXmlPart.xml">UID 688 RID 5 NID 25</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>697</td><td>Powerrail  / <br>PCon 695 / in</td></tr><tr><td>689</td><td>OCon 682 /  · ON<br>PCon 695 / operand</td></tr><tr><td>696</td><td>PCon 695 / out<br>PCon 676 / en</td></tr><tr><td>690</td><td>OCon 683 /  · ON<br>PCon 676 / IN0</td></tr><tr><td>691</td><td>OCon 684 /  · BR01_FlowMeter_AIR<br>PCon 676 / Analog_input</td></tr><tr><td>692</td><td>OCon 685 /  · Coeff.COEFF_FLOW_AIR_BR01<br>PCon 676 / Coeff</td></tr><tr><td>693</td><td>OCon 686 /  · Coeff.ZERO_FLOW_AIR_BR01<br>PCon 676 / Zero</td></tr><tr><td>694</td><td>PCon 676 / OutValue<br>OCon 687 /  · Data.MASSICO_FLOW_AIR</td></tr><tr><td>24</td><td>PCon 676 / Out_of_range<br>OCon 23 /  · Allarm.Massico_Air_OFR</td></tr></tbody></table></div></details><details><summary>1834 / control_stechio / verify range sent by gas</summary><p><a href="sources/decoded-original/0196-FlgNet.xml">원본 XML</a> · SHA256 8dfab60a56115bbf67249db39505dc288e4da875314579c66f7e2f5f1702a274</p><div class="table-wrap"><table><thead><tr><th>Part</th><th>Gate·형식·반전</th></tr></thead><tbody><tr><td>600</td><td>Contact / {&quot;UId&quot;: &quot;600&quot;, &quot;Gate&quot;: &quot;Contact&quot;} / [] / []</td></tr><tr><td>563</td><td>Lt / {&quot;UId&quot;: &quot;563&quot;, &quot;Gate&quot;: &quot;Lt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>566</td><td>Move / {&quot;UId&quot;: &quot;566&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr><tr><td>571</td><td>Gt / {&quot;UId&quot;: &quot;571&quot;, &quot;Gate&quot;: &quot;Gt&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}] / []</td></tr><tr><td>574</td><td>Move / {&quot;UId&quot;: &quot;574&quot;, &quot;Gate&quot;: &quot;Move&quot;} / [{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;1&quot;}] / []</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>호출</th><th>CRef/CodeBlock·선언</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>연결</th></tr></thead><tbody><tr><td>602</td><td>Powerrail  / <br>PCon 600 / in</td></tr><tr><td>586</td><td>OCon 577 /  · ON<br>PCon 600 / operand</td></tr><tr><td>601</td><td>PCon 600 / out<br>PCon 563 / pre<br>PCon 571 / pre</td></tr><tr><td>587</td><td>OCon 578 /  · Data.Burner_Gas_Out<br>PCon 563 / in1</td></tr><tr><td>588</td><td>OCon 579 /  · 0<br>PCon 563 / in2</td></tr><tr><td>589</td><td>PCon 563 / out<br>PCon 566 / en</td></tr><tr><td>591</td><td>OCon 580 /  · 0<br>PCon 566 / in</td></tr><tr><td>592</td><td>PCon 566 / out1<br>OCon 581 /  · Data.Burner_Gas_Out</td></tr><tr><td>593</td><td>OCon 582 /  · Data.Burner_Gas_Out<br>PCon 571 / in1</td></tr><tr><td>594</td><td>OCon 583 /  · 100<br>PCon 571 / in2</td></tr><tr><td>595</td><td>PCon 571 / out<br>PCon 574 / en</td></tr><tr><td>597</td><td>OCon 584 /  · 100<br>PCon 574 / in</td></tr><tr><td>598</td><td>PCon 574 / out1<br>OCon 585 /  · Data.Burner_Gas_Out</td></tr></tbody></table></div></details><p><a href="registers/process-measurement.json">전체 정적 근거 JSON</a></p></main></body></html>