<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vs-01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vs01-source-locations">tr[id^="gme-vs01-"]{scroll-margin-top:65px}tr[id^="gme-vs01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vs-01</h1><p>time work motor · 검색 색인 순서 23 · 원본 내부 NID 추정 26</p><div class="source">백업 PLF 원본의 2874397 바이트 위치에서 복원한 XML. 검색 문서 1024의 객체 키 161022002812000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0313-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1024.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vs01-part-1478"><td>1478</td><td>Contact</td><td></td><td>operand = Tag_47</td></tr><tr id="gme-vs01-part-1480"><td>1480</td><td>Contact</td><td></td><td>operand = VS01_Fbk</td></tr><tr id="gme-vs01-part-1432"><td>1432</td><td>Add</td><td></td><td>in1 = hours motors.VS_01_MIN; in2 = 1; out = hours motors.VS_01_MIN</td></tr><tr id="gme-vs01-part-1439"><td>1439</td><td>Ge</td><td></td><td>in1 = hours motors.VS_01_MIN; in2 = 60</td></tr><tr id="gme-vs01-part-1442"><td>1442</td><td>Move</td><td></td><td>in = 1; out1 = hours motors.VS_01_HOUR</td></tr><tr id="gme-vs01-part-1445"><td>1445</td><td>Move</td><td></td><td>in = 0; out1 = hours motors.VS_01_MIN</td></tr><tr id="gme-vs01-part-1448"><td>1448</td><td>SCoil</td><td></td><td>operand = Flag_Aggiorna_DB</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1442</td><td>Move</td><td>hours motors.VS_01_HOUR</td><td>((Tag_47 AND VS01_Fbk) AND [hours motors.VS_01_MIN &gt;= 60])</td><td>Move 입력 1</td></tr><tr><td>1445</td><td>Move</td><td>hours motors.VS_01_MIN</td><td>Move UID 1442.eno (블록 동작 확인)</td><td>Move 입력 0</td></tr><tr><td>1448</td><td>SCoil</td><td>Flag_Aggiorna_DB</td><td>Move UID 1445.eno (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>1482</td><td>Powerrail {} ↔ Part 1478.in</td></tr><tr><td>1461</td><td>ORef 1449 (Tag_47) ↔ Part 1478.operand</td></tr><tr id="gme-vs01-wire-1479"><td>1479</td><td>Part 1478.out ↔ Part 1480.in</td></tr><tr><td>1462</td><td>ORef 1450 (VS01_Fbk) ↔ Part 1480.operand</td></tr><tr id="gme-vs01-wire-1481"><td>1481</td><td>Part 1480.out ↔ Part 1432.en ↔ Part 1439.pre</td></tr><tr id="gme-vs01-wire-1463"><td>1463</td><td>ORef 1451 (hours motors.VS_01_MIN) ↔ Part 1432.in1</td></tr><tr id="gme-vs01-wire-1464"><td>1464</td><td>ORef 1452 (1) ↔ Part 1432.in2</td></tr><tr id="gme-vs01-wire-1465"><td>1465</td><td>Part 1432.out ↔ ORef 1453 (hours motors.VS_01_MIN)</td></tr><tr id="gme-vs01-wire-1466"><td>1466</td><td>ORef 1454 (hours motors.VS_01_MIN) ↔ Part 1439.in1</td></tr><tr id="gme-vs01-wire-1467"><td>1467</td><td>ORef 1455 (60) ↔ Part 1439.in2</td></tr><tr id="gme-vs01-wire-1468"><td>1468</td><td>Part 1439.out ↔ Part 1442.en</td></tr><tr id="gme-vs01-wire-1470"><td>1470</td><td>ORef 1456 (1) ↔ Part 1442.in</td></tr><tr id="gme-vs01-wire-1472"><td>1472</td><td>Part 1442.eno ↔ Part 1445.en</td></tr><tr id="gme-vs01-wire-1471"><td>1471</td><td>Part 1442.out1 ↔ ORef 1457 (hours motors.VS_01_HOUR)</td></tr><tr id="gme-vs01-wire-1473"><td>1473</td><td>ORef 1458 (0) ↔ Part 1445.in</td></tr><tr id="gme-vs01-wire-1475"><td>1475</td><td>Part 1445.eno ↔ Part 1448.in</td></tr><tr id="gme-vs01-wire-1474"><td>1474</td><td>Part 1445.out1 ↔ ORef 1459 (hours motors.VS_01_MIN)</td></tr><tr id="gme-vs01-wire-1476"><td>1476</td><td>ORef 1460 (Flag_Aggiorna_DB) ↔ Part 1448.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1449</td><td>1</td><td>Tag_47</td><td>0613-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1450</td><td>158</td><td>VS01_Fbk</td><td>0613-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1451</td><td>160</td><td>hours motors.VS_01_MIN</td><td>0615-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1452</td><td>7</td><td>1</td><td>0616-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1453</td><td>160</td><td>hours motors.VS_01_MIN</td><td>0615-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1454</td><td>160</td><td>hours motors.VS_01_MIN</td><td>0615-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1455</td><td>8</td><td>60</td><td>0616-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1456</td><td>7</td><td>1</td><td>0616-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1457</td><td>162</td><td>hours motors.VS_01_HOUR</td><td>0615-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1458</td><td>12</td><td>0</td><td>0616-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1459</td><td>160</td><td>hours motors.VS_01_MIN</td><td>0615-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1460</td><td>13</td><td>Flag_Aggiorna_DB</td><td>0613-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;tag_47&quot; &quot;vs01_fbk&quot; add &quot;hours motors&quot;.vs_01_min 1 &quot;hours motors&quot;.vs_01_min 60 move 1 move 0 &quot;flag_aggiorna_db&quot; &quot;hours motors&quot;.vs_01_hour &quot;hours motors&quot;.vs_01_min &quot;hours motors&quot;.vs_01_min</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>