<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mv</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv01-source-locations">tr[id^="gme-mv01-"]{scroll-margin-top:65px}tr[id^="gme-mv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mv03-source-locations">tr[id^="gme-mv03-"]{scroll-margin-top:65px}tr[id^="gme-mv03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mv06-source-locations">tr[id^="gme-mv06-"]{scroll-margin-top:65px}tr[id^="gme-mv06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mv</h1><p>simulation · 검색 색인 순서 5 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 2993682 바이트 위치에서 복원한 XML. 검색 문서 1083의 객체 키 161022006c28000000000000와 연결했다. 이름 해석 110/110개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0403-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1083.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>42</td><td>Contact</td><td></td><td>operand = Start Open MV-01</td></tr><tr id="gme-mv01-part-43"><td>43</td><td>Coil</td><td></td><td>operand = Inputs.MV01 Run_Opening</td></tr><tr><td>72</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>120</td><td>Le</td><td></td><td>in1 = Data.Pot_MV01; in2 = 100</td></tr><tr><td>99</td><td>Add</td><td></td><td>in1 = Data.Pot_MV01; in2 = 1; out = Data.Pot_MV01</td></tr><tr><td>44</td><td>Contact</td><td></td><td>operand = Start Close MV-01</td></tr><tr id="gme-mv01-part-45"><td>45</td><td>Coil</td><td></td><td>operand = Inputs.MV01 Run_Closing</td></tr><tr><td>350</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>340</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV01; in2 = 0</td></tr><tr><td>341</td><td>Sub</td><td></td><td>in1 = Data.Pot_MV01; in2 = 1; out = Data.Pot_MV01</td></tr><tr><td>342</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV01; in2 = 98</td></tr><tr id="gme-mv01-part-151"><td>151</td><td>Coil</td><td></td><td>operand = Inputs.MV01 Open</td></tr><tr><td>348</td><td>Le</td><td></td><td>in1 = Data.Pot_MV01; in2 = 2</td></tr><tr id="gme-mv01-part-349"><td>349</td><td>Coil</td><td></td><td>operand = Inputs.MV01 Close</td></tr><tr><td>354</td><td>Contact</td><td></td><td>operand = Open MV02</td></tr><tr><td>355</td><td>Coil</td><td></td><td>operand = Inputs.MV02 RUN_Opening</td></tr><tr><td>356</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>357</td><td>Le</td><td></td><td>in1 = Data.Pot_MV02; in2 = 100</td></tr><tr><td>358</td><td>Add</td><td></td><td>in1 = Data.Pot_MV02; in2 = 1; out = Data.Pot_MV02</td></tr><tr><td>359</td><td>Contact</td><td></td><td>operand = Close MV02</td></tr><tr><td>360</td><td>Coil</td><td></td><td>operand = Inputs.MV02 RUN_Closing</td></tr><tr><td>361</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>362</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV02; in2 = 0</td></tr><tr><td>363</td><td>Sub</td><td></td><td>in1 = Data.Pot_MV02; in2 = 1; out = Data.Pot_MV02</td></tr><tr><td>364</td><td>Lt</td><td></td><td>in1 = Data.Pot_MV02; in2 = 98</td></tr><tr><td>365</td><td>Coil</td><td></td><td>operand = Inputs.MV02 Open</td></tr><tr><td>366</td><td>Gt</td><td></td><td>in1 = Data.Pot_MV02; in2 = 2</td></tr><tr><td>367</td><td>Coil</td><td></td><td>operand = Inputs.MV02 Close</td></tr><tr><td>488</td><td>Contact</td><td></td><td>operand = Start open MV03</td></tr><tr id="gme-mv03-part-489"><td>489</td><td>Coil</td><td></td><td>operand = Inputs.MV03 Run_Opening</td></tr><tr><td>490</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>491</td><td>Le</td><td></td><td>in1 = Data.Pot_MV03; in2 = 100</td></tr><tr><td>492</td><td>Add</td><td></td><td>in1 = Data.Pot_MV03; in2 = 1; out = Data.Pot_MV03</td></tr><tr><td>493</td><td>Contact</td><td></td><td>operand = Start Close MV03</td></tr><tr id="gme-mv03-part-494"><td>494</td><td>Coil</td><td></td><td>operand = Inputs.MV03 Run_Closing</td></tr><tr><td>495</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>496</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV03; in2 = 0</td></tr><tr><td>497</td><td>Sub</td><td></td><td>in1 = Data.Pot_MV03; in2 = 1; out = Data.Pot_MV03</td></tr><tr><td>498</td><td>Lt</td><td></td><td>in1 = Data.Pot_MV03; in2 = 98</td></tr><tr id="gme-mv03-part-499"><td>499</td><td>Coil</td><td></td><td>operand = Inputs.MV03 open</td></tr><tr><td>500</td><td>Gt</td><td></td><td>in1 = Data.Pot_MV03; in2 = 2</td></tr><tr id="gme-mv03-part-501"><td>501</td><td>Coil</td><td></td><td>operand = Inputs.MV03 Close</td></tr><tr><td>555</td><td>Contact</td><td></td><td>operand = Open MV05</td></tr><tr><td>556</td><td>Coil</td><td></td><td>operand = Inputs.MV05 RUN_Opening</td></tr><tr><td>557</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>558</td><td>Le</td><td></td><td>in1 = Data.Pot_MV05; in2 = 100</td></tr><tr><td>559</td><td>Add</td><td></td><td>in1 = Data.Pot_MV05; in2 = 1; out = Data.Pot_MV05</td></tr><tr><td>560</td><td>Contact</td><td></td><td>operand = Close MV05</td></tr><tr><td>561</td><td>Coil</td><td></td><td>operand = Inputs.MV05 RUN_Closing</td></tr><tr><td>562</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>563</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV05; in2 = 0</td></tr><tr><td>564</td><td>Sub</td><td></td><td>in1 = Data.Pot_MV05; in2 = 1; out = Data.Pot_MV05</td></tr><tr><td>565</td><td>Lt</td><td></td><td>in1 = Data.Pot_MV05; in2 = 98</td></tr><tr><td>566</td><td>Coil</td><td></td><td>operand = Inputs.MV05 open</td></tr><tr><td>567</td><td>Gt</td><td></td><td>in1 = Data.Pot_MV05; in2 = 2</td></tr><tr><td>568</td><td>Coil</td><td></td><td>operand = Inputs.MV05 Close</td></tr><tr><td>622</td><td>Contact</td><td></td><td>operand = Open MV06</td></tr><tr id="gme-mv06-part-623"><td>623</td><td>Coil</td><td></td><td>operand = Inputs.MV06 Run_Opening</td></tr><tr><td>624</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>625</td><td>Le</td><td></td><td>in1 = Data.Pot_MV06; in2 = 100</td></tr><tr><td>626</td><td>Add</td><td></td><td>in1 = Data.Pot_MV06; in2 = 1; out = Data.Pot_MV06</td></tr><tr><td>627</td><td>Contact</td><td></td><td>operand = Close MV06</td></tr><tr id="gme-mv06-part-628"><td>628</td><td>Coil</td><td></td><td>operand = Inputs.MV06 Run_Closing</td></tr><tr><td>629</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr><td>630</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV06; in2 = 0</td></tr><tr><td>631</td><td>Sub</td><td></td><td>in1 = Data.Pot_MV06; in2 = 1; out = Data.Pot_MV06</td></tr><tr><td>632</td><td>Ge</td><td></td><td>in1 = Data.Pot_MV06; in2 = 98</td></tr><tr id="gme-mv06-part-633"><td>633</td><td>Coil</td><td></td><td>operand = Inputs.MV06_Open</td></tr><tr><td>634</td><td>Le</td><td></td><td>in1 = Data.Pot_MV06; in2 = 2</td></tr><tr id="gme-mv06-part-635"><td>635</td><td>Coil</td><td></td><td>operand = Inputs.MV06 Close</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>43</td><td>Coil</td><td>Inputs.MV01 Run_Opening</td><td>Start Open MV-01</td><td>조건에 따른 Coil 기록</td></tr><tr><td>45</td><td>Coil</td><td>Inputs.MV01 Run_Closing</td><td>Start Close MV-01</td><td>조건에 따른 Coil 기록</td></tr><tr><td>151</td><td>Coil</td><td>Inputs.MV01 Open</td><td>[Data.Pot_MV01 &gt;= 98]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>349</td><td>Coil</td><td>Inputs.MV01 Close</td><td>[Data.Pot_MV01 &lt;= 2]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>355</td><td>Coil</td><td>Inputs.MV02 RUN_Opening</td><td>Open MV02</td><td>조건에 따른 Coil 기록</td></tr><tr><td>360</td><td>Coil</td><td>Inputs.MV02 RUN_Closing</td><td>Close MV02</td><td>조건에 따른 Coil 기록</td></tr><tr><td>365</td><td>Coil</td><td>Inputs.MV02 Open</td><td>[Data.Pot_MV02 &lt; 98]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>367</td><td>Coil</td><td>Inputs.MV02 Close</td><td>[Data.Pot_MV02 &gt; 2]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>489</td><td>Coil</td><td>Inputs.MV03 Run_Opening</td><td>Start open MV03</td><td>조건에 따른 Coil 기록</td></tr><tr><td>494</td><td>Coil</td><td>Inputs.MV03 Run_Closing</td><td>Start Close MV03</td><td>조건에 따른 Coil 기록</td></tr><tr><td>499</td><td>Coil</td><td>Inputs.MV03 open</td><td>[Data.Pot_MV03 &lt; 98]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>501</td><td>Coil</td><td>Inputs.MV03 Close</td><td>[Data.Pot_MV03 &gt; 2]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>556</td><td>Coil</td><td>Inputs.MV05 RUN_Opening</td><td>Open MV05</td><td>조건에 따른 Coil 기록</td></tr><tr><td>561</td><td>Coil</td><td>Inputs.MV05 RUN_Closing</td><td>Close MV05</td><td>조건에 따른 Coil 기록</td></tr><tr><td>566</td><td>Coil</td><td>Inputs.MV05 open</td><td>[Data.Pot_MV05 &lt; 98]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>568</td><td>Coil</td><td>Inputs.MV05 Close</td><td>[Data.Pot_MV05 &gt; 2]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>623</td><td>Coil</td><td>Inputs.MV06 Run_Opening</td><td>Open MV06</td><td>조건에 따른 Coil 기록</td></tr><tr><td>628</td><td>Coil</td><td>Inputs.MV06 Run_Closing</td><td>Close MV06</td><td>조건에 따른 Coil 기록</td></tr><tr><td>633</td><td>Coil</td><td>Inputs.MV06_Open</td><td>[Data.Pot_MV06 &gt;= 98]</td><td>조건에 따른 Coil 기록</td></tr><tr><td>635</td><td>Coil</td><td>Inputs.MV06 Close</td><td>[Data.Pot_MV06 &lt;= 2]</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>21</td><td>Powerrail {} ↔ Part 42.in ↔ Part 44.in ↔ Part 342.pre ↔ Part 348.pre ↔ Part 354.in ↔ Part 359.in ↔ Part 364.pre ↔ Part 366.pre ↔ Part 488.in ↔ Part 493.in ↔ Part 498.pre ↔ Part 500.pre ↔ Part 555.in ↔ Part 560.in ↔ Part 565.pre ↔ Part 567.pre ↔ Part 622.in ↔ Part 627.in ↔ Part 632.pre ↔ Part 634.pre</td></tr><tr><td>101</td><td>ORef 66 (Start Open MV-01) ↔ Part 42.operand</td></tr><tr><td>212</td><td>Part 42.out ↔ Part 43.in ↔ Part 72.in</td></tr><tr id="gme-mv01-wire-103"><td>103</td><td>ORef 67 (Inputs.MV01 Run_Opening) ↔ Part 43.operand</td></tr><tr><td>70</td><td>ORef 78 (Clock100ms) ↔ Part 72.operand</td></tr><tr><td>114</td><td>Part 72.out ↔ Part 120.pre</td></tr><tr id="gme-mv01-wire-121"><td>121</td><td>ORef 122 (Data.Pot_MV01) ↔ Part 120.in1</td></tr><tr><td>123</td><td>ORef 125 (100) ↔ Part 120.in2</td></tr><tr><td>126</td><td>Part 120.out ↔ Part 99.en</td></tr><tr id="gme-mv01-wire-102"><td>102</td><td>ORef 108 (Data.Pot_MV01) ↔ Part 99.in1</td></tr><tr><td>105</td><td>ORef 111 (1) ↔ Part 99.in2</td></tr><tr id="gme-mv01-wire-107"><td>107</td><td>Part 99.out ↔ ORef 112 (Data.Pot_MV01)</td></tr><tr><td>104</td><td>ORef 68 (Start Close MV-01) ↔ Part 44.operand</td></tr><tr><td>109</td><td>Part 44.out ↔ Part 45.in ↔ Part 350.in</td></tr><tr id="gme-mv01-wire-106"><td>106</td><td>ORef 69 (Inputs.MV01 Run_Closing) ↔ Part 45.operand</td></tr><tr><td>353</td><td>ORef 351 (Clock100ms) ↔ Part 350.operand</td></tr><tr><td>115</td><td>Part 350.out ↔ Part 340.pre</td></tr><tr id="gme-mv01-wire-131"><td>131</td><td>ORef 136 (Data.Pot_MV01) ↔ Part 340.in1</td></tr><tr><td>132</td><td>ORef 138 (0) ↔ Part 340.in2</td></tr><tr><td>139</td><td>Part 340.out ↔ Part 341.en</td></tr><tr id="gme-mv01-wire-142"><td>142</td><td>ORef 145 (Data.Pot_MV01) ↔ Part 341.in1</td></tr><tr><td>143</td><td>ORef 146 (1) ↔ Part 341.in2</td></tr><tr id="gme-mv01-wire-144"><td>144</td><td>Part 341.out ↔ ORef 147 (Data.Pot_MV01)</td></tr><tr id="gme-mv01-wire-346"><td>346</td><td>ORef 343 (Data.Pot_MV01) ↔ Part 342.in1</td></tr><tr><td>347</td><td>ORef 344 (98) ↔ Part 342.in2</td></tr><tr><td>149</td><td>Part 342.out ↔ Part 151.in</td></tr><tr id="gme-mv01-wire-150"><td>150</td><td>ORef 152 (Inputs.MV01 Open) ↔ Part 151.operand</td></tr><tr id="gme-mv01-wire-153"><td>153</td><td>ORef 158 (Data.Pot_MV01) ↔ Part 348.in1</td></tr><tr><td>157</td><td>ORef 159 (2) ↔ Part 348.in2</td></tr><tr><td>162</td><td>Part 348.out ↔ Part 349.in</td></tr><tr id="gme-mv01-wire-163"><td>163</td><td>ORef 164 (Inputs.MV01 Close) ↔ Part 349.operand</td></tr><tr><td>391</td><td>ORef 368 (Open MV02) ↔ Part 354.operand</td></tr><tr><td>392</td><td>Part 354.out ↔ Part 355.in ↔ Part 356.in</td></tr><tr><td>393</td><td>ORef 369 (Inputs.MV02 RUN_Opening) ↔ Part 355.operand</td></tr><tr><td>394</td><td>ORef 370 (Clock100ms) ↔ Part 356.operand</td></tr><tr><td>395</td><td>Part 356.out ↔ Part 357.pre</td></tr><tr><td>396</td><td>ORef 371 (Data.Pot_MV02) ↔ Part 357.in1</td></tr><tr><td>397</td><td>ORef 372 (100) ↔ Part 357.in2</td></tr><tr><td>398</td><td>Part 357.out ↔ Part 358.en</td></tr><tr><td>399</td><td>ORef 373 (Data.Pot_MV02) ↔ Part 358.in1</td></tr><tr><td>400</td><td>ORef 374 (1) ↔ Part 358.in2</td></tr><tr><td>401</td><td>Part 358.out ↔ ORef 375 (Data.Pot_MV02)</td></tr><tr><td>402</td><td>ORef 376 (Close MV02) ↔ Part 359.operand</td></tr><tr><td>403</td><td>Part 359.out ↔ Part 360.in ↔ Part 361.in</td></tr><tr><td>404</td><td>ORef 377 (Inputs.MV02 RUN_Closing) ↔ Part 360.operand</td></tr><tr><td>405</td><td>ORef 378 (Clock100ms) ↔ Part 361.operand</td></tr><tr><td>406</td><td>Part 361.out ↔ Part 362.pre</td></tr><tr><td>407</td><td>ORef 379 (Data.Pot_MV02) ↔ Part 362.in1</td></tr><tr><td>408</td><td>ORef 380 (0) ↔ Part 362.in2</td></tr><tr><td>409</td><td>Part 362.out ↔ Part 363.en</td></tr><tr><td>410</td><td>ORef 381 (Data.Pot_MV02) ↔ Part 363.in1</td></tr><tr><td>411</td><td>ORef 382 (1) ↔ Part 363.in2</td></tr><tr><td>412</td><td>Part 363.out ↔ ORef 383 (Data.Pot_MV02)</td></tr><tr><td>87</td><td>ORef 89 (Data.Pot_MV02) ↔ Part 364.in1</td></tr><tr><td>88</td><td>ORef 90 (98) ↔ Part 364.in2</td></tr><tr><td>86</td><td>Part 364.out ↔ Part 365.in</td></tr><tr><td>416</td><td>ORef 386 (Inputs.MV02 Open) ↔ Part 365.operand</td></tr><tr><td>82</td><td>ORef 84 (Data.Pot_MV02) ↔ Part 366.in1</td></tr><tr><td>83</td><td>ORef 85 (2) ↔ Part 366.in2</td></tr><tr><td>81</td><td>Part 366.out ↔ Part 367.in</td></tr><tr><td>420</td><td>ORef 389 (Inputs.MV02 Close) ↔ Part 367.operand</td></tr><tr><td>525</td><td>ORef 502 (Start open MV03) ↔ Part 488.operand</td></tr><tr><td>526</td><td>Part 488.out ↔ Part 489.in ↔ Part 490.in</td></tr><tr id="gme-mv03-wire-527"><td>527</td><td>ORef 503 (Inputs.MV03 Run_Opening) ↔ Part 489.operand</td></tr><tr><td>528</td><td>ORef 504 (Clock100ms) ↔ Part 490.operand</td></tr><tr><td>529</td><td>Part 490.out ↔ Part 491.pre</td></tr><tr id="gme-mv03-wire-530"><td>530</td><td>ORef 505 (Data.Pot_MV03) ↔ Part 491.in1</td></tr><tr><td>531</td><td>ORef 506 (100) ↔ Part 491.in2</td></tr><tr><td>532</td><td>Part 491.out ↔ Part 492.en</td></tr><tr id="gme-mv03-wire-533"><td>533</td><td>ORef 507 (Data.Pot_MV03) ↔ Part 492.in1</td></tr><tr><td>534</td><td>ORef 508 (1) ↔ Part 492.in2</td></tr><tr id="gme-mv03-wire-535"><td>535</td><td>Part 492.out ↔ ORef 509 (Data.Pot_MV03)</td></tr><tr><td>536</td><td>ORef 510 (Start Close MV03) ↔ Part 493.operand</td></tr><tr><td>537</td><td>Part 493.out ↔ Part 494.in ↔ Part 495.in</td></tr><tr id="gme-mv03-wire-538"><td>538</td><td>ORef 511 (Inputs.MV03 Run_Closing) ↔ Part 494.operand</td></tr><tr><td>539</td><td>ORef 512 (Clock100ms) ↔ Part 495.operand</td></tr><tr><td>540</td><td>Part 495.out ↔ Part 496.pre</td></tr><tr id="gme-mv03-wire-541"><td>541</td><td>ORef 513 (Data.Pot_MV03) ↔ Part 496.in1</td></tr><tr><td>542</td><td>ORef 514 (0) ↔ Part 496.in2</td></tr><tr><td>543</td><td>Part 496.out ↔ Part 497.en</td></tr><tr id="gme-mv03-wire-544"><td>544</td><td>ORef 515 (Data.Pot_MV03) ↔ Part 497.in1</td></tr><tr><td>545</td><td>ORef 516 (1) ↔ Part 497.in2</td></tr><tr id="gme-mv03-wire-546"><td>546</td><td>Part 497.out ↔ ORef 517 (Data.Pot_MV03)</td></tr><tr id="gme-mv03-wire-76"><td>76</td><td>ORef 79 (Data.Pot_MV03) ↔ Part 498.in1</td></tr><tr><td>77</td><td>ORef 80 (98) ↔ Part 498.in2</td></tr><tr><td>75</td><td>Part 498.out ↔ Part 499.in</td></tr><tr id="gme-mv03-wire-550"><td>550</td><td>ORef 520 (Inputs.MV03 open) ↔ Part 499.operand</td></tr><tr id="gme-mv03-wire-65"><td>65</td><td>ORef 73 (Data.Pot_MV03) ↔ Part 500.in1</td></tr><tr><td>71</td><td>ORef 74 (2) ↔ Part 500.in2</td></tr><tr><td>64</td><td>Part 500.out ↔ Part 501.in</td></tr><tr id="gme-mv03-wire-554"><td>554</td><td>ORef 523 (Inputs.MV03 Close) ↔ Part 501.operand</td></tr><tr><td>592</td><td>ORef 569 (Open MV05) ↔ Part 555.operand</td></tr><tr><td>593</td><td>Part 555.out ↔ Part 556.in ↔ Part 557.in</td></tr><tr><td>594</td><td>ORef 570 (Inputs.MV05 RUN_Opening) ↔ Part 556.operand</td></tr><tr><td>595</td><td>ORef 571 (Clock100ms) ↔ Part 557.operand</td></tr><tr><td>596</td><td>Part 557.out ↔ Part 558.pre</td></tr><tr><td>597</td><td>ORef 572 (Data.Pot_MV05) ↔ Part 558.in1</td></tr><tr><td>598</td><td>ORef 573 (100) ↔ Part 558.in2</td></tr><tr><td>599</td><td>Part 558.out ↔ Part 559.en</td></tr><tr><td>600</td><td>ORef 574 (Data.Pot_MV05) ↔ Part 559.in1</td></tr><tr><td>601</td><td>ORef 575 (1) ↔ Part 559.in2</td></tr><tr><td>602</td><td>Part 559.out ↔ ORef 576 (Data.Pot_MV05)</td></tr><tr><td>603</td><td>ORef 577 (Close MV05) ↔ Part 560.operand</td></tr><tr><td>604</td><td>Part 560.out ↔ Part 561.in ↔ Part 562.in</td></tr><tr><td>605</td><td>ORef 578 (Inputs.MV05 RUN_Closing) ↔ Part 561.operand</td></tr><tr><td>606</td><td>ORef 579 (Clock100ms) ↔ Part 562.operand</td></tr><tr><td>607</td><td>Part 562.out ↔ Part 563.pre</td></tr><tr><td>608</td><td>ORef 580 (Data.Pot_MV05) ↔ Part 563.in1</td></tr><tr><td>609</td><td>ORef 581 (0) ↔ Part 563.in2</td></tr><tr><td>610</td><td>Part 563.out ↔ Part 564.en</td></tr><tr><td>611</td><td>ORef 582 (Data.Pot_MV05) ↔ Part 564.in1</td></tr><tr><td>612</td><td>ORef 583 (1) ↔ Part 564.in2</td></tr><tr><td>613</td><td>Part 564.out ↔ ORef 584 (Data.Pot_MV05)</td></tr><tr><td>24</td><td>ORef 31 (Data.Pot_MV05) ↔ Part 565.in1</td></tr><tr><td>30</td><td>ORef 32 (98) ↔ Part 565.in2</td></tr><tr><td>23</td><td>Part 565.out ↔ Part 566.in</td></tr><tr><td>617</td><td>ORef 587 (Inputs.MV05 open) ↔ Part 566.operand</td></tr><tr><td>34</td><td>ORef 36 (Data.Pot_MV05) ↔ Part 567.in1</td></tr><tr><td>35</td><td>ORef 37 (2) ↔ Part 567.in2</td></tr><tr><td>33</td><td>Part 567.out ↔ Part 568.in</td></tr><tr><td>621</td><td>ORef 590 (Inputs.MV05 Close) ↔ Part 568.operand</td></tr><tr><td>659</td><td>ORef 636 (Open MV06) ↔ Part 622.operand</td></tr><tr><td>660</td><td>Part 622.out ↔ Part 623.in ↔ Part 624.in</td></tr><tr id="gme-mv06-wire-661"><td>661</td><td>ORef 637 (Inputs.MV06 Run_Opening) ↔ Part 623.operand</td></tr><tr><td>662</td><td>ORef 638 (Clock100ms) ↔ Part 624.operand</td></tr><tr><td>663</td><td>Part 624.out ↔ Part 625.pre</td></tr><tr id="gme-mv06-wire-664"><td>664</td><td>ORef 639 (Data.Pot_MV06) ↔ Part 625.in1</td></tr><tr><td>665</td><td>ORef 640 (100) ↔ Part 625.in2</td></tr><tr><td>666</td><td>Part 625.out ↔ Part 626.en</td></tr><tr id="gme-mv06-wire-667"><td>667</td><td>ORef 641 (Data.Pot_MV06) ↔ Part 626.in1</td></tr><tr><td>668</td><td>ORef 642 (1) ↔ Part 626.in2</td></tr><tr id="gme-mv06-wire-669"><td>669</td><td>Part 626.out ↔ ORef 643 (Data.Pot_MV06)</td></tr><tr><td>670</td><td>ORef 644 (Close MV06) ↔ Part 627.operand</td></tr><tr><td>671</td><td>Part 627.out ↔ Part 628.in ↔ Part 629.in</td></tr><tr id="gme-mv06-wire-672"><td>672</td><td>ORef 645 (Inputs.MV06 Run_Closing) ↔ Part 628.operand</td></tr><tr><td>673</td><td>ORef 646 (Clock100ms) ↔ Part 629.operand</td></tr><tr><td>674</td><td>Part 629.out ↔ Part 630.pre</td></tr><tr id="gme-mv06-wire-675"><td>675</td><td>ORef 647 (Data.Pot_MV06) ↔ Part 630.in1</td></tr><tr><td>676</td><td>ORef 648 (0) ↔ Part 630.in2</td></tr><tr><td>677</td><td>Part 630.out ↔ Part 631.en</td></tr><tr id="gme-mv06-wire-678"><td>678</td><td>ORef 649 (Data.Pot_MV06) ↔ Part 631.in1</td></tr><tr><td>679</td><td>ORef 650 (1) ↔ Part 631.in2</td></tr><tr id="gme-mv06-wire-680"><td>680</td><td>Part 631.out ↔ ORef 651 (Data.Pot_MV06)</td></tr><tr id="gme-mv06-wire-92"><td>92</td><td>ORef 94 (Data.Pot_MV06) ↔ Part 632.in1</td></tr><tr><td>93</td><td>ORef 95 (98) ↔ Part 632.in2</td></tr><tr><td>91</td><td>Part 632.out ↔ Part 633.in</td></tr><tr id="gme-mv06-wire-684"><td>684</td><td>ORef 654 (Inputs.MV06_Open) ↔ Part 633.operand</td></tr><tr id="gme-mv06-wire-97"><td>97</td><td>ORef 100 (Data.Pot_MV06) ↔ Part 634.in1</td></tr><tr><td>98</td><td>ORef 110 (2) ↔ Part 634.in2</td></tr><tr><td>96</td><td>Part 634.out ↔ Part 635.in</td></tr><tr id="gme-mv06-wire-688"><td>688</td><td>ORef 657 (Inputs.MV06 Close) ↔ Part 635.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 110개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>66</td><td>257</td><td>Start Open MV-01</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>67</td><td>88</td><td>Inputs.MV01 Run_Opening</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>78</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>122</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>125</td><td>251</td><td>100</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>108</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>111</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>112</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>68</td><td>258</td><td>Start Close MV-01</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>69</td><td>90</td><td>Inputs.MV01 Run_Closing</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>351</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>136</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>138</td><td>252</td><td>0</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>145</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>146</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>147</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>343</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>344</td><td>253</td><td>98</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>152</td><td>234</td><td>Inputs.MV01 Open</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>158</td><td>248</td><td>Data.Pot_MV01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>159</td><td>254</td><td>2</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>164</td><td>256</td><td>Inputs.MV01 Close</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>368</td><td>300</td><td>Open MV02</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>369</td><td>84</td><td>Inputs.MV02 RUN_Opening</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>370</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>371</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>372</td><td>251</td><td>100</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>373</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>374</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>375</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>376</td><td>302</td><td>Close MV02</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>377</td><td>356</td><td>Inputs.MV02 RUN_Closing</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>378</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>379</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>380</td><td>252</td><td>0</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>381</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>382</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>383</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>89</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>90</td><td>253</td><td>98</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>386</td><td>237</td><td>Inputs.MV02 Open</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>84</td><td>301</td><td>Data.Pot_MV02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>85</td><td>254</td><td>2</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>389</td><td>235</td><td>Inputs.MV02 Close</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>502</td><td>313</td><td>Start open MV03</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>503</td><td>80</td><td>Inputs.MV03 Run_Opening</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>504</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>505</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>506</td><td>251</td><td>100</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>507</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>508</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>509</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>510</td><td>316</td><td>Start Close MV03</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>511</td><td>82</td><td>Inputs.MV03 Run_Closing</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>512</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>513</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>514</td><td>252</td><td>0</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>515</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>516</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>517</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>79</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>80</td><td>253</td><td>98</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>520</td><td>239</td><td>Inputs.MV03 open</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>73</td><td>314</td><td>Data.Pot_MV03</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>74</td><td>254</td><td>2</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>523</td><td>238</td><td>Inputs.MV03 Close</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>569</td><td>323</td><td>Open MV05</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>570</td><td>72</td><td>Inputs.MV05 RUN_Opening</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>571</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>572</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>573</td><td>251</td><td>100</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>574</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>575</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>576</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>577</td><td>325</td><td>Close MV05</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>578</td><td>74</td><td>Inputs.MV05 RUN_Closing</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>579</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>580</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>581</td><td>252</td><td>0</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>582</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>583</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>584</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>31</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>32</td><td>253</td><td>98</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>587</td><td>241</td><td>Inputs.MV05 open</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>36</td><td>324</td><td>Data.Pot_MV05</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>254</td><td>2</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>590</td><td>240</td><td>Inputs.MV05 Close</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>636</td><td>326</td><td>Open MV06</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>637</td><td>68</td><td>Inputs.MV06 Run_Opening</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>638</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>639</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>640</td><td>251</td><td>100</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>641</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>642</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>643</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>644</td><td>328</td><td>Close MV06</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>645</td><td>70</td><td>Inputs.MV06 Run_Closing</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>646</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>647</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>648</td><td>252</td><td>0</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>649</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>650</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>651</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>94</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>95</td><td>253</td><td>98</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>654</td><td>243</td><td>Inputs.MV06_Open</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>100</td><td>327</td><td>Data.Pot_MV06</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>110</td><td>254</td><td>2</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>657</td><td>242</td><td>Inputs.MV06 Close</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;start open mv-01&quot; &quot;inputs&quot;.&quot;mv01 run_opening&quot; &quot;start close mv-01&quot; &quot;inputs&quot;.&quot;mv01 run_closing&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv01 0 sub &quot;data&quot;.pot_mv01 1 &quot;data&quot;.pot_mv01 &quot;data&quot;.pot_mv01 98 &quot;inputs&quot;.&quot;mv01 open&quot; &quot;data&quot;.pot_mv01 2 &quot;inputs&quot;.&quot;mv01 close&quot; &quot;open mv02&quot; &quot;inputs&quot;.&quot;mv02 run_opening&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv02 100 add &quot;data&quot;.pot_mv02 1 &quot;data&quot;.pot_mv02 &quot;close mv02&quot; &quot;inputs&quot;.&quot;mv02 run_closing&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv02 0 sub &quot;data&quot;.pot_mv02 1 &quot;data&quot;.pot_mv02 &quot;data&quot;.pot_mv02 98 &quot;inputs&quot;.&quot;mv02 open&quot; &quot;data&quot;.pot_mv02 2 &quot;inputs&quot;.&quot;mv02 close&quot; &quot;start open mv03&quot; &quot;inputs&quot;.&quot;mv03 run_opening&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv03 100 add &quot;data&quot;.pot_mv03 1 &quot;data&quot;.pot_mv03 &quot;start close mv03&quot; &quot;inputs&quot;.&quot;mv03 run_closing&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv03 0 sub &quot;data&quot;.pot_mv03 1 &quot;data&quot;.pot_mv03 &quot;data&quot;.pot_mv03 98 &quot;inputs&quot;.&quot;mv03 open&quot; &quot;data&quot;.pot_mv03 2 &quot;inputs&quot;.&quot;mv03 close&quot; &quot;open mv05&quot; &quot;inputs&quot;.&quot;mv05 run_opening&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv05 100 add &quot;data&quot;.pot_mv05 1 &quot;data&quot;.pot_mv05 &quot;close mv05&quot; &quot;inputs&quot;.&quot;mv05 run_closing&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv05 0 sub &quot;data&quot;.pot_mv05 1 &quot;data&quot;.pot_mv05 &quot;data&quot;.pot_mv05 98 &quot;inputs&quot;.&quot;mv05 open&quot; &quot;data&quot;.pot_mv05 2 &quot;inputs&quot;.&quot;mv05 close&quot; &quot;open mv06&quot; &quot;inputs&quot;.&quot;mv06 run_opening&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv06 100 add &quot;data&quot;.pot_mv06 1 &quot;data&quot;.pot_mv06 &quot;close mv06&quot; &quot;inputs&quot;.&quot;mv06 run_closing&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv06 0 sub &quot;data&quot;.pot_mv06 1 &quot;data&quot;.pot_mv06 &quot;data&quot;.pot_mv06 98 &quot;inputs&quot;.mv06_open &quot;data&quot;.pot_mv06 2 &quot;inputs&quot;.&quot;mv06 close&quot; &quot;clock100ms&quot; &quot;data&quot;.pot_mv01 100 add &quot;data&quot;.pot_mv01 1 &quot;data&quot;.pot_mv01</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>