<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>simulation</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-tc01-source-locations">tr[id^="gme-tc01-"]{scroll-margin-top:65px}tr[id^="gme-tc01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>simulation</h1><p>simulation · 검색 색인 순서 14 · 원본 내부 NID 추정 14</p><div class="source">백업 PLF 원본의 3006139 바이트 위치에서 복원한 XML. 검색 문서 1092의 객체 키 16102200d738000000000000와 연결했다. 이름 해석 31/31개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0412-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1092.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-tc01-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Flag.Start_Burner</td></tr><tr id="gme-tc01-part-27"><td>27</td><td>Coil</td><td></td><td>operand = Inputs.FC Aria chiusa</td></tr><tr id="gme-tc01-part-31"><td>31</td><td>Coil</td><td></td><td>operand = Inputs.FC GAS Chiuso</td></tr><tr id="gme-tc01-part-33"><td>33</td><td>Coil</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-tc01-part-36"><td>36</td><td>Coil</td><td></td><td>operand = Inputs.High Flame Gas</td></tr><tr id="gme-tc01-part-38"><td>38</td><td>Contact</td><td></td><td>operand = Start Burner</td></tr><tr id="gme-tc01-part-39"><td>39</td><td>Le</td><td></td><td>in1 = Data.Temp_TC01; in2 = Data.TC01_SETPOINT</td></tr><tr id="gme-tc01-part-40"><td>40</td><td>Contact</td><td></td><td>operand = Clock3s</td></tr><tr id="gme-tc01-part-41"><td>41</td><td>Div</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = 5; out = BuffInc</td></tr><tr id="gme-tc01-part-42"><td>42</td><td>Add</td><td></td><td>in1 = Data.Temp_TC01; in2 = BuffInc; out = Data.Temp_TC01</td></tr><tr id="gme-tc01-part-43"><td>43</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC01; in2 = Data.TC01_SETPOINT</td></tr><tr id="gme-tc01-part-44"><td>44</td><td>Contact</td><td></td><td>operand = Clock3s</td></tr><tr id="gme-tc01-part-45"><td>45</td><td>Sub</td><td></td><td>in1 = Data.Temp_TC01; in2 = 1; out = Data.Temp_TC01</td></tr><tr id="gme-tc01-part-46"><td>46</td><td>Contact</td><td>operand</td><td>operand = Start Burner</td></tr><tr id="gme-tc01-part-47"><td>47</td><td>Contact</td><td></td><td>operand = Clock100ms</td></tr><tr id="gme-tc01-part-48"><td>48</td><td>Ge</td><td></td><td>in1 = Data.Temp_TC01; in2 = 551</td></tr><tr id="gme-tc01-part-49"><td>49</td><td>Sub</td><td></td><td>in1 = Data.Temp_TC01; in2 = 1; out = Data.Temp_TC01</td></tr><tr id="gme-tc01-part-50"><td>50</td><td>Add</td><td></td><td>in1 = Data.Temp_TC01; in2 = 3; out = Data.Temp_TC02</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>27</td><td>Coil</td><td>Inputs.FC Aria chiusa</td><td>Flag.Start_Burner</td><td>조건에 따른 Coil 기록</td></tr><tr><td>31</td><td>Coil</td><td>Inputs.FC GAS Chiuso</td><td>Flag.Start_Burner</td><td>조건에 따른 Coil 기록</td></tr><tr><td>33</td><td>Coil</td><td>Inputs.Burner On</td><td>Flag.Start_Burner</td><td>조건에 따른 Coil 기록</td></tr><tr><td>36</td><td>Coil</td><td>Inputs.High Flame Gas</td><td>Flag.Start_Burner</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-tc01-wire-21"><td>21</td><td>Powerrail {} ↔ Part 22.in ↔ Part 38.in ↔ Part 46.in ↔ Part 50.en</td></tr><tr id="gme-tc01-wire-25"><td>25</td><td>ORef 23 (Flag.Start_Burner) ↔ Part 22.operand</td></tr><tr id="gme-tc01-wire-29"><td>29</td><td>Part 22.out ↔ Part 27.in ↔ Part 31.in ↔ Part 33.in ↔ Part 36.in</td></tr><tr id="gme-tc01-wire-26"><td>26</td><td>ORef 28 (Inputs.FC Aria chiusa) ↔ Part 27.operand</td></tr><tr id="gme-tc01-wire-30"><td>30</td><td>ORef 32 (Inputs.FC GAS Chiuso) ↔ Part 31.operand</td></tr><tr id="gme-tc01-wire-24"><td>24</td><td>ORef 34 (Inputs.Burner On) ↔ Part 33.operand</td></tr><tr id="gme-tc01-wire-35"><td>35</td><td>ORef 37 (Inputs.High Flame Gas) ↔ Part 36.operand</td></tr><tr id="gme-tc01-wire-78"><td>78</td><td>ORef 51 (Start Burner) ↔ Part 38.operand</td></tr><tr id="gme-tc01-wire-79"><td>79</td><td>Part 38.out ↔ Part 39.pre ↔ Part 43.pre</td></tr><tr id="gme-tc01-wire-80"><td>80</td><td>ORef 52 (Data.Temp_TC01) ↔ Part 39.in1</td></tr><tr id="gme-tc01-wire-81"><td>81</td><td>ORef 53 (Data.TC01_SETPOINT) ↔ Part 39.in2</td></tr><tr id="gme-tc01-wire-82"><td>82</td><td>Part 39.out ↔ Part 40.in</td></tr><tr id="gme-tc01-wire-83"><td>83</td><td>ORef 54 (Clock3s) ↔ Part 40.operand</td></tr><tr id="gme-tc01-wire-84"><td>84</td><td>Part 40.out ↔ Part 41.en</td></tr><tr id="gme-tc01-wire-85"><td>85</td><td>ORef 55 (Data.Burner_Panel_SetPoint) ↔ Part 41.in1</td></tr><tr id="gme-tc01-wire-86"><td>86</td><td>ORef 56 (5) ↔ Part 41.in2</td></tr><tr id="gme-tc01-wire-87"><td>87</td><td>Part 41.eno ↔ Part 42.en</td></tr><tr id="gme-tc01-wire-88"><td>88</td><td>Part 41.out ↔ ORef 57 (BuffInc)</td></tr><tr id="gme-tc01-wire-89"><td>89</td><td>ORef 58 (Data.Temp_TC01) ↔ Part 42.in1</td></tr><tr id="gme-tc01-wire-90"><td>90</td><td>ORef 59 (BuffInc) ↔ Part 42.in2</td></tr><tr id="gme-tc01-wire-91"><td>91</td><td>Part 42.out ↔ ORef 60 (Data.Temp_TC01)</td></tr><tr id="gme-tc01-wire-92"><td>92</td><td>ORef 61 (Data.Temp_TC01) ↔ Part 43.in1</td></tr><tr id="gme-tc01-wire-93"><td>93</td><td>ORef 62 (Data.TC01_SETPOINT) ↔ Part 43.in2</td></tr><tr id="gme-tc01-wire-94"><td>94</td><td>Part 43.out ↔ Part 44.in</td></tr><tr id="gme-tc01-wire-95"><td>95</td><td>ORef 63 (Clock3s) ↔ Part 44.operand</td></tr><tr id="gme-tc01-wire-96"><td>96</td><td>Part 44.out ↔ Part 45.en</td></tr><tr id="gme-tc01-wire-97"><td>97</td><td>ORef 64 (Data.Temp_TC01) ↔ Part 45.in1</td></tr><tr id="gme-tc01-wire-98"><td>98</td><td>ORef 65 (1) ↔ Part 45.in2</td></tr><tr id="gme-tc01-wire-99"><td>99</td><td>Part 45.out ↔ ORef 66 (Data.Temp_TC01)</td></tr><tr id="gme-tc01-wire-100"><td>100</td><td>ORef 67 (Start Burner) ↔ Part 46.operand</td></tr><tr id="gme-tc01-wire-101"><td>101</td><td>Part 46.out ↔ Part 47.in</td></tr><tr id="gme-tc01-wire-102"><td>102</td><td>ORef 68 (Clock100ms) ↔ Part 47.operand</td></tr><tr id="gme-tc01-wire-103"><td>103</td><td>Part 47.out ↔ Part 48.pre</td></tr><tr id="gme-tc01-wire-104"><td>104</td><td>ORef 69 (Data.Temp_TC01) ↔ Part 48.in1</td></tr><tr id="gme-tc01-wire-105"><td>105</td><td>ORef 70 (551) ↔ Part 48.in2</td></tr><tr id="gme-tc01-wire-106"><td>106</td><td>Part 48.out ↔ Part 49.en</td></tr><tr id="gme-tc01-wire-107"><td>107</td><td>ORef 71 (Data.Temp_TC01) ↔ Part 49.in1</td></tr><tr id="gme-tc01-wire-108"><td>108</td><td>ORef 72 (1) ↔ Part 49.in2</td></tr><tr id="gme-tc01-wire-109"><td>109</td><td>Part 49.out ↔ ORef 73 (Data.Temp_TC01)</td></tr><tr id="gme-tc01-wire-110"><td>110</td><td>ORef 74 (Data.Temp_TC01) ↔ Part 50.in1</td></tr><tr id="gme-tc01-wire-111"><td>111</td><td>ORef 75 (3) ↔ Part 50.in2</td></tr><tr id="gme-tc01-wire-112"><td>112</td><td>Part 50.out ↔ ORef 76 (Data.Temp_TC02)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 31개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>23</td><td>223</td><td>Flag.Start_Burner</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>224</td><td>Inputs.FC Aria chiusa</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>32</td><td>225</td><td>Inputs.FC GAS Chiuso</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>34</td><td>244</td><td>Inputs.Burner On</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>246</td><td>Inputs.High Flame Gas</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>51</td><td>286</td><td>Start Burner</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>52</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>53</td><td>288</td><td>Data.TC01_SETPOINT</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>54</td><td>285</td><td>Clock3s</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>55</td><td>289</td><td>Data.Burner_Panel_SetPoint</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>56</td><td>290</td><td>5</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>57</td><td>291</td><td>BuffInc</td><td>0065-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>58</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>59</td><td>291</td><td>BuffInc</td><td>0065-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>60</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>61</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>62</td><td>288</td><td>Data.TC01_SETPOINT</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>63</td><td>285</td><td>Clock3s</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>64</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>65</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>66</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>67</td><td>286</td><td>Start Burner</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>68</td><td>263</td><td>Clock100ms</td><td>0636-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>69</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>70</td><td>365</td><td>551</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>71</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>72</td><td>249</td><td>1</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>73</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>74</td><td>287</td><td>Data.Temp_TC01</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>75</td><td>362</td><td>3</td><td>0637-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>76</td><td>292</td><td>Data.Temp_TC02</td><td>0635-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;flag&quot;.start_burner &quot;inputs&quot;.&quot;fc aria chiusa&quot; &quot;start burner&quot; &quot;data&quot;.temp_tc01 &quot;data&quot;.tc01_setpoint &quot;clock3s&quot; div &quot;data&quot;.burner_panel_setpoint 5 add &quot;data&quot;.temp_tc01 #buffinc &quot;data&quot;.temp_tc01 &quot;data&quot;.tc01_setpoint &quot;clock3s&quot; sub &quot;data&quot;.temp_tc01 1 &quot;data&quot;.temp_tc01 #buffinc &quot;data&quot;.temp_tc01 &quot;start burner&quot; &quot;clock100ms&quot; &quot;data&quot;.temp_tc01 551 sub &quot;data&quot;.temp_tc01 1 &quot;data&quot;.temp_tc01 add &quot;data&quot;.temp_tc01 3 &quot;data&quot;.temp_tc02 &quot;inputs&quot;.&quot;fc gas chiuso&quot; &quot;inputs&quot;.&quot;burner on&quot; &quot;inputs&quot;.&quot;high flame gas&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>