<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>psl-04 low air pressure</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-psl05-source-locations">tr[id^="gme-psl05-"]{scroll-margin-top:65px}tr[id^="gme-psl05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>psl-04 low air pressure</h1><p>allarms 2 · 검색 색인 순서 2 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 2654772 바이트 위치에서 복원한 XML. 검색 문서 1227의 객체 키 16102200ee0f000000000000와 연결했다. 이름 해석 7/7개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0160-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1227.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-psl05-part-286"><td>286</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-psl05-part-288"><td>288</td><td>Contact</td><td>operand</td><td>operand = Inputs.Low Pressure Air</td></tr><tr id="gme-psl05-part-262"><td>262</td><td>SCoil</td><td></td><td>operand = Allarm.PSL_AIR_LOW</td></tr><tr id="gme-psl05-part-290"><td>290</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-psl05-part-292"><td>292</td><td>Contact</td><td></td><td>operand = Allarm.PSL_AIR_LOW</td></tr><tr id="gme-psl05-part-294"><td>294</td><td>Contact</td><td></td><td>operand = Inputs.Low Pressure Air</td></tr><tr id="gme-psl05-part-268"><td>268</td><td>RCoil</td><td></td><td>operand = Allarm.PSL_AIR_LOW</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>262</td><td>SCoil</td><td>Allarm.PSL_AIR_LOW</td><td>(ON AND NOT [Inputs.Low Pressure Air])</td><td>조건 성립 시 Set</td></tr><tr><td>268</td><td>RCoil</td><td>Allarm.PSL_AIR_LOW</td><td>(((ON AND Flag.RESET_ALLARM) AND Allarm.PSL_AIR_LOW) AND Inputs.Low Pressure Air)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-psl05-wire-296"><td>296</td><td>Powerrail {} ↔ Part 286.in</td></tr><tr id="gme-psl05-wire-276"><td>276</td><td>ORef 269 (ON) ↔ Part 286.operand</td></tr><tr id="gme-psl05-wire-287"><td>287</td><td>Part 286.out ↔ Part 288.in ↔ Part 290.in</td></tr><tr id="gme-psl05-wire-277"><td>277</td><td>ORef 270 (Inputs.Low Pressure Air) ↔ Part 288.operand</td></tr><tr id="gme-psl05-wire-289"><td>289</td><td>Part 288.out ↔ Part 262.in</td></tr><tr id="gme-psl05-wire-279"><td>279</td><td>ORef 271 (Allarm.PSL_AIR_LOW) ↔ Part 262.operand</td></tr><tr id="gme-psl05-wire-280"><td>280</td><td>ORef 272 (Flag.RESET_ALLARM) ↔ Part 290.operand</td></tr><tr id="gme-psl05-wire-291"><td>291</td><td>Part 290.out ↔ Part 292.in</td></tr><tr id="gme-psl05-wire-281"><td>281</td><td>ORef 273 (Allarm.PSL_AIR_LOW) ↔ Part 292.operand</td></tr><tr id="gme-psl05-wire-293"><td>293</td><td>Part 292.out ↔ Part 294.in</td></tr><tr id="gme-psl05-wire-282"><td>282</td><td>ORef 274 (Inputs.Low Pressure Air) ↔ Part 294.operand</td></tr><tr id="gme-psl05-wire-295"><td>295</td><td>Part 294.out ↔ Part 268.in</td></tr><tr id="gme-psl05-wire-284"><td>284</td><td>ORef 275 (Allarm.PSL_AIR_LOW) ↔ Part 268.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 7개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>269</td><td>1</td><td>ON</td><td>0570-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>270</td><td>71</td><td>Inputs.Low Pressure Air</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>271</td><td>40</td><td>Allarm.PSL_AIR_LOW</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>272</td><td>38</td><td>Flag.RESET_ALLARM</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>273</td><td>40</td><td>Allarm.PSL_AIR_LOW</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>274</td><td>71</td><td>Inputs.Low Pressure Air</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>275</td><td>40</td><td>Allarm.PSL_AIR_LOW</td><td>0573-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;low pressure air&quot; &quot;allarm&quot;.psl_air_low &quot;flag&quot;.reset_allarm &quot;allarm&quot;.psl_air_low &quot;inputs&quot;.&quot;low pressure air&quot; &quot;allarm&quot;.psl_air_low</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>