<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>bwf02 speed calculation</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bwf02-source-locations">tr[id^="gme-bwf02-"]{scroll-margin-top:65px}tr[id^="gme-bwf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>bwf02 speed calculation</h1><p>analog output conversion · 검색 색인 순서 5 · 원본 내부 NID 추정 5</p><div class="source">백업 PLF 원본의 3083376 바이트 위치에서 복원한 XML. 검색 문서 1683의 객체 키 16102200a966000000000000와 연결했다. 이름 해석 18/18개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0464-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1683.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>428</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>355</td><td>Move</td><td></td><td>in = Data.SET_PERC_BWF02; out1 = App00</td></tr><tr><td>360</td><td>Move</td><td></td><td>in = Data2.Set_TH; out1 = App01</td></tr><tr><td>365</td><td>Move</td><td></td><td>in = Data2.Set_MAX_TH2; out1 = App03</td></tr><tr><td>373</td><td>Mul</td><td></td><td>in1 = App00; in2 = 272; out = App00</td></tr><tr><td>377</td><td>Mul</td><td></td><td>in1 = App00; in2 = App01; out = App01</td></tr><tr><td>381</td><td>Div</td><td></td><td>in1 = App01; in2 = App03; out = App03</td></tr><tr id="gme-bwf02-part-385"><td>385</td><td>Move</td><td></td><td>in = App03; out1 = BWF02_SP_FlowRate</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>355</td><td>Move</td><td>App00</td><td>ON</td><td>Move 입력 Data.SET_PERC_BWF02</td></tr><tr><td>360</td><td>Move</td><td>App01</td><td>ON</td><td>Move 입력 Data2.Set_TH</td></tr><tr><td>365</td><td>Move</td><td>App03</td><td>ON</td><td>Move 입력 Data2.Set_MAX_TH2</td></tr><tr><td>385</td><td>Move</td><td>BWF02_SP_FlowRate</td><td>Div UID 381.eno (블록 동작 확인)</td><td>Move 입력 App03</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>430</td><td>Powerrail {} ↔ Part 428.in</td></tr><tr><td>406</td><td>ORef 388 (ON) ↔ Part 428.operand</td></tr><tr><td>429</td><td>Part 428.out ↔ Part 355.en ↔ Part 360.en ↔ Part 365.en ↔ Part 373.en</td></tr><tr><td>407</td><td>ORef 389 (Data.SET_PERC_BWF02) ↔ Part 355.in</td></tr><tr><td>408</td><td>Part 355.out1 ↔ ORef 390 (App00)</td></tr><tr><td>409</td><td>ORef 391 (Data2.Set_TH) ↔ Part 360.in</td></tr><tr><td>410</td><td>Part 360.out1 ↔ ORef 392 (App01)</td></tr><tr><td>411</td><td>ORef 393 (Data2.Set_MAX_TH2) ↔ Part 365.in</td></tr><tr><td>412</td><td>Part 365.out1 ↔ ORef 394 (App03)</td></tr><tr><td>413</td><td>ORef 395 (App00) ↔ Part 373.in1</td></tr><tr><td>414</td><td>ORef 396 (272) ↔ Part 373.in2</td></tr><tr><td>416</td><td>Part 373.eno ↔ Part 377.en</td></tr><tr><td>415</td><td>Part 373.out ↔ ORef 397 (App00)</td></tr><tr><td>417</td><td>ORef 398 (App00) ↔ Part 377.in1</td></tr><tr><td>418</td><td>ORef 399 (App01) ↔ Part 377.in2</td></tr><tr><td>420</td><td>Part 377.eno ↔ Part 381.en</td></tr><tr><td>419</td><td>Part 377.out ↔ ORef 400 (App01)</td></tr><tr><td>421</td><td>ORef 401 (App01) ↔ Part 381.in1</td></tr><tr><td>422</td><td>ORef 402 (App03) ↔ Part 381.in2</td></tr><tr><td>424</td><td>Part 381.eno ↔ Part 385.en</td></tr><tr><td>423</td><td>Part 381.out ↔ ORef 403 (App03)</td></tr><tr><td>425</td><td>ORef 404 (App03) ↔ Part 385.in</td></tr><tr id="gme-bwf02-wire-426"><td>426</td><td>Part 385.out1 ↔ ORef 405 (BWF02_SP_FlowRate)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 18개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>388</td><td>1</td><td>ON</td><td>0664-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>389</td><td>30</td><td>Data.SET_PERC_BWF02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>390</td><td>19</td><td>App00</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>391</td><td>4</td><td>Data2.Set_TH</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>392</td><td>21</td><td>App01</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>393</td><td>38</td><td>Data2.Set_MAX_TH2</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>394</td><td>24</td><td>App03</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>395</td><td>19</td><td>App00</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>396</td><td>26</td><td>272</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>397</td><td>19</td><td>App00</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>398</td><td>19</td><td>App00</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>399</td><td>21</td><td>App01</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>400</td><td>21</td><td>App01</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>401</td><td>21</td><td>App01</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>402</td><td>24</td><td>App03</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>403</td><td>24</td><td>App03</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>404</td><td>24</td><td>App03</td><td>0663-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>405</td><td>34</td><td>BWF02_SP_FlowRate</td><td>0664-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; move &quot;data&quot;.set_perc_bwf02 move &quot;data2&quot;.set_th #app01 move &quot;data2&quot;.set_max_th2 #app03 mul #app00 272 mul #app00 #app01 div #app01 #app03 move #app03 #app00 #app01 #app03 &quot;bwf02_sp_flowrate&quot;:p #app00</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>