<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>fn02 ventilation of secondary air</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn02-source-locations">tr[id^="gme-fn02-"]{scroll-margin-top:65px}tr[id^="gme-fn02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>fn02 ventilation of secondary air</h1><p>analog output conversion · 검색 색인 순서 10 · 원본 내부 NID 추정 10</p><div class="source">백업 PLF 원본의 3089306 바이트 위치에서 복원한 XML. 검색 문서 1688의 객체 키 16102200ae66000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0469-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1688.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>673</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>624</td><td>Lt</td><td></td><td>in1 = Data.Set_Perc_VT02; in2 = 5</td></tr><tr id="gme-fn02-part-627"><td>627</td><td>Move</td><td></td><td>in = 5; out1 = Data.Set_Perc_VT02</td></tr><tr><td>632</td><td>Gt</td><td></td><td>in1 = Data.Set_Perc_VT02; in2 = 100</td></tr><tr id="gme-fn02-part-635"><td>635</td><td>Move</td><td></td><td>in = 100; out1 = Data.Set_Perc_VT02</td></tr><tr><td>640</td><td>Mul</td><td></td><td>in1 = Data.Set_Perc_VT02; in2 = 272; out = FN02_SP</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>627</td><td>Move</td><td>Data.Set_Perc_VT02</td><td>(ON AND [Data.Set_Perc_VT02 &lt; 5])</td><td>Move 입력 5</td></tr><tr><td>635</td><td>Move</td><td>Data.Set_Perc_VT02</td><td>(ON AND [Data.Set_Perc_VT02 &gt; 100])</td><td>Move 입력 100</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>675</td><td>Powerrail {} ↔ Part 673.in</td></tr><tr><td>656</td><td>ORef 644 (ON) ↔ Part 673.operand</td></tr><tr><td>674</td><td>Part 673.out ↔ Part 624.pre ↔ Part 632.pre ↔ Part 640.en</td></tr><tr><td>657</td><td>ORef 645 (Data.Set_Perc_VT02) ↔ Part 624.in1</td></tr><tr><td>658</td><td>ORef 646 (5) ↔ Part 624.in2</td></tr><tr><td>659</td><td>Part 624.out ↔ Part 627.en</td></tr><tr><td>661</td><td>ORef 647 (5) ↔ Part 627.in</td></tr><tr><td>662</td><td>Part 627.out1 ↔ ORef 648 (Data.Set_Perc_VT02)</td></tr><tr><td>663</td><td>ORef 649 (Data.Set_Perc_VT02) ↔ Part 632.in1</td></tr><tr><td>664</td><td>ORef 650 (100) ↔ Part 632.in2</td></tr><tr><td>665</td><td>Part 632.out ↔ Part 635.en</td></tr><tr><td>667</td><td>ORef 651 (100) ↔ Part 635.in</td></tr><tr><td>668</td><td>Part 635.out1 ↔ ORef 652 (Data.Set_Perc_VT02)</td></tr><tr><td>669</td><td>ORef 653 (Data.Set_Perc_VT02) ↔ Part 640.in1</td></tr><tr><td>670</td><td>ORef 654 (272) ↔ Part 640.in2</td></tr><tr id="gme-fn02-wire-671"><td>671</td><td>Part 640.out ↔ ORef 655 (FN02_SP)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>644</td><td>1</td><td>ON</td><td>0664-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>645</td><td>68</td><td>Data.Set_Perc_VT02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>646</td><td>44</td><td>5</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>647</td><td>44</td><td>5</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>648</td><td>68</td><td>Data.Set_Perc_VT02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>649</td><td>68</td><td>Data.Set_Perc_VT02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>650</td><td>12</td><td>100</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>651</td><td>12</td><td>100</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>652</td><td>68</td><td>Data.Set_Perc_VT02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>653</td><td>68</td><td>Data.Set_Perc_VT02</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>654</td><td>16</td><td>272</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>655</td><td>72</td><td>FN02_SP</td><td>0664-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;data&quot;.set_perc_vt02 5 move 5 &quot;data&quot;.set_perc_vt02 100 move 100 &quot;data&quot;.set_perc_vt02 mul &quot;data&quot;.set_perc_vt02 272 &quot;fn02_sp&quot;:p &quot;data&quot;.set_perc_vt02</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>