<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>bc01</title><link rel="stylesheet" href="../assets/manual.css"><style id="bc01-source-locations">tr[id^="bc01-"]{scroll-margin-top:65px}tr[id^="bc01-"]:target td{background:#e0f2e9!important;box-shadow:inset 0 2px #167769,inset 0 -2px #167769}tr[id^="bc01-"]:target td:first-child{font-weight:800;border-left:4px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>bc01</h1><p>analog output conversion · 검색 색인 순서 14 · 원본 내부 NID 추정 17</p><div class="source">백업 PLF 원본의 3093439 바이트 위치에서 복원한 XML. 검색 문서 1692의 객체 키 16102200b266000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0473-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1692.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="bc01-part-34"><td>34</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>35</td><td>Lt</td><td></td><td>in1 = HMI_DB.SET_PERC_BC01; in2 = 10</td></tr><tr id="bc01-part-36"><td>36</td><td>Move</td><td></td><td>in = 10; out1 = HMI_DB.SET_PERC_BC01</td></tr><tr><td>37</td><td>Gt</td><td></td><td>in1 = HMI_DB.SET_PERC_BC01; in2 = 100</td></tr><tr id="bc01-part-38"><td>38</td><td>Move</td><td></td><td>in = 100; out1 = HMI_DB.SET_PERC_BC01</td></tr><tr id="bc01-part-39"><td>39</td><td>Mul</td><td></td><td>in1 = HMI_DB.SET_PERC_BC01; in2 = 272; out = 102A5_SPARE0</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>36</td><td>Move</td><td>HMI_DB.SET_PERC_BC01</td><td>(ON AND [HMI_DB.SET_PERC_BC01 &lt; 10])</td><td>Move 입력 10</td></tr><tr><td>38</td><td>Move</td><td>HMI_DB.SET_PERC_BC01</td><td>(ON AND [HMI_DB.SET_PERC_BC01 &gt; 100])</td><td>Move 입력 100</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>21</td><td>Powerrail {} ↔ Part 34.in</td></tr><tr id="bc01-wire-53"><td>53</td><td>ORef 40 (ON) ↔ Part 34.operand</td></tr><tr id="bc01-wire-54"><td>54</td><td>Part 34.out ↔ Part 35.pre ↔ Part 37.pre ↔ Part 39.en</td></tr><tr><td>55</td><td>ORef 41 (HMI_DB.SET_PERC_BC01) ↔ Part 35.in1</td></tr><tr><td>56</td><td>ORef 42 (10) ↔ Part 35.in2</td></tr><tr><td>57</td><td>Part 35.out ↔ Part 36.en</td></tr><tr><td>58</td><td>ORef 43 (10) ↔ Part 36.in</td></tr><tr><td>59</td><td>Part 36.out1 ↔ ORef 44 (HMI_DB.SET_PERC_BC01)</td></tr><tr><td>60</td><td>ORef 45 (HMI_DB.SET_PERC_BC01) ↔ Part 37.in1</td></tr><tr><td>61</td><td>ORef 46 (100) ↔ Part 37.in2</td></tr><tr><td>62</td><td>Part 37.out ↔ Part 38.en</td></tr><tr><td>63</td><td>ORef 47 (100) ↔ Part 38.in</td></tr><tr><td>64</td><td>Part 38.out1 ↔ ORef 48 (HMI_DB.SET_PERC_BC01)</td></tr><tr id="bc01-wire-65"><td>65</td><td>ORef 49 (HMI_DB.SET_PERC_BC01) ↔ Part 39.in1</td></tr><tr id="bc01-wire-66"><td>66</td><td>ORef 50 (272) ↔ Part 39.in2</td></tr><tr id="bc01-wire-67"><td>67</td><td>Part 39.out ↔ ORef 51 (102A5_SPARE0)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>40</td><td>1</td><td>ON</td><td>0664-IdentXmlPart.xml, 0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>148</td><td>HMI_DB.SET_PERC_BC01</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>42</td><td>146</td><td>10</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>43</td><td>146</td><td>10</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>44</td><td>148</td><td>HMI_DB.SET_PERC_BC01</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>45</td><td>148</td><td>HMI_DB.SET_PERC_BC01</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>46</td><td>12</td><td>100</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>47</td><td>12</td><td>100</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>48</td><td>148</td><td>HMI_DB.SET_PERC_BC01</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>49</td><td>148</td><td>HMI_DB.SET_PERC_BC01</td><td>0662-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>50</td><td>16</td><td>272</td><td>0661-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>51</td><td>144</td><td>102A5_SPARE0</td><td>0664-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;hmi_db&quot;.set_perc_bc01 10 move 10 &quot;hmi_db&quot;.set_perc_bc01 100 move 100 &quot;hmi_db&quot;.set_perc_bc01 mul &quot;hmi_db&quot;.set_perc_bc01 272 &quot;102a5_spare0&quot;:p &quot;hmi_db&quot;.set_perc_bc01</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>