<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mv02 controlled by psh-01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-he01-source-locations">tr[id^="gme-he01-"]{scroll-margin-top:65px}tr[id^="gme-he01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mv02 controlled by psh-01</h1><p>valve control loop · 검색 색인 순서 3 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 2914090 바이트 위치에서 복원한 XML. 검색 문서 1704의 객체 키 161022007212000000000000와 연결했다. 이름 해석 27/27개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0343-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1704.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-he01-part-310"><td>310</td><td>Contact</td><td>operand</td><td>operand = ON</td></tr><tr id="gme-he01-part-312"><td>312</td><td>Contact</td><td>operand</td><td>operand = ON</td></tr><tr id="gme-he01-part-314"><td>314</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV02 Open</td></tr><tr id="gme-he01-part-316"><td>316</td><td>Contact</td><td></td><td>operand = Flag.M_MV02_CLOSE</td></tr><tr id="gme-he01-part-318"><td>318</td><td>Contact</td><td></td><td>operand = Flag.MV02_Auto</td></tr><tr id="gme-he01-part-199"><td>199</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-203"><td>203</td><td>RCoil</td><td></td><td>operand = Flag.M_MV02_OPEN</td></tr><tr id="gme-he01-part-320"><td>320</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV02 Close</td></tr><tr id="gme-he01-part-322"><td>322</td><td>Contact</td><td></td><td>operand = Flag.M_MV02_OPEN</td></tr><tr id="gme-he01-part-324"><td>324</td><td>Contact</td><td></td><td>operand = Flag.MV02_Auto</td></tr><tr id="gme-he01-part-206"><td>206</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-210"><td>210</td><td>RCoil</td><td></td><td>operand = Flag.M_MV02_CLOSE</td></tr><tr id="gme-he01-part-326"><td>326</td><td>Contact</td><td>operand</td><td>operand = Allarm.MV02_FAULT</td></tr><tr id="gme-he01-part-328"><td>328</td><td>Contact</td><td></td><td>operand = Flag.MV02_Auto</td></tr><tr id="gme-he01-part-330"><td>330</td><td>Contact</td><td></td><td>operand = PID MV02 UP</td></tr><tr id="gme-he01-part-332"><td>332</td><td>Contact</td><td></td><td>operand = Flag.M_MV02_OPEN</td></tr><tr id="gme-he01-part-221"><td>221</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-334"><td>334</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-he01-part-336"><td>336</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-he01-part-222"><td>222</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-338"><td>338</td><td>Contact</td><td>operand</td><td>operand = Close MV02</td></tr><tr id="gme-he01-part-340"><td>340</td><td>Contact</td><td></td><td>operand = Inputs.MV02 Open</td></tr><tr id="gme-he01-part-227"><td>227</td><td>Coil</td><td></td><td>operand = Open MV02</td></tr><tr id="gme-he01-part-342"><td>342</td><td>Contact</td><td></td><td>operand = Flag.MV02_Auto</td></tr><tr id="gme-he01-part-344"><td>344</td><td>Contact</td><td></td><td>operand = PID MV02 Down</td></tr><tr id="gme-he01-part-346"><td>346</td><td>Contact</td><td></td><td>operand = Flag.M_MV02_CLOSE</td></tr><tr id="gme-he01-part-234"><td>234</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-348"><td>348</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-he01-part-350"><td>350</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-he01-part-235"><td>235</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-352"><td>352</td><td>Contact</td><td>operand</td><td>operand = Open MV02</td></tr><tr id="gme-he01-part-354"><td>354</td><td>Contact</td><td></td><td>operand = Inputs.MV02 Close</td></tr><tr id="gme-he01-part-240"><td>240</td><td>Coil</td><td></td><td>operand = Close MV02</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>203</td><td>RCoil</td><td>Flag.M_MV02_OPEN</td><td>((NOT [ON] AND NOT [Inputs.MV02 Open]) OR (NOT [ON] AND Flag.M_MV02_CLOSE) OR (NOT [ON] AND Flag.MV02_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>210</td><td>RCoil</td><td>Flag.M_MV02_CLOSE</td><td>((NOT [ON] AND NOT [Inputs.MV02 Close]) OR (NOT [ON] AND Flag.M_MV02_OPEN) OR (NOT [ON] AND Flag.MV02_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>227</td><td>Coil</td><td>Open MV02</td><td>((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND ON)) AND NOT [Close MV02]) AND Inputs.MV02 Open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>240</td><td>Coil</td><td>Close MV02</td><td>((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND ON)) AND NOT [Open MV02]) AND Inputs.MV02 Close)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-he01-wire-356"><td>356</td><td>Powerrail {} ↔ Part 310.in</td></tr><tr id="gme-he01-wire-27"><td>27</td><td>ORef 28 (ON) ↔ Part 310.operand</td></tr><tr id="gme-he01-wire-311"><td>311</td><td>Part 310.out ↔ Part 312.in ↔ Part 326.in</td></tr><tr id="gme-he01-wire-25"><td>25</td><td>ORef 26 (ON) ↔ Part 312.operand</td></tr><tr id="gme-he01-wire-313"><td>313</td><td>Part 312.out ↔ Part 314.in ↔ Part 316.in ↔ Part 318.in ↔ Part 320.in ↔ Part 322.in ↔ Part 324.in</td></tr><tr id="gme-he01-wire-270"><td>270</td><td>ORef 243 (Inputs.MV02 Open) ↔ Part 314.operand</td></tr><tr id="gme-he01-wire-315"><td>315</td><td>Part 314.out ↔ Part 199.in1</td></tr><tr id="gme-he01-wire-271"><td>271</td><td>ORef 244 (Flag.M_MV02_CLOSE) ↔ Part 316.operand</td></tr><tr id="gme-he01-wire-317"><td>317</td><td>Part 316.out ↔ Part 199.in2</td></tr><tr id="gme-he01-wire-272"><td>272</td><td>ORef 245 (Flag.MV02_Auto) ↔ Part 318.operand</td></tr><tr id="gme-he01-wire-319"><td>319</td><td>Part 318.out ↔ Part 199.in3</td></tr><tr id="gme-he01-wire-273"><td>273</td><td>Part 199.out ↔ Part 203.in</td></tr><tr id="gme-he01-wire-275"><td>275</td><td>ORef 246 (Flag.M_MV02_OPEN) ↔ Part 203.operand</td></tr><tr id="gme-he01-wire-276"><td>276</td><td>ORef 247 (Inputs.MV02 Close) ↔ Part 320.operand</td></tr><tr id="gme-he01-wire-321"><td>321</td><td>Part 320.out ↔ Part 206.in1</td></tr><tr id="gme-he01-wire-277"><td>277</td><td>ORef 248 (Flag.M_MV02_OPEN) ↔ Part 322.operand</td></tr><tr id="gme-he01-wire-323"><td>323</td><td>Part 322.out ↔ Part 206.in2</td></tr><tr id="gme-he01-wire-278"><td>278</td><td>ORef 249 (Flag.MV02_Auto) ↔ Part 324.operand</td></tr><tr id="gme-he01-wire-325"><td>325</td><td>Part 324.out ↔ Part 206.in3</td></tr><tr id="gme-he01-wire-279"><td>279</td><td>Part 206.out ↔ Part 210.in</td></tr><tr id="gme-he01-wire-281"><td>281</td><td>ORef 250 (Flag.M_MV02_CLOSE) ↔ Part 210.operand</td></tr><tr id="gme-he01-wire-283"><td>283</td><td>ORef 251 (Allarm.MV02_FAULT) ↔ Part 326.operand</td></tr><tr id="gme-he01-wire-327"><td>327</td><td>Part 326.out ↔ Part 328.in ↔ Part 332.in ↔ Part 342.in ↔ Part 346.in</td></tr><tr id="gme-he01-wire-284"><td>284</td><td>ORef 252 (Flag.MV02_Auto) ↔ Part 328.operand</td></tr><tr id="gme-he01-wire-329"><td>329</td><td>Part 328.out ↔ Part 330.in</td></tr><tr id="gme-he01-wire-285"><td>285</td><td>ORef 253 (PID MV02 UP) ↔ Part 330.operand</td></tr><tr id="gme-he01-wire-331"><td>331</td><td>Part 330.out ↔ Part 221.in1</td></tr><tr id="gme-he01-wire-287"><td>287</td><td>ORef 254 (Flag.M_MV02_OPEN) ↔ Part 332.operand</td></tr><tr id="gme-he01-wire-333"><td>333</td><td>Part 332.out ↔ Part 221.in2</td></tr><tr id="gme-he01-wire-288"><td>288</td><td>Part 221.out ↔ Part 334.in ↔ Part 336.in</td></tr><tr id="gme-he01-wire-289"><td>289</td><td>ORef 255 (MV WORK PULSE) ↔ Part 334.operand</td></tr><tr id="gme-he01-wire-335"><td>335</td><td>Part 334.out ↔ Part 222.in1</td></tr><tr id="gme-he01-wire-290"><td>290</td><td>ORef 256 (ON) ↔ Part 336.operand</td></tr><tr id="gme-he01-wire-337"><td>337</td><td>Part 336.out ↔ Part 222.in2</td></tr><tr id="gme-he01-wire-291"><td>291</td><td>Part 222.out ↔ Part 338.in</td></tr><tr id="gme-he01-wire-292"><td>292</td><td>ORef 257 (Close MV02) ↔ Part 338.operand</td></tr><tr id="gme-he01-wire-21"><td>21</td><td>Part 338.out ↔ Part 340.in</td></tr><tr id="gme-he01-wire-293"><td>293</td><td>ORef 258 (Inputs.MV02 Open) ↔ Part 340.operand</td></tr><tr id="gme-he01-wire-22"><td>22</td><td>Part 340.out ↔ Part 227.in</td></tr><tr id="gme-he01-wire-295"><td>295</td><td>ORef 259 (Open MV02) ↔ Part 227.operand</td></tr><tr id="gme-he01-wire-296"><td>296</td><td>ORef 260 (Flag.MV02_Auto) ↔ Part 342.operand</td></tr><tr id="gme-he01-wire-343"><td>343</td><td>Part 342.out ↔ Part 344.in</td></tr><tr id="gme-he01-wire-297"><td>297</td><td>ORef 261 (PID MV02 Down) ↔ Part 344.operand</td></tr><tr id="gme-he01-wire-345"><td>345</td><td>Part 344.out ↔ Part 234.in1</td></tr><tr id="gme-he01-wire-299"><td>299</td><td>ORef 262 (Flag.M_MV02_CLOSE) ↔ Part 346.operand</td></tr><tr id="gme-he01-wire-347"><td>347</td><td>Part 346.out ↔ Part 234.in2</td></tr><tr id="gme-he01-wire-300"><td>300</td><td>Part 234.out ↔ Part 348.in ↔ Part 350.in</td></tr><tr id="gme-he01-wire-301"><td>301</td><td>ORef 263 (MV WORK PULSE) ↔ Part 348.operand</td></tr><tr id="gme-he01-wire-349"><td>349</td><td>Part 348.out ↔ Part 235.in1</td></tr><tr id="gme-he01-wire-302"><td>302</td><td>ORef 264 (ON) ↔ Part 350.operand</td></tr><tr id="gme-he01-wire-351"><td>351</td><td>Part 350.out ↔ Part 235.in2</td></tr><tr id="gme-he01-wire-303"><td>303</td><td>Part 235.out ↔ Part 352.in</td></tr><tr id="gme-he01-wire-304"><td>304</td><td>ORef 265 (Open MV02) ↔ Part 352.operand</td></tr><tr id="gme-he01-wire-23"><td>23</td><td>Part 352.out ↔ Part 354.in</td></tr><tr id="gme-he01-wire-305"><td>305</td><td>ORef 266 (Inputs.MV02 Close) ↔ Part 354.operand</td></tr><tr id="gme-he01-wire-24"><td>24</td><td>Part 354.out ↔ Part 240.in</td></tr><tr id="gme-he01-wire-307"><td>307</td><td>ORef 267 (Close MV02) ↔ Part 240.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 27개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>28</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>26</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>243</td><td>169</td><td>Inputs.MV02 Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>244</td><td>18</td><td>Flag.M_MV02_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>245</td><td>19</td><td>Flag.MV02_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>246</td><td>20</td><td>Flag.M_MV02_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>247</td><td>170</td><td>Inputs.MV02 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>248</td><td>20</td><td>Flag.M_MV02_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>249</td><td>19</td><td>Flag.MV02_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>250</td><td>18</td><td>Flag.M_MV02_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>251</td><td>22</td><td>Allarm.MV02_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>252</td><td>19</td><td>Flag.MV02_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>253</td><td>23</td><td>PID MV02 UP</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>254</td><td>20</td><td>Flag.M_MV02_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>255</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>256</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>257</td><td>24</td><td>Close MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>258</td><td>169</td><td>Inputs.MV02 Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>259</td><td>25</td><td>Open MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>260</td><td>19</td><td>Flag.MV02_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>261</td><td>26</td><td>PID MV02 Down</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>262</td><td>18</td><td>Flag.M_MV02_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>263</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>264</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>265</td><td>25</td><td>Open MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>266</td><td>170</td><td>Inputs.MV02 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>267</td><td>24</td><td>Close MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;inputs&quot;.&quot;mv02 open&quot; &quot;flag&quot;.m_mv02_open &quot;allarm&quot;.mv02_fault &quot;flag&quot;.mv02_auto &quot;pid mv02 up&quot; &quot;mv work pulse&quot; &quot;close mv02&quot; &quot;inputs&quot;.&quot;mv02 open&quot; &quot;open mv02&quot; &quot;flag&quot;.m_mv02_open &quot;flag&quot;.mv02_auto &quot;pid mv02 down&quot; &quot;mv work pulse&quot; &quot;open mv02&quot; &quot;inputs&quot;.&quot;mv02 close&quot; &quot;close mv02&quot; &quot;on&quot; &quot;flag&quot;.m_mv02_close &quot;on&quot; &quot;flag&quot;.m_mv02_close &quot;flag&quot;.mv02_auto &quot;inputs&quot;.&quot;mv02 close&quot; &quot;flag&quot;.m_mv02_close &quot;flag&quot;.m_mv02_open &quot;flag&quot;.mv02_auto</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>