<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mv03 controlled by psh03</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv03-source-locations">tr[id^="gme-mv03-"]{scroll-margin-top:65px}tr[id^="gme-mv03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-he01-source-locations">tr[id^="gme-he01-"]{scroll-margin-top:65px}tr[id^="gme-he01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-psh03-source-locations">tr[id^="gme-psh03-"]{scroll-margin-top:65px}tr[id^="gme-psh03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-pc02-source-locations">tr[id^="gme-pc02-"]{scroll-margin-top:65px}tr[id^="gme-pc02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mv03 controlled by psh03</h1><p>valve control loop · 검색 색인 순서 4 · 원본 내부 NID 추정 3</p><div class="source">백업 PLF 원본의 2916055 바이트 위치에서 복원한 XML. 검색 문서 1705의 객체 키 161022007412000000000000와 연결했다. 이름 해석 17/17개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0344-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1705.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv03-part-328"><td>328</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv03-part-256"><td>256</td><td>Sub</td><td></td><td>in1 = Data.PSH03_SETPOINT; in2 = Data.PSH03; out = ErrPSH03</td></tr><tr id="gme-mv03-part-330"><td>330</td><td>Contact</td><td>operand</td><td>operand = Tag_147</td></tr><tr id="gme-mv03-part-263"><td>263</td><td>SdCoil</td><td></td><td>value = S5T#4S; operand = Tag_148</td></tr><tr id="gme-mv03-part-332"><td>332</td><td>Contact</td><td></td><td>operand = Tag_148</td></tr><tr id="gme-mv03-part-268"><td>268</td><td>SdCoil</td><td></td><td>value = S5T#10S; operand = Tag_147</td></tr><tr id="gme-mv03-part-334"><td>334</td><td>Contact</td><td>operand</td><td>operand = Tag_148</td></tr><tr id="gme-mv03-part-276"><td>276</td><td>Ge</td><td></td><td>in1 = ErrPSH03; in2 = 5</td></tr><tr id="gme-mv03-part-279"><td>279</td><td>Coil</td><td></td><td>operand = PID down MV03</td></tr><tr id="gme-mv03-part-282"><td>282</td><td>Lt</td><td></td><td>in1 = ErrPSH03; in2 = -5</td></tr><tr id="gme-mv03-part-285"><td>285</td><td>Coil</td><td></td><td>operand = PID UP MV03</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>263</td><td>SdCoil</td><td>Tag_148</td><td>(ON AND NOT [Tag_147])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S</td></tr><tr><td>268</td><td>SdCoil</td><td>Tag_147</td><td>(ON AND Tag_148)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S</td></tr><tr><td>279</td><td>Coil</td><td>PID down MV03</td><td>((ON AND NOT [Tag_148]) AND [ErrPSH03 &gt;= 5])</td><td>조건에 따른 Coil 기록</td></tr><tr><td>285</td><td>Coil</td><td>PID UP MV03</td><td>((ON AND NOT [Tag_148]) AND [ErrPSH03 &lt; -5])</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv03-wire-336"><td>336</td><td>Powerrail {} ↔ Part 328.in</td></tr><tr id="gme-mv03-wire-303"><td>303</td><td>ORef 286 (ON) ↔ Part 328.operand</td></tr><tr id="gme-mv03-wire-329"><td>329</td><td>Part 328.out ↔ Part 256.en ↔ Part 330.in ↔ Part 332.in ↔ Part 334.in</td></tr><tr id="gme-mv03-wire-304"><td>304</td><td>ORef 287 (Data.PSH03_SETPOINT) ↔ Part 256.in1</td></tr><tr id="gme-mv03-wire-305"><td>305</td><td>ORef 288 (Data.PSH03) ↔ Part 256.in2</td></tr><tr id="gme-mv03-wire-306"><td>306</td><td>Part 256.out ↔ ORef 289 (ErrPSH03)</td></tr><tr id="gme-mv03-wire-308"><td>308</td><td>ORef 291 (Tag_147) ↔ Part 330.operand</td></tr><tr id="gme-mv03-wire-331"><td>331</td><td>Part 330.out ↔ Part 263.in</td></tr><tr id="gme-mv03-wire-307"><td>307</td><td>ORef 290 (S5T#4S) ↔ Part 263.value</td></tr><tr id="gme-mv03-wire-310"><td>310</td><td>ORef 292 (Tag_148) ↔ Part 263.operand</td></tr><tr id="gme-mv03-wire-312"><td>312</td><td>ORef 294 (Tag_148) ↔ Part 332.operand</td></tr><tr id="gme-mv03-wire-333"><td>333</td><td>Part 332.out ↔ Part 268.in</td></tr><tr id="gme-mv03-wire-311"><td>311</td><td>ORef 293 (S5T#10S) ↔ Part 268.value</td></tr><tr id="gme-mv03-wire-314"><td>314</td><td>ORef 295 (Tag_147) ↔ Part 268.operand</td></tr><tr id="gme-mv03-wire-315"><td>315</td><td>ORef 296 (Tag_148) ↔ Part 334.operand</td></tr><tr id="gme-mv03-wire-335"><td>335</td><td>Part 334.out ↔ Part 276.pre ↔ Part 282.pre</td></tr><tr id="gme-mv03-wire-316"><td>316</td><td>ORef 297 (ErrPSH03) ↔ Part 276.in1</td></tr><tr id="gme-mv03-wire-317"><td>317</td><td>ORef 298 (5) ↔ Part 276.in2</td></tr><tr id="gme-mv03-wire-318"><td>318</td><td>Part 276.out ↔ Part 279.in</td></tr><tr id="gme-mv03-wire-320"><td>320</td><td>ORef 299 (PID down MV03) ↔ Part 279.operand</td></tr><tr id="gme-mv03-wire-321"><td>321</td><td>ORef 300 (ErrPSH03) ↔ Part 282.in1</td></tr><tr id="gme-mv03-wire-322"><td>322</td><td>ORef 301 (-5) ↔ Part 282.in2</td></tr><tr id="gme-mv03-wire-323"><td>323</td><td>Part 282.out ↔ Part 285.in</td></tr><tr id="gme-mv03-wire-325"><td>325</td><td>ORef 302 (PID UP MV03) ↔ Part 285.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 17개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>286</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>287</td><td>29</td><td>Data.PSH03_SETPOINT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>288</td><td>30</td><td>Data.PSH03</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>289</td><td>31</td><td>ErrPSH03</td><td>0062-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>291</td><td>32</td><td>Tag_147</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>292</td><td>34</td><td>Tag_148</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>290</td><td>33</td><td>S5T#4S</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>294</td><td>34</td><td>Tag_148</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>295</td><td>32</td><td>Tag_147</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>293</td><td>35</td><td>S5T#10S</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>296</td><td>34</td><td>Tag_148</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>297</td><td>31</td><td>ErrPSH03</td><td>0062-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>298</td><td>185</td><td>5</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>299</td><td>37</td><td>PID down MV03</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>300</td><td>31</td><td>ErrPSH03</td><td>0062-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>301</td><td>186</td><td>-5</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>302</td><td>39</td><td>PID UP MV03</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; sub &quot;data&quot;.psh03_setpoint &quot;data&quot;.psh03 &quot;tag_147&quot; &quot;tag_148&quot; s5t#4s &quot;tag_148&quot; &quot;tag_147&quot; s5t#10s &quot;tag_148&quot; #errpsh03 5 &quot;pid down mv03&quot; #errpsh03 -5 &quot;pid up mv03&quot; #errpsh03</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>