<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mv05 controlled by ro-01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-ab01-source-locations">tr[id^="gme-ab01-"]{scroll-margin-top:65px}tr[id^="gme-ab01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mv05-source-locations">tr[id^="gme-mv05-"]{scroll-margin-top:65px}tr[id^="gme-mv05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-pc02-source-locations">tr[id^="gme-pc02-"]{scroll-margin-top:65px}tr[id^="gme-pc02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ro01-source-locations">tr[id^="gme-ro01-"]{scroll-margin-top:65px}tr[id^="gme-ro01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ls15-source-locations">tr[id^="gme-ls15-"]{scroll-margin-top:65px}tr[id^="gme-ls15-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ls16-source-locations">tr[id^="gme-ls16-"]{scroll-margin-top:65px}tr[id^="gme-ls16-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mv05 controlled by ro-01</h1><p>valve control loop · 검색 색인 순서 7 · 원본 내부 NID 추정 6</p><div class="source">백업 PLF 원본의 2919662 바이트 위치에서 복원한 XML. 검색 문서 1708의 객체 키 161022007a12000000000000와 연결했다. 이름 해석 28/29개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0346-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1708.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-ab01-part-652"><td>652</td><td>Contact</td><td>operand</td><td>operand = RefId 1 / ORef UID 24</td></tr><tr id="gme-ab01-part-654"><td>654</td><td>Contact</td><td>operand</td><td>operand = ON</td></tr><tr id="gme-ab01-part-656"><td>656</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV05 open</td></tr><tr id="gme-ab01-part-658"><td>658</td><td>Contact</td><td></td><td>operand = Flag.M_MV05_CLOSE</td></tr><tr id="gme-ab01-part-660"><td>660</td><td>Contact</td><td></td><td>operand = Flag.MV05_Auto</td></tr><tr id="gme-ab01-part-531"><td>531</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-535"><td>535</td><td>RCoil</td><td></td><td>operand = Flag.M_MV05_OPEN</td></tr><tr id="gme-ab01-part-662"><td>662</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV05 Close</td></tr><tr id="gme-ab01-part-664"><td>664</td><td>Contact</td><td></td><td>operand = Flag.M_MV05_OPEN</td></tr><tr id="gme-ab01-part-666"><td>666</td><td>Contact</td><td></td><td>operand = Flag.MV05_Auto</td></tr><tr id="gme-ab01-part-538"><td>538</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-542"><td>542</td><td>RCoil</td><td></td><td>operand = Flag.M_MV05_CLOSE</td></tr><tr id="gme-ab01-part-668"><td>668</td><td>Contact</td><td>operand</td><td>operand = Allarm.MV_05_FAULT</td></tr><tr id="gme-ab01-part-670"><td>670</td><td>Contact</td><td></td><td>operand = Flag.MV05_Auto</td></tr><tr id="gme-ab01-part-672"><td>672</td><td>Contact</td><td></td><td>operand = PID UP MV05</td></tr><tr id="gme-ab01-part-674"><td>674</td><td>Contact</td><td></td><td>operand = Flag.M_MV05_OPEN</td></tr><tr id="gme-ab01-part-676"><td>676</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-ab01-part-552"><td>552</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-678"><td>678</td><td>Contact</td><td>operand</td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-ab01-part-680"><td>680</td><td>Contact</td><td></td><td>operand = UNDER TESTING</td></tr><tr id="gme-ab01-part-556"><td>556</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-682"><td>682</td><td>Contact</td><td>operand</td><td>operand = Close MV05</td></tr><tr id="gme-ab01-part-684"><td>684</td><td>Contact</td><td></td><td>operand = Inputs.MV05 open</td></tr><tr id="gme-ab01-part-561"><td>561</td><td>Coil</td><td></td><td>operand = Open MV05</td></tr><tr id="gme-ab01-part-686"><td>686</td><td>Contact</td><td></td><td>operand = Flag.MV05_Auto</td></tr><tr id="gme-ab01-part-688"><td>688</td><td>Contact</td><td></td><td>operand = PID DOWN MV05</td></tr><tr id="gme-ab01-part-690"><td>690</td><td>Contact</td><td></td><td>operand = Flag.M_MV05_CLOSE</td></tr><tr id="gme-ab01-part-692"><td>692</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-ab01-part-694"><td>694</td><td>Contact</td><td></td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-ab01-part-696"><td>696</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-ab01-part-567"><td>567</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-698"><td>698</td><td>Contact</td><td>operand</td><td>operand = Open MV05</td></tr><tr id="gme-ab01-part-700"><td>700</td><td>Contact</td><td></td><td>operand = Inputs.MV05 Close</td></tr><tr id="gme-ab01-part-576"><td>576</td><td>Coil</td><td></td><td>operand = Close MV05</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>535</td><td>RCoil</td><td>Flag.M_MV05_OPEN</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>542</td><td>RCoil</td><td>Flag.M_MV05_CLOSE</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>561</td><td>Coil</td><td>Open MV05</td><td>((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>576</td><td>Coil</td><td>Close MV05</td><td>((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-ab01-wire-702"><td>702</td><td>Powerrail {} ↔ Part 652.in</td></tr><tr id="gme-ab01-wire-23"><td>23</td><td>ORef 24 (RefId 1) ↔ Part 652.operand</td></tr><tr id="gme-ab01-wire-653"><td>653</td><td>Part 652.out ↔ Part 654.in ↔ Part 668.in</td></tr><tr id="gme-ab01-wire-21"><td>21</td><td>ORef 22 (ON) ↔ Part 654.operand</td></tr><tr id="gme-ab01-wire-655"><td>655</td><td>Part 654.out ↔ Part 656.in ↔ Part 658.in ↔ Part 660.in ↔ Part 662.in ↔ Part 664.in ↔ Part 666.in</td></tr><tr id="gme-ab01-wire-608"><td>608</td><td>ORef 579 (Inputs.MV05 open) ↔ Part 656.operand</td></tr><tr id="gme-ab01-wire-657"><td>657</td><td>Part 656.out ↔ Part 531.in1</td></tr><tr id="gme-ab01-wire-609"><td>609</td><td>ORef 580 (Flag.M_MV05_CLOSE) ↔ Part 658.operand</td></tr><tr id="gme-ab01-wire-659"><td>659</td><td>Part 658.out ↔ Part 531.in2</td></tr><tr id="gme-ab01-wire-610"><td>610</td><td>ORef 581 (Flag.MV05_Auto) ↔ Part 660.operand</td></tr><tr id="gme-ab01-wire-661"><td>661</td><td>Part 660.out ↔ Part 531.in3</td></tr><tr id="gme-ab01-wire-611"><td>611</td><td>Part 531.out ↔ Part 535.in</td></tr><tr id="gme-ab01-wire-613"><td>613</td><td>ORef 582 (Flag.M_MV05_OPEN) ↔ Part 535.operand</td></tr><tr id="gme-ab01-wire-614"><td>614</td><td>ORef 583 (Inputs.MV05 Close) ↔ Part 662.operand</td></tr><tr id="gme-ab01-wire-663"><td>663</td><td>Part 662.out ↔ Part 538.in1</td></tr><tr id="gme-ab01-wire-615"><td>615</td><td>ORef 584 (Flag.M_MV05_OPEN) ↔ Part 664.operand</td></tr><tr id="gme-ab01-wire-665"><td>665</td><td>Part 664.out ↔ Part 538.in2</td></tr><tr id="gme-ab01-wire-616"><td>616</td><td>ORef 585 (Flag.MV05_Auto) ↔ Part 666.operand</td></tr><tr id="gme-ab01-wire-667"><td>667</td><td>Part 666.out ↔ Part 538.in3</td></tr><tr id="gme-ab01-wire-617"><td>617</td><td>Part 538.out ↔ Part 542.in</td></tr><tr id="gme-ab01-wire-619"><td>619</td><td>ORef 586 (Flag.M_MV05_CLOSE) ↔ Part 542.operand</td></tr><tr id="gme-ab01-wire-621"><td>621</td><td>ORef 587 (Allarm.MV_05_FAULT) ↔ Part 668.operand</td></tr><tr id="gme-ab01-wire-669"><td>669</td><td>Part 668.out ↔ Part 670.in ↔ Part 674.in ↔ Part 686.in ↔ Part 690.in ↔ Part 694.in</td></tr><tr id="gme-ab01-wire-622"><td>622</td><td>ORef 588 (Flag.MV05_Auto) ↔ Part 670.operand</td></tr><tr id="gme-ab01-wire-671"><td>671</td><td>Part 670.out ↔ Part 672.in</td></tr><tr id="gme-ab01-wire-623"><td>623</td><td>ORef 589 (PID UP MV05) ↔ Part 672.operand</td></tr><tr id="gme-ab01-wire-673"><td>673</td><td>Part 672.out ↔ Part 552.in1</td></tr><tr id="gme-ab01-wire-625"><td>625</td><td>ORef 590 (Flag.M_MV05_OPEN) ↔ Part 674.operand</td></tr><tr id="gme-ab01-wire-675"><td>675</td><td>Part 674.out ↔ Part 676.in</td></tr><tr id="gme-ab01-wire-626"><td>626</td><td>ORef 591 (MV WORK PULSE) ↔ Part 676.operand</td></tr><tr id="gme-ab01-wire-677"><td>677</td><td>Part 676.out ↔ Part 552.in2</td></tr><tr id="gme-ab01-wire-628"><td>628</td><td>Part 552.out ↔ Part 678.in ↔ Part 680.in</td></tr><tr id="gme-ab01-wire-629"><td>629</td><td>ORef 592 (Allarm.Oxigen_Fault) ↔ Part 678.operand</td></tr><tr id="gme-ab01-wire-679"><td>679</td><td>Part 678.out ↔ Part 556.in1</td></tr><tr id="gme-ab01-wire-630"><td>630</td><td>ORef 593 (UNDER TESTING) ↔ Part 680.operand</td></tr><tr id="gme-ab01-wire-681"><td>681</td><td>Part 680.out ↔ Part 556.in2</td></tr><tr id="gme-ab01-wire-631"><td>631</td><td>Part 556.out ↔ Part 682.in</td></tr><tr id="gme-ab01-wire-632"><td>632</td><td>ORef 594 (Close MV05) ↔ Part 682.operand</td></tr><tr id="gme-ab01-wire-683"><td>683</td><td>Part 682.out ↔ Part 684.in</td></tr><tr id="gme-ab01-wire-633"><td>633</td><td>ORef 595 (Inputs.MV05 open) ↔ Part 684.operand</td></tr><tr id="gme-ab01-wire-685"><td>685</td><td>Part 684.out ↔ Part 561.in</td></tr><tr id="gme-ab01-wire-635"><td>635</td><td>ORef 596 (Open MV05) ↔ Part 561.operand</td></tr><tr id="gme-ab01-wire-636"><td>636</td><td>ORef 597 (Flag.MV05_Auto) ↔ Part 686.operand</td></tr><tr id="gme-ab01-wire-687"><td>687</td><td>Part 686.out ↔ Part 688.in</td></tr><tr id="gme-ab01-wire-637"><td>637</td><td>ORef 598 (PID DOWN MV05) ↔ Part 688.operand</td></tr><tr id="gme-ab01-wire-689"><td>689</td><td>Part 688.out ↔ Part 567.in1</td></tr><tr id="gme-ab01-wire-639"><td>639</td><td>ORef 599 (Flag.M_MV05_CLOSE) ↔ Part 690.operand</td></tr><tr id="gme-ab01-wire-691"><td>691</td><td>Part 690.out ↔ Part 692.in</td></tr><tr id="gme-ab01-wire-640"><td>640</td><td>ORef 600 (MV WORK PULSE) ↔ Part 692.operand</td></tr><tr id="gme-ab01-wire-693"><td>693</td><td>Part 692.out ↔ Part 567.in2</td></tr><tr id="gme-ab01-wire-642"><td>642</td><td>ORef 601 (Allarm.Oxigen_Fault) ↔ Part 694.operand</td></tr><tr id="gme-ab01-wire-695"><td>695</td><td>Part 694.out ↔ Part 696.in</td></tr><tr id="gme-ab01-wire-643"><td>643</td><td>ORef 602 (UNDER TESTING) ↔ Part 696.operand</td></tr><tr id="gme-ab01-wire-697"><td>697</td><td>Part 696.out ↔ Part 567.in3</td></tr><tr id="gme-ab01-wire-645"><td>645</td><td>Part 567.out ↔ Part 698.in</td></tr><tr id="gme-ab01-wire-646"><td>646</td><td>ORef 603 (Open MV05) ↔ Part 698.operand</td></tr><tr id="gme-ab01-wire-699"><td>699</td><td>Part 698.out ↔ Part 700.in</td></tr><tr id="gme-ab01-wire-647"><td>647</td><td>ORef 604 (Inputs.MV05 Close) ↔ Part 700.operand</td></tr><tr id="gme-ab01-wire-701"><td>701</td><td>Part 700.out ↔ Part 576.in</td></tr><tr id="gme-ab01-wire-649"><td>649</td><td>ORef 605 (Close MV05) ↔ Part 576.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 29개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>24</td><td>1</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>22</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>579</td><td>179</td><td>Inputs.MV05 open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>580</td><td>60</td><td>Flag.M_MV05_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>581</td><td>61</td><td>Flag.MV05_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>582</td><td>62</td><td>Flag.M_MV05_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>583</td><td>180</td><td>Inputs.MV05 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>584</td><td>62</td><td>Flag.M_MV05_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>585</td><td>61</td><td>Flag.MV05_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>586</td><td>60</td><td>Flag.M_MV05_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>587</td><td>64</td><td>Allarm.MV_05_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>588</td><td>61</td><td>Flag.MV05_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>589</td><td>65</td><td>PID UP MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>590</td><td>62</td><td>Flag.M_MV05_OPEN</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>591</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>592</td><td>66</td><td>Allarm.Oxigen_Fault</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>593</td><td>67</td><td>UNDER TESTING</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>594</td><td>68</td><td>Close MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>595</td><td>179</td><td>Inputs.MV05 open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>596</td><td>69</td><td>Open MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>597</td><td>61</td><td>Flag.MV05_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>598</td><td>70</td><td>PID DOWN MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>599</td><td>60</td><td>Flag.M_MV05_CLOSE</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>600</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>601</td><td>66</td><td>Allarm.Oxigen_Fault</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>602</td><td>67</td><td>UNDER TESTING</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>603</td><td>69</td><td>Open MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>604</td><td>180</td><td>Inputs.MV05 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>605</td><td>68</td><td>Close MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;inputs&quot;.&quot;mv05 open&quot; &quot;flag&quot;.m_mv05_open &quot;allarm&quot;.mv_05_fault &quot;flag&quot;.mv05_auto &quot;pid up mv05&quot; &quot;allarm&quot;.oxigen_fault &quot;close mv05&quot; &quot;inputs&quot;.&quot;mv05 open&quot; &quot;open mv05&quot; &quot;flag&quot;.m_mv05_open &quot;mv work pulse&quot; &quot;flag&quot;.mv05_auto &quot;pid down mv05&quot; &quot;open mv05&quot; &quot;inputs&quot;.&quot;mv05 close&quot; &quot;close mv05&quot; &quot;flag&quot;.m_mv05_close &quot;mv work pulse&quot; &quot;allarm&quot;.oxigen_fault &quot;under testing&quot; &quot;under testing&quot; &quot;flag&quot;.m_mv05_close &quot;flag&quot;.mv05_auto &quot;inputs&quot;.&quot;mv05 close&quot; &quot;flag&quot;.m_mv05_close &quot;flag&quot;.m_mv05_open &quot;flag&quot;.mv05_auto</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>