<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mv06 controlled by psh02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv06-source-locations">tr[id^="gme-mv06-"]{scroll-margin-top:65px}tr[id^="gme-mv06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mv06 controlled by psh02</h1><p>valve control loop · 검색 색인 순서 10 · 원본 내부 NID 추정 9</p><div class="source">백업 PLF 원본의 2924860 바이트 위치에서 복원한 XML. 검색 문서 1711의 객체 키 161022008012000000000000와 연결했다. 이름 해석 29/29개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0349-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1711.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv06-part-915"><td>915</td><td>Contact</td><td>operand</td><td>operand = ON</td></tr><tr id="gme-mv06-part-917"><td>917</td><td>Contact</td><td>operand</td><td>operand = ON</td></tr><tr id="gme-mv06-part-919"><td>919</td><td>Contact</td><td></td><td>operand = Inputs.MV06_Open</td></tr><tr id="gme-mv06-part-921"><td>921</td><td>Contact</td><td></td><td>operand = Flag.MV06_Close</td></tr><tr id="gme-mv06-part-923"><td>923</td><td>Contact</td><td></td><td>operand = Flag.MV06_Auto</td></tr><tr id="gme-mv06-part-790"><td>790</td><td>O</td><td></td><td></td></tr><tr id="gme-mv06-part-794"><td>794</td><td>RCoil</td><td></td><td>operand = Flag.MV06_Open</td></tr><tr id="gme-mv06-part-925"><td>925</td><td>Contact</td><td></td><td>operand = Inputs.MV06 Close</td></tr><tr id="gme-mv06-part-927"><td>927</td><td>Contact</td><td></td><td>operand = Flag.MV06_Open</td></tr><tr id="gme-mv06-part-929"><td>929</td><td>Contact</td><td></td><td>operand = Flag.MV06_Auto</td></tr><tr id="gme-mv06-part-797"><td>797</td><td>O</td><td></td><td></td></tr><tr id="gme-mv06-part-801"><td>801</td><td>RCoil</td><td></td><td>operand = Flag.MV06_Close</td></tr><tr id="gme-mv06-part-931"><td>931</td><td>Contact</td><td>operand</td><td>operand = Allarm.MV_06_FAULT</td></tr><tr id="gme-mv06-part-933"><td>933</td><td>Contact</td><td></td><td>operand = Flag.MV06_Auto</td></tr><tr id="gme-mv06-part-935"><td>935</td><td>Contact</td><td></td><td>operand = MV06 PID UP</td></tr><tr id="gme-mv06-part-937"><td>937</td><td>Contact</td><td></td><td>operand = Shot to open</td></tr><tr id="gme-mv06-part-939"><td>939</td><td>Contact</td><td></td><td>operand = Flag.MV06_Open</td></tr><tr id="gme-mv06-part-941"><td>941</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-mv06-part-943"><td>943</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv06-part-965"><td>965</td><td>O</td><td></td><td></td></tr><tr id="gme-mv06-part-945"><td>945</td><td>Contact</td><td>operand</td><td>operand = Close MV06</td></tr><tr id="gme-mv06-part-947"><td>947</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV06_Open</td></tr><tr id="gme-mv06-part-821"><td>821</td><td>Coil</td><td></td><td>operand = Open MV06</td></tr><tr id="gme-mv06-part-949"><td>949</td><td>Contact</td><td></td><td>operand = Flag.MV06_Auto</td></tr><tr id="gme-mv06-part-951"><td>951</td><td>Contact</td><td></td><td>operand = MV06 PID DOWN</td></tr><tr id="gme-mv06-part-953"><td>953</td><td>Contact</td><td></td><td>operand = Shot to close</td></tr><tr id="gme-mv06-part-955"><td>955</td><td>Contact</td><td></td><td>operand = Flag.MV06_Close</td></tr><tr id="gme-mv06-part-957"><td>957</td><td>Contact</td><td></td><td>operand = MV WORK PULSE</td></tr><tr id="gme-mv06-part-959"><td>959</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv06-part-966"><td>966</td><td>O</td><td></td><td></td></tr><tr id="gme-mv06-part-961"><td>961</td><td>Contact</td><td>operand</td><td>operand = Open MV06</td></tr><tr id="gme-mv06-part-963"><td>963</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV06 Close</td></tr><tr id="gme-mv06-part-837"><td>837</td><td>Coil</td><td></td><td>operand = Close MV06</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>794</td><td>RCoil</td><td>Flag.MV06_Open</td><td>((NOT [ON] AND Inputs.MV06_Open) OR (NOT [ON] AND Flag.MV06_Close) OR (NOT [ON] AND Flag.MV06_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>801</td><td>RCoil</td><td>Flag.MV06_Close</td><td>((NOT [ON] AND Inputs.MV06 Close) OR (NOT [ON] AND Flag.MV06_Open) OR (NOT [ON] AND Flag.MV06_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td>821</td><td>Coil</td><td>Open MV06</td><td>((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID UP) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to open) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND ON)) AND NOT [Close MV06]) AND NOT [Inputs.MV06_Open])</td><td>조건에 따른 Coil 기록</td></tr><tr><td>837</td><td>Coil</td><td>Close MV06</td><td>((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID DOWN) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to close) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND ON)) AND NOT [Open MV06]) AND NOT [Inputs.MV06 Close])</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv06-wire-967"><td>967</td><td>Powerrail {} ↔ Part 915.in</td></tr><tr id="gme-mv06-wire-27"><td>27</td><td>ORef 28 (ON) ↔ Part 915.operand</td></tr><tr id="gme-mv06-wire-916"><td>916</td><td>Part 915.out ↔ Part 917.in ↔ Part 931.in</td></tr><tr id="gme-mv06-wire-21"><td>21</td><td>ORef 22 (ON) ↔ Part 917.operand</td></tr><tr id="gme-mv06-wire-918"><td>918</td><td>Part 917.out ↔ Part 919.in ↔ Part 921.in ↔ Part 923.in ↔ Part 925.in ↔ Part 927.in ↔ Part 929.in</td></tr><tr id="gme-mv06-wire-869"><td>869</td><td>ORef 840 (Inputs.MV06_Open) ↔ Part 919.operand</td></tr><tr id="gme-mv06-wire-67"><td>67</td><td>Part 919.out ↔ Part 790.in1</td></tr><tr id="gme-mv06-wire-870"><td>870</td><td>ORef 841 (Flag.MV06_Close) ↔ Part 921.operand</td></tr><tr id="gme-mv06-wire-922"><td>922</td><td>Part 921.out ↔ Part 790.in2</td></tr><tr id="gme-mv06-wire-871"><td>871</td><td>ORef 842 (Flag.MV06_Auto) ↔ Part 923.operand</td></tr><tr id="gme-mv06-wire-924"><td>924</td><td>Part 923.out ↔ Part 790.in3</td></tr><tr id="gme-mv06-wire-71"><td>71</td><td>Part 790.out ↔ Part 794.in</td></tr><tr id="gme-mv06-wire-874"><td>874</td><td>ORef 843 (Flag.MV06_Open) ↔ Part 794.operand</td></tr><tr id="gme-mv06-wire-875"><td>875</td><td>ORef 844 (Inputs.MV06 Close) ↔ Part 925.operand</td></tr><tr id="gme-mv06-wire-70"><td>70</td><td>Part 925.out ↔ Part 797.in1</td></tr><tr id="gme-mv06-wire-876"><td>876</td><td>ORef 845 (Flag.MV06_Open) ↔ Part 927.operand</td></tr><tr id="gme-mv06-wire-928"><td>928</td><td>Part 927.out ↔ Part 797.in2</td></tr><tr id="gme-mv06-wire-877"><td>877</td><td>ORef 846 (Flag.MV06_Auto) ↔ Part 929.operand</td></tr><tr id="gme-mv06-wire-930"><td>930</td><td>Part 929.out ↔ Part 797.in3</td></tr><tr id="gme-mv06-wire-72"><td>72</td><td>Part 797.out ↔ Part 801.in</td></tr><tr id="gme-mv06-wire-880"><td>880</td><td>ORef 847 (Flag.MV06_Close) ↔ Part 801.operand</td></tr><tr id="gme-mv06-wire-882"><td>882</td><td>ORef 848 (Allarm.MV_06_FAULT) ↔ Part 931.operand</td></tr><tr id="gme-mv06-wire-932"><td>932</td><td>Part 931.out ↔ Part 933.in ↔ Part 939.in ↔ Part 949.in ↔ Part 955.in</td></tr><tr id="gme-mv06-wire-883"><td>883</td><td>ORef 849 (Flag.MV06_Auto) ↔ Part 933.operand</td></tr><tr id="gme-mv06-wire-934"><td>934</td><td>Part 933.out ↔ Part 935.in ↔ Part 937.in</td></tr><tr id="gme-mv06-wire-884"><td>884</td><td>ORef 850 (MV06 PID UP) ↔ Part 935.operand</td></tr><tr id="gme-mv06-wire-936"><td>936</td><td>Part 935.out ↔ Part 965.in1</td></tr><tr id="gme-mv06-wire-885"><td>885</td><td>ORef 851 (Shot to open) ↔ Part 937.operand</td></tr><tr id="gme-mv06-wire-938"><td>938</td><td>Part 937.out ↔ Part 965.in2</td></tr><tr id="gme-mv06-wire-888"><td>888</td><td>ORef 852 (Flag.MV06_Open) ↔ Part 939.operand</td></tr><tr id="gme-mv06-wire-940"><td>940</td><td>Part 939.out ↔ Part 941.in ↔ Part 943.in</td></tr><tr id="gme-mv06-wire-889"><td>889</td><td>ORef 853 (MV WORK PULSE) ↔ Part 941.operand</td></tr><tr id="gme-mv06-wire-942"><td>942</td><td>Part 941.out ↔ Part 965.in3</td></tr><tr id="gme-mv06-wire-890"><td>890</td><td>ORef 854 (ON) ↔ Part 943.operand</td></tr><tr id="gme-mv06-wire-944"><td>944</td><td>Part 943.out ↔ Part 965.in4</td></tr><tr id="gme-mv06-wire-893"><td>893</td><td>Part 965.out ↔ Part 945.in</td></tr><tr id="gme-mv06-wire-894"><td>894</td><td>ORef 855 (Close MV06) ↔ Part 945.operand</td></tr><tr id="gme-mv06-wire-946"><td>946</td><td>Part 945.out ↔ Part 947.in</td></tr><tr id="gme-mv06-wire-895"><td>895</td><td>ORef 856 (Inputs.MV06_Open) ↔ Part 947.operand</td></tr><tr id="gme-mv06-wire-948"><td>948</td><td>Part 947.out ↔ Part 821.in</td></tr><tr id="gme-mv06-wire-897"><td>897</td><td>ORef 857 (Open MV06) ↔ Part 821.operand</td></tr><tr id="gme-mv06-wire-898"><td>898</td><td>ORef 858 (Flag.MV06_Auto) ↔ Part 949.operand</td></tr><tr id="gme-mv06-wire-950"><td>950</td><td>Part 949.out ↔ Part 951.in ↔ Part 953.in</td></tr><tr id="gme-mv06-wire-899"><td>899</td><td>ORef 859 (MV06 PID DOWN) ↔ Part 951.operand</td></tr><tr id="gme-mv06-wire-952"><td>952</td><td>Part 951.out ↔ Part 966.in1</td></tr><tr id="gme-mv06-wire-900"><td>900</td><td>ORef 860 (Shot to close) ↔ Part 953.operand</td></tr><tr id="gme-mv06-wire-954"><td>954</td><td>Part 953.out ↔ Part 966.in2</td></tr><tr id="gme-mv06-wire-903"><td>903</td><td>ORef 861 (Flag.MV06_Close) ↔ Part 955.operand</td></tr><tr id="gme-mv06-wire-956"><td>956</td><td>Part 955.out ↔ Part 957.in ↔ Part 959.in</td></tr><tr id="gme-mv06-wire-904"><td>904</td><td>ORef 862 (MV WORK PULSE) ↔ Part 957.operand</td></tr><tr id="gme-mv06-wire-958"><td>958</td><td>Part 957.out ↔ Part 966.in3</td></tr><tr id="gme-mv06-wire-905"><td>905</td><td>ORef 863 (ON) ↔ Part 959.operand</td></tr><tr id="gme-mv06-wire-960"><td>960</td><td>Part 959.out ↔ Part 966.in4</td></tr><tr id="gme-mv06-wire-908"><td>908</td><td>Part 966.out ↔ Part 961.in</td></tr><tr id="gme-mv06-wire-909"><td>909</td><td>ORef 864 (Open MV06) ↔ Part 961.operand</td></tr><tr id="gme-mv06-wire-962"><td>962</td><td>Part 961.out ↔ Part 963.in</td></tr><tr id="gme-mv06-wire-910"><td>910</td><td>ORef 865 (Inputs.MV06 Close) ↔ Part 963.operand</td></tr><tr id="gme-mv06-wire-964"><td>964</td><td>Part 963.out ↔ Part 837.in</td></tr><tr id="gme-mv06-wire-912"><td>912</td><td>ORef 866 (Close MV06) ↔ Part 837.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 29개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>28</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>22</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>840</td><td>181</td><td>Inputs.MV06_Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>841</td><td>93</td><td>Flag.MV06_Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>842</td><td>81</td><td>Flag.MV06_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>843</td><td>94</td><td>Flag.MV06_Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>844</td><td>182</td><td>Inputs.MV06 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>845</td><td>94</td><td>Flag.MV06_Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>846</td><td>81</td><td>Flag.MV06_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>847</td><td>93</td><td>Flag.MV06_Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>848</td><td>96</td><td>Allarm.MV_06_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>849</td><td>81</td><td>Flag.MV06_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>850</td><td>80</td><td>MV06 PID UP</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>851</td><td>83</td><td>Shot to open</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>852</td><td>94</td><td>Flag.MV06_Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>853</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>854</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>855</td><td>97</td><td>Close MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>856</td><td>181</td><td>Inputs.MV06_Open</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>857</td><td>98</td><td>Open MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>858</td><td>81</td><td>Flag.MV06_Auto</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>859</td><td>78</td><td>MV06 PID DOWN</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>860</td><td>82</td><td>Shot to close</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>861</td><td>93</td><td>Flag.MV06_Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>862</td><td>13</td><td>MV WORK PULSE</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>863</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>864</td><td>98</td><td>Open MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>865</td><td>182</td><td>Inputs.MV06 Close</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>866</td><td>97</td><td>Close MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;inputs&quot;.mv06_open &quot;flag&quot;.mv06_open &quot;allarm&quot;.mv_06_fault &quot;flag&quot;.mv06_auto &quot;mv06 pid up&quot; &quot;close mv06&quot; &quot;inputs&quot;.mv06_open &quot;open mv06&quot; &quot;flag&quot;.mv06_open &quot;mv work pulse&quot; &quot;on&quot; &quot;flag&quot;.mv06_auto &quot;mv06 pid down&quot; &quot;open mv06&quot; &quot;inputs&quot;.&quot;mv06 close&quot; &quot;close mv06&quot; &quot;shot to close&quot; &quot;flag&quot;.mv06_close &quot;mv work pulse&quot; &quot;on&quot; &quot;shot to open&quot; &quot;flag&quot;.mv06_close &quot;flag&quot;.mv06_auto &quot;inputs&quot;.&quot;mv06 close&quot; &quot;flag&quot;.mv06_close &quot;flag&quot;.mv06_open &quot;flag&quot;.mv06_auto</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>