<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>motorized valve pulse generator for rotation control</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv01-source-locations">tr[id^="gme-mv01-"]{scroll-margin-top:65px}tr[id^="gme-mv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mv03-source-locations">tr[id^="gme-mv03-"]{scroll-margin-top:65px}tr[id^="gme-mv03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mv06-source-locations">tr[id^="gme-mv06-"]{scroll-margin-top:65px}tr[id^="gme-mv06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>motorized valve pulse generator for rotation control</h1><p>valve control loop · 검색 색인 순서 12 · 원본 내부 NID 추정 11</p><div class="source">백업 PLF 원본의 2928046 바이트 위치에서 복원한 XML. 검색 문서 1713의 객체 키 161022008412000000000000와 연결했다. 이름 해석 74/74개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0351-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1713.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv01-part-1639"><td>1639</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv01-part-1641"><td>1641</td><td>Contact</td><td>operand</td><td>operand = Tag_156</td></tr><tr id="gme-mv01-part-1225"><td>1225</td><td>SdCoil</td><td></td><td>value = S5T#10MS; operand = Tag_157</td></tr><tr id="gme-mv01-part-1643"><td>1643</td><td>Contact</td><td></td><td>operand = Tag_157</td></tr><tr id="gme-mv01-part-1230"><td>1230</td><td>SdCoil</td><td></td><td>value = S5T#10MS; operand = Tag_156</td></tr><tr id="gme-mv01-part-1645"><td>1645</td><td>Contact</td><td>operand</td><td>operand = Tag_157</td></tr><tr id="gme-mv01-part-1235"><td>1235</td><td>PBox</td><td></td><td>bit = PLS 50 7</td></tr><tr id="gme-mv01-part-1647"><td>1647</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv01-part-1649"><td>1649</td><td>Contact</td><td></td><td>operand = Start Open MV-01</td></tr><tr id="gme-mv01-part-1248"><td>1248</td><td>Add</td><td></td><td>in1 = WorkData.W33; in2 = 1; out = WorkData.W33</td></tr><tr id="gme-mv01-part-1254"><td>1254</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W34</td></tr><tr id="gme-mv01-part-1651"><td>1651</td><td>Contact</td><td></td><td>operand = Start Close MV-01</td></tr><tr id="gme-mv01-part-1263"><td>1263</td><td>Sub</td><td></td><td>in1 = WorkData.W34; in2 = 1; out = WorkData.W34</td></tr><tr id="gme-mv01-part-1269"><td>1269</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W33</td></tr><tr><td>1653</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1655</td><td>Contact</td><td></td><td>operand = Open MV02</td></tr><tr><td>1282</td><td>Add</td><td></td><td>in1 = WorkData.W35; in2 = 1; out = WorkData.W35</td></tr><tr><td>1288</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W36</td></tr><tr><td>1657</td><td>Contact</td><td></td><td>operand = Close MV02</td></tr><tr><td>1297</td><td>Sub</td><td></td><td>in1 = WorkData.W36; in2 = 1; out = WorkData.W36</td></tr><tr><td>1303</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W35</td></tr><tr id="gme-mv03-part-1659"><td>1659</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv03-part-1661"><td>1661</td><td>Contact</td><td></td><td>operand = Start open MV03</td></tr><tr id="gme-mv03-part-1316"><td>1316</td><td>Add</td><td></td><td>in1 = WorkData.W29; in2 = 1; out = WorkData.W29</td></tr><tr id="gme-mv03-part-1322"><td>1322</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W30</td></tr><tr id="gme-mv03-part-1663"><td>1663</td><td>Contact</td><td></td><td>operand = Start Close MV03</td></tr><tr id="gme-mv03-part-1331"><td>1331</td><td>Sub</td><td></td><td>in1 = WorkData.W30; in2 = 1; out = WorkData.W30</td></tr><tr id="gme-mv03-part-1337"><td>1337</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W29</td></tr><tr><td>1671</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1673</td><td>Contact</td><td></td><td>operand = Open MV05</td></tr><tr><td>1384</td><td>Add</td><td></td><td>in1 = WorkData.W31; in2 = 1; out = WorkData.W31</td></tr><tr><td>1390</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W32</td></tr><tr><td>1675</td><td>Contact</td><td></td><td>operand = Close MV05</td></tr><tr><td>1399</td><td>Sub</td><td></td><td>in1 = WorkData.W32; in2 = 1; out = WorkData.W32</td></tr><tr><td>1405</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W31</td></tr><tr id="gme-mv06-part-1677"><td>1677</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv06-part-1679"><td>1679</td><td>Contact</td><td></td><td>operand = Open MV06</td></tr><tr id="gme-mv06-part-1418"><td>1418</td><td>Add</td><td></td><td>in1 = WorkData.W19; in2 = 1; out = WorkData.W19</td></tr><tr id="gme-mv06-part-1424"><td>1424</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W20</td></tr><tr id="gme-mv06-part-1681"><td>1681</td><td>Contact</td><td></td><td>operand = Close MV06</td></tr><tr id="gme-mv06-part-1433"><td>1433</td><td>Sub</td><td></td><td>in1 = WorkData.W20; in2 = 1; out = WorkData.W20</td></tr><tr id="gme-mv06-part-1439"><td>1439</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W19</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1225</td><td>SdCoil</td><td>Tag_157</td><td>(ON AND NOT [Tag_156])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS</td></tr><tr><td>1230</td><td>SdCoil</td><td>Tag_156</td><td>(ON AND Tag_157)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS</td></tr><tr><td>1254</td><td>Move</td><td>WorkData.W34</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Open MV-01)</td><td>Move 입력 0</td></tr><tr><td>1269</td><td>Move</td><td>WorkData.W33</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV-01)</td><td>Move 입력 0</td></tr><tr><td>1288</td><td>Move</td><td>WorkData.W36</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV02)</td><td>Move 입력 0</td></tr><tr><td>1303</td><td>Move</td><td>WorkData.W35</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV02)</td><td>Move 입력 0</td></tr><tr><td>1322</td><td>Move</td><td>WorkData.W30</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start open MV03)</td><td>Move 입력 0</td></tr><tr><td>1337</td><td>Move</td><td>WorkData.W29</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV03)</td><td>Move 입력 0</td></tr><tr><td>1390</td><td>Move</td><td>WorkData.W32</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV05)</td><td>Move 입력 0</td></tr><tr><td>1405</td><td>Move</td><td>WorkData.W31</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV05)</td><td>Move 입력 0</td></tr><tr><td>1424</td><td>Move</td><td>WorkData.W20</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV06)</td><td>Move 입력 0</td></tr><tr><td>1439</td><td>Move</td><td>WorkData.W19</td><td>((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV06)</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv01-wire-1683"><td>1683</td><td>Powerrail {} ↔ Part 1639.in</td></tr><tr id="gme-mv01-wire-1529"><td>1529</td><td>ORef 1442 (ON) ↔ Part 1639.operand</td></tr><tr id="gme-mv01-wire-1640"><td>1640</td><td>Part 1639.out ↔ Part 1641.in ↔ Part 1643.in ↔ Part 1645.in</td></tr><tr id="gme-mv01-wire-1531"><td>1531</td><td>ORef 1444 (Tag_156) ↔ Part 1641.operand</td></tr><tr id="gme-mv01-wire-1642"><td>1642</td><td>Part 1641.out ↔ Part 1225.in</td></tr><tr id="gme-mv01-wire-1530"><td>1530</td><td>ORef 1443 (S5T#10MS) ↔ Part 1225.value</td></tr><tr id="gme-mv01-wire-1533"><td>1533</td><td>ORef 1445 (Tag_157) ↔ Part 1225.operand</td></tr><tr id="gme-mv01-wire-1535"><td>1535</td><td>ORef 1447 (Tag_157) ↔ Part 1643.operand</td></tr><tr id="gme-mv01-wire-1644"><td>1644</td><td>Part 1643.out ↔ Part 1230.in</td></tr><tr id="gme-mv01-wire-1534"><td>1534</td><td>ORef 1446 (S5T#10MS) ↔ Part 1230.value</td></tr><tr id="gme-mv01-wire-1537"><td>1537</td><td>ORef 1448 (Tag_156) ↔ Part 1230.operand</td></tr><tr id="gme-mv01-wire-1538"><td>1538</td><td>ORef 1449 (Tag_157) ↔ Part 1645.operand</td></tr><tr id="gme-mv01-wire-1646"><td>1646</td><td>Part 1645.out ↔ Part 1235.in</td></tr><tr id="gme-mv01-wire-1540"><td>1540</td><td>ORef 1450 (PLS 50 7) ↔ Part 1235.bit</td></tr><tr id="gme-mv01-wire-1637"><td>1637</td><td>Part 1235.out ↔ Part 1647.in ↔ Part 1653.in ↔ Part 1659.in ↔ Part 1671.in ↔ Part 1677.in</td></tr><tr id="gme-mv01-wire-1541"><td>1541</td><td>ORef 1451 (ON) ↔ Part 1647.operand</td></tr><tr id="gme-mv01-wire-1648"><td>1648</td><td>Part 1647.out ↔ Part 1649.in ↔ Part 1651.in</td></tr><tr id="gme-mv01-wire-1542"><td>1542</td><td>ORef 1452 (Start Open MV-01) ↔ Part 1649.operand</td></tr><tr id="gme-mv01-wire-1650"><td>1650</td><td>Part 1649.out ↔ Part 1248.en ↔ Part 1254.en</td></tr><tr id="gme-mv01-wire-1543"><td>1543</td><td>ORef 1453 (WorkData.W33) ↔ Part 1248.in1</td></tr><tr id="gme-mv01-wire-1544"><td>1544</td><td>ORef 1454 (1) ↔ Part 1248.in2</td></tr><tr id="gme-mv01-wire-1545"><td>1545</td><td>Part 1248.out ↔ ORef 1455 (WorkData.W33)</td></tr><tr id="gme-mv01-wire-1546"><td>1546</td><td>ORef 1456 (0) ↔ Part 1254.in</td></tr><tr id="gme-mv01-wire-1547"><td>1547</td><td>Part 1254.out1 ↔ ORef 1457 (WorkData.W34)</td></tr><tr id="gme-mv01-wire-1549"><td>1549</td><td>ORef 1458 (Start Close MV-01) ↔ Part 1651.operand</td></tr><tr id="gme-mv01-wire-1652"><td>1652</td><td>Part 1651.out ↔ Part 1263.en ↔ Part 1269.en</td></tr><tr id="gme-mv01-wire-1550"><td>1550</td><td>ORef 1459 (WorkData.W34) ↔ Part 1263.in1</td></tr><tr id="gme-mv01-wire-1551"><td>1551</td><td>ORef 1460 (1) ↔ Part 1263.in2</td></tr><tr id="gme-mv01-wire-1552"><td>1552</td><td>Part 1263.out ↔ ORef 1461 (WorkData.W34)</td></tr><tr id="gme-mv01-wire-1553"><td>1553</td><td>ORef 1462 (0) ↔ Part 1269.in</td></tr><tr id="gme-mv01-wire-1554"><td>1554</td><td>Part 1269.out1 ↔ ORef 1463 (WorkData.W33)</td></tr><tr><td>1557</td><td>ORef 1464 (ON) ↔ Part 1653.operand</td></tr><tr><td>1654</td><td>Part 1653.out ↔ Part 1655.in ↔ Part 1657.in</td></tr><tr><td>1558</td><td>ORef 1465 (Open MV02) ↔ Part 1655.operand</td></tr><tr><td>1656</td><td>Part 1655.out ↔ Part 1282.en ↔ Part 1288.en</td></tr><tr><td>1559</td><td>ORef 1466 (WorkData.W35) ↔ Part 1282.in1</td></tr><tr><td>1560</td><td>ORef 1467 (1) ↔ Part 1282.in2</td></tr><tr><td>1561</td><td>Part 1282.out ↔ ORef 1468 (WorkData.W35)</td></tr><tr><td>1562</td><td>ORef 1469 (0) ↔ Part 1288.in</td></tr><tr><td>1563</td><td>Part 1288.out1 ↔ ORef 1470 (WorkData.W36)</td></tr><tr><td>1565</td><td>ORef 1471 (Close MV02) ↔ Part 1657.operand</td></tr><tr><td>1658</td><td>Part 1657.out ↔ Part 1297.en ↔ Part 1303.en</td></tr><tr><td>1566</td><td>ORef 1472 (WorkData.W36) ↔ Part 1297.in1</td></tr><tr><td>1567</td><td>ORef 1473 (1) ↔ Part 1297.in2</td></tr><tr><td>1568</td><td>Part 1297.out ↔ ORef 1474 (WorkData.W36)</td></tr><tr><td>1569</td><td>ORef 1475 (0) ↔ Part 1303.in</td></tr><tr><td>1570</td><td>Part 1303.out1 ↔ ORef 1476 (WorkData.W35)</td></tr><tr id="gme-mv03-wire-1573"><td>1573</td><td>ORef 1477 (ON) ↔ Part 1659.operand</td></tr><tr id="gme-mv03-wire-1660"><td>1660</td><td>Part 1659.out ↔ Part 1661.in ↔ Part 1663.in</td></tr><tr id="gme-mv03-wire-1574"><td>1574</td><td>ORef 1478 (Start open MV03) ↔ Part 1661.operand</td></tr><tr id="gme-mv03-wire-1662"><td>1662</td><td>Part 1661.out ↔ Part 1316.en ↔ Part 1322.en</td></tr><tr id="gme-mv03-wire-1575"><td>1575</td><td>ORef 1479 (WorkData.W29) ↔ Part 1316.in1</td></tr><tr id="gme-mv03-wire-1576"><td>1576</td><td>ORef 1480 (1) ↔ Part 1316.in2</td></tr><tr id="gme-mv03-wire-1577"><td>1577</td><td>Part 1316.out ↔ ORef 1481 (WorkData.W29)</td></tr><tr id="gme-mv03-wire-1578"><td>1578</td><td>ORef 1482 (0) ↔ Part 1322.in</td></tr><tr id="gme-mv03-wire-1579"><td>1579</td><td>Part 1322.out1 ↔ ORef 1483 (WorkData.W30)</td></tr><tr id="gme-mv03-wire-1581"><td>1581</td><td>ORef 1484 (Start Close MV03) ↔ Part 1663.operand</td></tr><tr id="gme-mv03-wire-1664"><td>1664</td><td>Part 1663.out ↔ Part 1331.en ↔ Part 1337.en</td></tr><tr id="gme-mv03-wire-1582"><td>1582</td><td>ORef 1485 (WorkData.W30) ↔ Part 1331.in1</td></tr><tr id="gme-mv03-wire-1583"><td>1583</td><td>ORef 1486 (1) ↔ Part 1331.in2</td></tr><tr id="gme-mv03-wire-1584"><td>1584</td><td>Part 1331.out ↔ ORef 1487 (WorkData.W30)</td></tr><tr id="gme-mv03-wire-1585"><td>1585</td><td>ORef 1488 (0) ↔ Part 1337.in</td></tr><tr id="gme-mv03-wire-1586"><td>1586</td><td>Part 1337.out1 ↔ ORef 1489 (WorkData.W29)</td></tr><tr><td>1605</td><td>ORef 1503 (ON) ↔ Part 1671.operand</td></tr><tr><td>1672</td><td>Part 1671.out ↔ Part 1673.in ↔ Part 1675.in</td></tr><tr><td>1606</td><td>ORef 1504 (Open MV05) ↔ Part 1673.operand</td></tr><tr><td>1674</td><td>Part 1673.out ↔ Part 1384.en ↔ Part 1390.en</td></tr><tr><td>1607</td><td>ORef 1505 (WorkData.W31) ↔ Part 1384.in1</td></tr><tr><td>1608</td><td>ORef 1506 (1) ↔ Part 1384.in2</td></tr><tr><td>1609</td><td>Part 1384.out ↔ ORef 1507 (WorkData.W31)</td></tr><tr><td>1610</td><td>ORef 1508 (0) ↔ Part 1390.in</td></tr><tr><td>1611</td><td>Part 1390.out1 ↔ ORef 1509 (WorkData.W32)</td></tr><tr><td>1613</td><td>ORef 1510 (Close MV05) ↔ Part 1675.operand</td></tr><tr><td>1676</td><td>Part 1675.out ↔ Part 1399.en ↔ Part 1405.en</td></tr><tr><td>1614</td><td>ORef 1511 (WorkData.W32) ↔ Part 1399.in1</td></tr><tr><td>1615</td><td>ORef 1512 (1) ↔ Part 1399.in2</td></tr><tr><td>1616</td><td>Part 1399.out ↔ ORef 1513 (WorkData.W32)</td></tr><tr><td>1617</td><td>ORef 1514 (0) ↔ Part 1405.in</td></tr><tr><td>1618</td><td>Part 1405.out1 ↔ ORef 1515 (WorkData.W31)</td></tr><tr id="gme-mv06-wire-1621"><td>1621</td><td>ORef 1516 (ON) ↔ Part 1677.operand</td></tr><tr id="gme-mv06-wire-1678"><td>1678</td><td>Part 1677.out ↔ Part 1679.in ↔ Part 1681.in</td></tr><tr id="gme-mv06-wire-1622"><td>1622</td><td>ORef 1517 (Open MV06) ↔ Part 1679.operand</td></tr><tr id="gme-mv06-wire-1680"><td>1680</td><td>Part 1679.out ↔ Part 1418.en ↔ Part 1424.en</td></tr><tr id="gme-mv06-wire-1623"><td>1623</td><td>ORef 1518 (WorkData.W19) ↔ Part 1418.in1</td></tr><tr id="gme-mv06-wire-1624"><td>1624</td><td>ORef 1519 (1) ↔ Part 1418.in2</td></tr><tr id="gme-mv06-wire-1625"><td>1625</td><td>Part 1418.out ↔ ORef 1520 (WorkData.W19)</td></tr><tr id="gme-mv06-wire-1626"><td>1626</td><td>ORef 1521 (0) ↔ Part 1424.in</td></tr><tr id="gme-mv06-wire-1627"><td>1627</td><td>Part 1424.out1 ↔ ORef 1522 (WorkData.W20)</td></tr><tr id="gme-mv06-wire-1629"><td>1629</td><td>ORef 1523 (Close MV06) ↔ Part 1681.operand</td></tr><tr id="gme-mv06-wire-1682"><td>1682</td><td>Part 1681.out ↔ Part 1433.en ↔ Part 1439.en</td></tr><tr id="gme-mv06-wire-1630"><td>1630</td><td>ORef 1524 (WorkData.W20) ↔ Part 1433.in1</td></tr><tr id="gme-mv06-wire-1631"><td>1631</td><td>ORef 1525 (1) ↔ Part 1433.in2</td></tr><tr id="gme-mv06-wire-1632"><td>1632</td><td>Part 1433.out ↔ ORef 1526 (WorkData.W20)</td></tr><tr id="gme-mv06-wire-1633"><td>1633</td><td>ORef 1527 (0) ↔ Part 1439.in</td></tr><tr id="gme-mv06-wire-1634"><td>1634</td><td>Part 1439.out1 ↔ ORef 1528 (WorkData.W19)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 74개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1442</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1444</td><td>102</td><td>Tag_156</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1445</td><td>104</td><td>Tag_157</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1443</td><td>103</td><td>S5T#10MS</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1447</td><td>104</td><td>Tag_157</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1448</td><td>102</td><td>Tag_156</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1446</td><td>103</td><td>S5T#10MS</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1449</td><td>104</td><td>Tag_157</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1450</td><td>105</td><td>PLS 50 7</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1451</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1452</td><td>15</td><td>Start Open MV-01</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1453</td><td>109</td><td>WorkData.W33</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1454</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1455</td><td>109</td><td>WorkData.W33</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1456</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1457</td><td>111</td><td>WorkData.W34</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1458</td><td>14</td><td>Start Close MV-01</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1459</td><td>111</td><td>WorkData.W34</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1460</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1461</td><td>111</td><td>WorkData.W34</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1462</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1463</td><td>109</td><td>WorkData.W33</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1464</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1465</td><td>25</td><td>Open MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1466</td><td>115</td><td>WorkData.W35</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1467</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1468</td><td>115</td><td>WorkData.W35</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1469</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1470</td><td>117</td><td>WorkData.W36</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1471</td><td>24</td><td>Close MV02</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1472</td><td>117</td><td>WorkData.W36</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1473</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1474</td><td>117</td><td>WorkData.W36</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1475</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1476</td><td>115</td><td>WorkData.W35</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1477</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1478</td><td>47</td><td>Start open MV03</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1479</td><td>121</td><td>WorkData.W29</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1480</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1481</td><td>121</td><td>WorkData.W29</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1482</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1483</td><td>123</td><td>WorkData.W30</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1484</td><td>48</td><td>Start Close MV03</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1485</td><td>123</td><td>WorkData.W30</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1486</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1487</td><td>123</td><td>WorkData.W30</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1488</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1489</td><td>121</td><td>WorkData.W29</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1503</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1504</td><td>69</td><td>Open MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1505</td><td>134</td><td>WorkData.W31</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1506</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1507</td><td>134</td><td>WorkData.W31</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1508</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1509</td><td>136</td><td>WorkData.W32</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1510</td><td>68</td><td>Close MV05</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1511</td><td>136</td><td>WorkData.W32</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1512</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1513</td><td>136</td><td>WorkData.W32</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1514</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1515</td><td>134</td><td>WorkData.W31</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1516</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1517</td><td>98</td><td>Open MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1518</td><td>140</td><td>WorkData.W19</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1519</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1520</td><td>140</td><td>WorkData.W19</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1521</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1522</td><td>142</td><td>WorkData.W20</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1523</td><td>97</td><td>Close MV06</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1524</td><td>142</td><td>WorkData.W20</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1525</td><td>36</td><td>1</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1526</td><td>142</td><td>WorkData.W20</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1527</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1528</td><td>140</td><td>WorkData.W19</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;tag_156&quot; &quot;tag_157&quot; s5t#10ms &quot;tag_157&quot; &quot;tag_156&quot; s5t#10ms &quot;tag_157&quot; &quot;pls 50 7&quot; &quot;on&quot; &quot;start open mv-01&quot; add &quot;workdata&quot;.w33 1 &quot;on&quot; &quot;open mv02&quot; add &quot;workdata&quot;.w35 1 &quot;close mv02&quot; sub &quot;workdata&quot;.w36 1 move 0 &quot;workdata&quot;.w35 &quot;workdata&quot;.w36 move 0 &quot;workdata&quot;.w36 &quot;workdata&quot;.w35 &quot;on&quot; &quot;start open mv03&quot; add &quot;workdata&quot;.w29 1 &quot;start close mv03&quot; sub &quot;workdata&quot;.w30 1 move 0 &quot;workdata&quot;.w29 &quot;workdata&quot;.w30 move 0 &quot;workdata&quot;.w30 &quot;workdata&quot;.w29 &quot;on&quot; &quot;open mv05&quot; add &quot;workdata&quot;.w31 1 &quot;close mv05&quot; sub &quot;workdata&quot;.w32 1 move 0 &quot;workdata&quot;.w31 &quot;workdata&quot;.w32 move 0 &quot;workdata&quot;.w32 &quot;workdata&quot;.w31 &quot;on&quot; &quot;open mv06&quot; add &quot;workdata&quot;.w19 1 &quot;close mv06&quot; sub &quot;workdata&quot;.w20 1 move 0 &quot;workdata&quot;.w19 &quot;workdata&quot;.w20 move 0 &quot;workdata&quot;.w20 &quot;workdata&quot;.w19 &quot;start close mv-01&quot; sub &quot;workdata&quot;.w34 1 move 0 &quot;workdata&quot;.w33 &quot;workdata&quot;.w34 move 0 &quot;workdata&quot;.w34 &quot;workdata&quot;.w33</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>