<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>motorized valve fault</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv01-source-locations">tr[id^="gme-mv01-"]{scroll-margin-top:65px}tr[id^="gme-mv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>motorized valve fault</h1><p>valve control loop · 검색 색인 순서 13 · 원본 내부 NID 추정 12</p><div class="source">백업 PLF 원본의 2930761 바이트 위치에서 복원한 XML. 검색 문서 1714의 객체 키 161022008612000000000000와 연결했다. 이름 해석 67/67개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0352-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1714.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv01-part-1943"><td>1943</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv01-part-1945"><td>1945</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv01-part-1592"><td>1592</td><td>Gt</td><td></td><td>in1 = WorkData.W33; in2 = 2000</td></tr><tr id="gme-mv01-part-1598"><td>1598</td><td>SCoil</td><td></td><td>operand = Allarm.MV01_FAULT</td></tr><tr id="gme-mv01-part-1601"><td>1601</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W33</td></tr><tr id="gme-mv01-part-1606"><td>1606</td><td>Lt</td><td></td><td>in1 = WorkData.W34; in2 = -2000</td></tr><tr id="gme-mv01-part-1612"><td>1612</td><td>SCoil</td><td></td><td>operand = Allarm.MV01_FAULT</td></tr><tr id="gme-mv01-part-1615"><td>1615</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W34</td></tr><tr><td>1947</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1624</td><td>Gt</td><td></td><td>in1 = WorkData.W35; in2 = 1000</td></tr><tr><td>1630</td><td>SCoil</td><td></td><td>operand = Allarm.MV02_FAULT</td></tr><tr><td>1633</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W35</td></tr><tr><td>1638</td><td>Lt</td><td></td><td>in1 = WorkData.W36; in2 = -1000</td></tr><tr><td>1644</td><td>SCoil</td><td></td><td>operand = Allarm.MV02_FAULT</td></tr><tr><td>1647</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W36</td></tr><tr><td>1949</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1656</td><td>Gt</td><td></td><td>in1 = WorkData.W29; in2 = 3400</td></tr><tr><td>1662</td><td>SCoil</td><td></td><td>operand = Allarm.MV03_FAULT</td></tr><tr><td>1665</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W29</td></tr><tr><td>1670</td><td>Lt</td><td></td><td>in1 = WorkData.W30; in2 = -3400</td></tr><tr><td>1676</td><td>SCoil</td><td></td><td>operand = Allarm.MV03_FAULT</td></tr><tr><td>1679</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W30</td></tr><tr><td>1951</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1688</td><td>Gt</td><td></td><td>in1 = WorkData.W37; in2 = 700</td></tr><tr><td>1694</td><td>SCoil</td><td></td><td>operand = Allarm.MV04_FAULT</td></tr><tr><td>1697</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W37</td></tr><tr><td>1702</td><td>Lt</td><td></td><td>in1 = WorkData.W38; in2 = -700</td></tr><tr><td>1708</td><td>SCoil</td><td></td><td>operand = Allarm.MV04_FAULT</td></tr><tr><td>1711</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W38</td></tr><tr><td>1953</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1720</td><td>Gt</td><td></td><td>in1 = WorkData.W31; in2 = 700</td></tr><tr><td>1726</td><td>SCoil</td><td></td><td>operand = Allarm.MV_05_FAULT</td></tr><tr><td>1729</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W31</td></tr><tr><td>1734</td><td>Lt</td><td></td><td>in1 = WorkData.W32; in2 = -700</td></tr><tr><td>1740</td><td>SCoil</td><td></td><td>operand = Allarm.MV_05_FAULT</td></tr><tr><td>1743</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W32</td></tr><tr><td>1955</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>1752</td><td>Gt</td><td></td><td>in1 = WorkData.W19; in2 = 2200</td></tr><tr><td>1758</td><td>SCoil</td><td></td><td>operand = Allarm.MV_06_FAULT</td></tr><tr><td>1761</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W19</td></tr><tr><td>1766</td><td>Lt</td><td></td><td>in1 = WorkData.W20; in2 = -2200</td></tr><tr><td>1772</td><td>SCoil</td><td></td><td>operand = Allarm.MV_06_FAULT</td></tr><tr><td>1775</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W20</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1598</td><td>SCoil</td><td>Allarm.MV01_FAULT</td><td>(ON AND [WorkData.W33 &gt; 2000])</td><td>조건 성립 시 Set</td></tr><tr><td>1601</td><td>Move</td><td>WorkData.W33</td><td>(ON AND [WorkData.W33 &gt; 2000])</td><td>Move 입력 0</td></tr><tr><td>1612</td><td>SCoil</td><td>Allarm.MV01_FAULT</td><td>(ON AND [WorkData.W34 &lt; -2000])</td><td>조건 성립 시 Set</td></tr><tr><td>1615</td><td>Move</td><td>WorkData.W34</td><td>(ON AND [WorkData.W34 &lt; -2000])</td><td>Move 입력 0</td></tr><tr><td>1630</td><td>SCoil</td><td>Allarm.MV02_FAULT</td><td>(ON AND [WorkData.W35 &gt; 1000])</td><td>조건 성립 시 Set</td></tr><tr><td>1633</td><td>Move</td><td>WorkData.W35</td><td>(ON AND [WorkData.W35 &gt; 1000])</td><td>Move 입력 0</td></tr><tr><td>1644</td><td>SCoil</td><td>Allarm.MV02_FAULT</td><td>(ON AND [WorkData.W36 &lt; -1000])</td><td>조건 성립 시 Set</td></tr><tr><td>1647</td><td>Move</td><td>WorkData.W36</td><td>(ON AND [WorkData.W36 &lt; -1000])</td><td>Move 입력 0</td></tr><tr><td>1662</td><td>SCoil</td><td>Allarm.MV03_FAULT</td><td>(ON AND [WorkData.W29 &gt; 3400])</td><td>조건 성립 시 Set</td></tr><tr><td>1665</td><td>Move</td><td>WorkData.W29</td><td>(ON AND [WorkData.W29 &gt; 3400])</td><td>Move 입력 0</td></tr><tr><td>1676</td><td>SCoil</td><td>Allarm.MV03_FAULT</td><td>(ON AND [WorkData.W30 &lt; -3400])</td><td>조건 성립 시 Set</td></tr><tr><td>1679</td><td>Move</td><td>WorkData.W30</td><td>(ON AND [WorkData.W30 &lt; -3400])</td><td>Move 입력 0</td></tr><tr><td>1694</td><td>SCoil</td><td>Allarm.MV04_FAULT</td><td>(ON AND [WorkData.W37 &gt; 700])</td><td>조건 성립 시 Set</td></tr><tr><td>1697</td><td>Move</td><td>WorkData.W37</td><td>(ON AND [WorkData.W37 &gt; 700])</td><td>Move 입력 0</td></tr><tr><td>1708</td><td>SCoil</td><td>Allarm.MV04_FAULT</td><td>(ON AND [WorkData.W38 &lt; -700])</td><td>조건 성립 시 Set</td></tr><tr><td>1711</td><td>Move</td><td>WorkData.W38</td><td>(ON AND [WorkData.W38 &lt; -700])</td><td>Move 입력 0</td></tr><tr><td>1726</td><td>SCoil</td><td>Allarm.MV_05_FAULT</td><td>(ON AND [WorkData.W31 &gt; 700])</td><td>조건 성립 시 Set</td></tr><tr><td>1729</td><td>Move</td><td>WorkData.W31</td><td>(ON AND [WorkData.W31 &gt; 700])</td><td>Move 입력 0</td></tr><tr><td>1740</td><td>SCoil</td><td>Allarm.MV_05_FAULT</td><td>(ON AND [WorkData.W32 &lt; -700])</td><td>조건 성립 시 Set</td></tr><tr><td>1743</td><td>Move</td><td>WorkData.W32</td><td>(ON AND [WorkData.W32 &lt; -700])</td><td>Move 입력 0</td></tr><tr><td>1758</td><td>SCoil</td><td>Allarm.MV_06_FAULT</td><td>(ON AND [WorkData.W19 &gt; 2200])</td><td>조건 성립 시 Set</td></tr><tr><td>1761</td><td>Move</td><td>WorkData.W19</td><td>(ON AND [WorkData.W19 &gt; 2200])</td><td>Move 입력 0</td></tr><tr><td>1772</td><td>SCoil</td><td>Allarm.MV_06_FAULT</td><td>(ON AND [WorkData.W20 &lt; -2200])</td><td>조건 성립 시 Set</td></tr><tr><td>1775</td><td>Move</td><td>WorkData.W20</td><td>(ON AND [WorkData.W20 &lt; -2200])</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv01-wire-1957"><td>1957</td><td>Powerrail {} ↔ Part 1943.in</td></tr><tr id="gme-mv01-wire-1845"><td>1845</td><td>ORef 1778 (ON) ↔ Part 1943.operand</td></tr><tr id="gme-mv01-wire-1944"><td>1944</td><td>Part 1943.out ↔ Part 1945.in ↔ Part 1947.in ↔ Part 1949.in ↔ Part 1951.in ↔ Part 1953.in ↔ Part 1955.in</td></tr><tr id="gme-mv01-wire-1846"><td>1846</td><td>ORef 1779 (ON) ↔ Part 1945.operand</td></tr><tr id="gme-mv01-wire-1946"><td>1946</td><td>Part 1945.out ↔ Part 1592.pre ↔ Part 1606.pre</td></tr><tr id="gme-mv01-wire-1847"><td>1847</td><td>ORef 1780 (WorkData.W33) ↔ Part 1592.in1</td></tr><tr id="gme-mv01-wire-1848"><td>1848</td><td>ORef 1781 (2000) ↔ Part 1592.in2</td></tr><tr id="gme-mv01-wire-1849"><td>1849</td><td>Part 1592.out ↔ Part 1598.in ↔ Part 1601.en</td></tr><tr id="gme-mv01-wire-1850"><td>1850</td><td>ORef 1782 (Allarm.MV01_FAULT) ↔ Part 1598.operand</td></tr><tr id="gme-mv01-wire-1851"><td>1851</td><td>ORef 1783 (0) ↔ Part 1601.in</td></tr><tr id="gme-mv01-wire-1852"><td>1852</td><td>Part 1601.out1 ↔ ORef 1784 (WorkData.W33)</td></tr><tr id="gme-mv01-wire-1854"><td>1854</td><td>ORef 1785 (WorkData.W34) ↔ Part 1606.in1</td></tr><tr id="gme-mv01-wire-1855"><td>1855</td><td>ORef 1786 (-2000) ↔ Part 1606.in2</td></tr><tr id="gme-mv01-wire-1856"><td>1856</td><td>Part 1606.out ↔ Part 1612.in ↔ Part 1615.en</td></tr><tr id="gme-mv01-wire-1857"><td>1857</td><td>ORef 1787 (Allarm.MV01_FAULT) ↔ Part 1612.operand</td></tr><tr id="gme-mv01-wire-1858"><td>1858</td><td>ORef 1788 (0) ↔ Part 1615.in</td></tr><tr id="gme-mv01-wire-1859"><td>1859</td><td>Part 1615.out1 ↔ ORef 1789 (WorkData.W34)</td></tr><tr><td>1862</td><td>ORef 1790 (ON) ↔ Part 1947.operand</td></tr><tr><td>1948</td><td>Part 1947.out ↔ Part 1624.pre ↔ Part 1638.pre</td></tr><tr><td>1863</td><td>ORef 1791 (WorkData.W35) ↔ Part 1624.in1</td></tr><tr><td>1864</td><td>ORef 1792 (1000) ↔ Part 1624.in2</td></tr><tr><td>1865</td><td>Part 1624.out ↔ Part 1630.in ↔ Part 1633.en</td></tr><tr><td>1866</td><td>ORef 1793 (Allarm.MV02_FAULT) ↔ Part 1630.operand</td></tr><tr><td>1867</td><td>ORef 1794 (0) ↔ Part 1633.in</td></tr><tr><td>1868</td><td>Part 1633.out1 ↔ ORef 1795 (WorkData.W35)</td></tr><tr><td>1870</td><td>ORef 1796 (WorkData.W36) ↔ Part 1638.in1</td></tr><tr><td>1871</td><td>ORef 1797 (-1000) ↔ Part 1638.in2</td></tr><tr><td>1872</td><td>Part 1638.out ↔ Part 1644.in ↔ Part 1647.en</td></tr><tr><td>1873</td><td>ORef 1798 (Allarm.MV02_FAULT) ↔ Part 1644.operand</td></tr><tr><td>1874</td><td>ORef 1799 (0) ↔ Part 1647.in</td></tr><tr><td>1875</td><td>Part 1647.out1 ↔ ORef 1800 (WorkData.W36)</td></tr><tr><td>1878</td><td>ORef 1801 (ON) ↔ Part 1949.operand</td></tr><tr><td>1950</td><td>Part 1949.out ↔ Part 1656.pre ↔ Part 1670.pre</td></tr><tr><td>1879</td><td>ORef 1802 (WorkData.W29) ↔ Part 1656.in1</td></tr><tr><td>1880</td><td>ORef 1803 (3400) ↔ Part 1656.in2</td></tr><tr><td>1881</td><td>Part 1656.out ↔ Part 1662.in ↔ Part 1665.en</td></tr><tr><td>1882</td><td>ORef 1804 (Allarm.MV03_FAULT) ↔ Part 1662.operand</td></tr><tr><td>1883</td><td>ORef 1805 (0) ↔ Part 1665.in</td></tr><tr><td>1884</td><td>Part 1665.out1 ↔ ORef 1806 (WorkData.W29)</td></tr><tr><td>1886</td><td>ORef 1807 (WorkData.W30) ↔ Part 1670.in1</td></tr><tr><td>1887</td><td>ORef 1808 (-3400) ↔ Part 1670.in2</td></tr><tr><td>1888</td><td>Part 1670.out ↔ Part 1676.in ↔ Part 1679.en</td></tr><tr><td>1889</td><td>ORef 1809 (Allarm.MV03_FAULT) ↔ Part 1676.operand</td></tr><tr><td>1890</td><td>ORef 1810 (0) ↔ Part 1679.in</td></tr><tr><td>1891</td><td>Part 1679.out1 ↔ ORef 1811 (WorkData.W30)</td></tr><tr><td>1894</td><td>ORef 1812 (ON) ↔ Part 1951.operand</td></tr><tr><td>1952</td><td>Part 1951.out ↔ Part 1688.pre ↔ Part 1702.pre</td></tr><tr><td>1895</td><td>ORef 1813 (WorkData.W37) ↔ Part 1688.in1</td></tr><tr><td>1896</td><td>ORef 1814 (700) ↔ Part 1688.in2</td></tr><tr><td>1897</td><td>Part 1688.out ↔ Part 1694.in ↔ Part 1697.en</td></tr><tr><td>1898</td><td>ORef 1815 (Allarm.MV04_FAULT) ↔ Part 1694.operand</td></tr><tr><td>1899</td><td>ORef 1816 (0) ↔ Part 1697.in</td></tr><tr><td>1900</td><td>Part 1697.out1 ↔ ORef 1817 (WorkData.W37)</td></tr><tr><td>1902</td><td>ORef 1818 (WorkData.W38) ↔ Part 1702.in1</td></tr><tr><td>1903</td><td>ORef 1819 (-700) ↔ Part 1702.in2</td></tr><tr><td>1904</td><td>Part 1702.out ↔ Part 1708.in ↔ Part 1711.en</td></tr><tr><td>1905</td><td>ORef 1820 (Allarm.MV04_FAULT) ↔ Part 1708.operand</td></tr><tr><td>1906</td><td>ORef 1821 (0) ↔ Part 1711.in</td></tr><tr><td>1907</td><td>Part 1711.out1 ↔ ORef 1822 (WorkData.W38)</td></tr><tr><td>1910</td><td>ORef 1823 (ON) ↔ Part 1953.operand</td></tr><tr><td>1954</td><td>Part 1953.out ↔ Part 1720.pre ↔ Part 1734.pre</td></tr><tr><td>1911</td><td>ORef 1824 (WorkData.W31) ↔ Part 1720.in1</td></tr><tr><td>1912</td><td>ORef 1825 (700) ↔ Part 1720.in2</td></tr><tr><td>1913</td><td>Part 1720.out ↔ Part 1726.in ↔ Part 1729.en</td></tr><tr><td>1914</td><td>ORef 1826 (Allarm.MV_05_FAULT) ↔ Part 1726.operand</td></tr><tr><td>1915</td><td>ORef 1827 (0) ↔ Part 1729.in</td></tr><tr><td>1916</td><td>Part 1729.out1 ↔ ORef 1828 (WorkData.W31)</td></tr><tr><td>1918</td><td>ORef 1829 (WorkData.W32) ↔ Part 1734.in1</td></tr><tr><td>1919</td><td>ORef 1830 (-700) ↔ Part 1734.in2</td></tr><tr><td>1920</td><td>Part 1734.out ↔ Part 1740.in ↔ Part 1743.en</td></tr><tr><td>1921</td><td>ORef 1831 (Allarm.MV_05_FAULT) ↔ Part 1740.operand</td></tr><tr><td>1922</td><td>ORef 1832 (0) ↔ Part 1743.in</td></tr><tr><td>1923</td><td>Part 1743.out1 ↔ ORef 1833 (WorkData.W32)</td></tr><tr><td>1926</td><td>ORef 1834 (ON) ↔ Part 1955.operand</td></tr><tr><td>1956</td><td>Part 1955.out ↔ Part 1752.pre ↔ Part 1766.pre</td></tr><tr><td>1927</td><td>ORef 1835 (WorkData.W19) ↔ Part 1752.in1</td></tr><tr><td>1928</td><td>ORef 1836 (2200) ↔ Part 1752.in2</td></tr><tr><td>1929</td><td>Part 1752.out ↔ Part 1758.in ↔ Part 1761.en</td></tr><tr><td>1930</td><td>ORef 1837 (Allarm.MV_06_FAULT) ↔ Part 1758.operand</td></tr><tr><td>1931</td><td>ORef 1838 (0) ↔ Part 1761.in</td></tr><tr><td>1932</td><td>Part 1761.out1 ↔ ORef 1839 (WorkData.W19)</td></tr><tr><td>1934</td><td>ORef 1840 (WorkData.W20) ↔ Part 1766.in1</td></tr><tr><td>1935</td><td>ORef 1841 (-2200) ↔ Part 1766.in2</td></tr><tr><td>1936</td><td>Part 1766.out ↔ Part 1772.in ↔ Part 1775.en</td></tr><tr><td>1937</td><td>ORef 1842 (Allarm.MV_06_FAULT) ↔ Part 1772.operand</td></tr><tr><td>1938</td><td>ORef 1843 (0) ↔ Part 1775.in</td></tr><tr><td>1939</td><td>Part 1775.out1 ↔ ORef 1844 (WorkData.W20)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 67개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1778</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1779</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1780</td><td>109</td><td>WorkData.W33</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1781</td><td>145</td><td>2000</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1782</td><td>11</td><td>Allarm.MV01_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1783</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1784</td><td>109</td><td>WorkData.W33</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1785</td><td>111</td><td>WorkData.W34</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1786</td><td>147</td><td>-2000</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1787</td><td>11</td><td>Allarm.MV01_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1788</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1789</td><td>111</td><td>WorkData.W34</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1790</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1791</td><td>115</td><td>WorkData.W35</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1792</td><td>149</td><td>1000</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1793</td><td>22</td><td>Allarm.MV02_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1794</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1795</td><td>115</td><td>WorkData.W35</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1796</td><td>117</td><td>WorkData.W36</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1797</td><td>151</td><td>-1000</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1798</td><td>22</td><td>Allarm.MV02_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1799</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1800</td><td>117</td><td>WorkData.W36</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1801</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1802</td><td>121</td><td>WorkData.W29</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1803</td><td>153</td><td>3400</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1804</td><td>45</td><td>Allarm.MV03_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1805</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1806</td><td>121</td><td>WorkData.W29</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1807</td><td>123</td><td>WorkData.W30</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1808</td><td>155</td><td>-3400</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1809</td><td>45</td><td>Allarm.MV03_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1810</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1811</td><td>123</td><td>WorkData.W30</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1812</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1813</td><td>128</td><td>WorkData.W37</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1814</td><td>157</td><td>700</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1815</td><td>54</td><td>Allarm.MV04_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1816</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1817</td><td>128</td><td>WorkData.W37</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1818</td><td>130</td><td>WorkData.W38</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1819</td><td>159</td><td>-700</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1820</td><td>54</td><td>Allarm.MV04_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1821</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1822</td><td>130</td><td>WorkData.W38</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1823</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1824</td><td>134</td><td>WorkData.W31</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1825</td><td>157</td><td>700</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1826</td><td>64</td><td>Allarm.MV_05_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1827</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1828</td><td>134</td><td>WorkData.W31</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1829</td><td>136</td><td>WorkData.W32</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1830</td><td>159</td><td>-700</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1831</td><td>64</td><td>Allarm.MV_05_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1832</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1833</td><td>136</td><td>WorkData.W32</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1834</td><td>1</td><td>ON</td><td>0617-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1835</td><td>140</td><td>WorkData.W19</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1836</td><td>163</td><td>2200</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1837</td><td>96</td><td>Allarm.MV_06_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1838</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1839</td><td>140</td><td>WorkData.W19</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1840</td><td>142</td><td>WorkData.W20</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1841</td><td>165</td><td>-2200</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1842</td><td>96</td><td>Allarm.MV_06_FAULT</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1843</td><td>38</td><td>0</td><td>0620-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1844</td><td>142</td><td>WorkData.W20</td><td>0619-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;workdata&quot;.w33 2000 &quot;allarm&quot;.mv01_fault &quot;on&quot; &quot;workdata&quot;.w35 1000 &quot;allarm&quot;.mv02_fault &quot;workdata&quot;.w36 -1000 &quot;allarm&quot;.mv02_fault move 0 &quot;workdata&quot;.w36 move 0 &quot;workdata&quot;.w35 &quot;on&quot; &quot;workdata&quot;.w29 3400 &quot;allarm&quot;.mv03_fault &quot;workdata&quot;.w30 -3400 &quot;allarm&quot;.mv03_fault move 0 &quot;workdata&quot;.w30 move 0 &quot;workdata&quot;.w29 &quot;on&quot; &quot;workdata&quot;.w37 700 &quot;allarm&quot;.mv04_fault &quot;workdata&quot;.w38 -700 &quot;allarm&quot;.mv04_fault move 0 &quot;workdata&quot;.w38 move 0 &quot;workdata&quot;.w37 &quot;on&quot; &quot;workdata&quot;.w31 700 &quot;allarm&quot;.mv_05_fault &quot;workdata&quot;.w32 -700 &quot;allarm&quot;.mv_05_fault move 0 &quot;workdata&quot;.w32 move 0 &quot;workdata&quot;.w31 &quot;on&quot; &quot;workdata&quot;.w19 2200 &quot;allarm&quot;.mv_06_fault &quot;workdata&quot;.w20 -2200 &quot;allarm&quot;.mv_06_fault move 0 &quot;workdata&quot;.w20 move 0 &quot;workdata&quot;.w19 &quot;workdata&quot;.w34 -2000 &quot;allarm&quot;.mv01_fault move 0 &quot;workdata&quot;.w34 move 0 &quot;workdata&quot;.w33</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>