<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>delayed burner flow rate variation</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>delayed burner flow rate variation</h1><p>cyc_int2 ogni 1s · 검색 색인 순서 6 · 원본 내부 NID 추정 5</p><div class="source">백업 PLF 원본의 3031189 바이트 위치에서 복원한 XML. 검색 문서 1724의 객체 키 161022003e62000000000000와 연결했다. 이름 해석 11/11개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0417-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1724.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-273"><td>273</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-230"><td>230</td><td>Gt</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = Data.Burner_Air_Out</td></tr><tr id="gme-br01-part-233"><td>233</td><td>Add</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 1; out = Data.Burner_Air_Out</td></tr><tr id="gme-br01-part-239"><td>239</td><td>Lt</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = Data.Burner_Air_Out</td></tr><tr id="gme-br01-part-242"><td>242</td><td>Add</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = -1; out = Data.Burner_Air_Out</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-275"><td>275</td><td>Powerrail {} ↔ Part 273.in</td></tr><tr id="gme-br01-wire-257"><td>257</td><td>ORef 246 (ON) ↔ Part 273.operand</td></tr><tr id="gme-br01-wire-274"><td>274</td><td>Part 273.out ↔ Part 230.pre ↔ Part 239.pre</td></tr><tr id="gme-br01-wire-258"><td>258</td><td>ORef 247 (Data.Burner_Panel_SetPoint) ↔ Part 230.in1</td></tr><tr id="gme-br01-wire-259"><td>259</td><td>ORef 248 (Data.Burner_Air_Out) ↔ Part 230.in2</td></tr><tr id="gme-br01-wire-260"><td>260</td><td>Part 230.out ↔ Part 233.en</td></tr><tr id="gme-br01-wire-262"><td>262</td><td>ORef 249 (Data.Burner_Air_Out) ↔ Part 233.in1</td></tr><tr id="gme-br01-wire-263"><td>263</td><td>ORef 250 (1) ↔ Part 233.in2</td></tr><tr id="gme-br01-wire-264"><td>264</td><td>Part 233.out ↔ ORef 251 (Data.Burner_Air_Out)</td></tr><tr id="gme-br01-wire-265"><td>265</td><td>ORef 252 (Data.Burner_Panel_SetPoint) ↔ Part 239.in1</td></tr><tr id="gme-br01-wire-266"><td>266</td><td>ORef 253 (Data.Burner_Air_Out) ↔ Part 239.in2</td></tr><tr id="gme-br01-wire-267"><td>267</td><td>Part 239.out ↔ Part 242.en</td></tr><tr id="gme-br01-wire-269"><td>269</td><td>ORef 254 (Data.Burner_Air_Out) ↔ Part 242.in1</td></tr><tr id="gme-br01-wire-270"><td>270</td><td>ORef 255 (-1) ↔ Part 242.in2</td></tr><tr id="gme-br01-wire-271"><td>271</td><td>Part 242.out ↔ ORef 256 (Data.Burner_Air_Out)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 11개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>246</td><td>36</td><td>ON</td><td>0652-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>247</td><td>6</td><td>Data.Burner_Panel_SetPoint</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>248</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>249</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>250</td><td>43</td><td>1</td><td>0649-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>251</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>252</td><td>6</td><td>Data.Burner_Panel_SetPoint</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>253</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>254</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>255</td><td>45</td><td>-1</td><td>0649-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>256</td><td>41</td><td>Data.Burner_Air_Out</td><td>0650-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;data&quot;.burner_panel_setpoint &quot;data&quot;.burner_air_out add &quot;data&quot;.burner_air_out 1 &quot;data&quot;.burner_panel_setpoint &quot;data&quot;.burner_air_out add &quot;data&quot;.burner_air_out -1 &quot;data&quot;.burner_air_out &quot;data&quot;.burner_air_out</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>