<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>client 1 bwf01 flow rate</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bwf01-source-locations">tr[id^="gme-bwf01-"]{scroll-margin-top:65px}tr[id^="gme-bwf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>client 1 bwf01 flow rate</h1><p>analog input conversion · 검색 색인 순서 5 · 원본 내부 NID 추정 5</p><div class="source">백업 PLF 원본의 3114625 바이트 위치에서 복원한 XML. 검색 문서 1735의 객체 키 16102200136b000000000000와 연결했다. 이름 해석 19/19개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0485-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1735.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>256</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>258</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>185</td><td>CRef</td><td></td><td>호출 참조: Signal linearization; IN0 = ON; Analog_input = BWF01_FlowRate; Coeff = Coeff.COEFF_BWF1_FEEDER_FLOW_RATE; Zero = Coeff.ZERO_BWF1_FEEDER_FLOW_RATE; OutValue = Data.CLIENT_1; Out_of_range = Allarm.Flow_rate_BWF01_OFR</td></tr><tr><td>260</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-bwf01-part-262"><td>262</td><td>Contact</td><td></td><td>operand = BWF 01 RUN</td></tr><tr><td>198</td><td>Mul</td><td></td><td>in1 = Data.SET_PERC_BWF01; in2 = Data2.Set_TH; out = temp4</td></tr><tr><td>202</td><td>Div</td><td></td><td>in1 = temp4; in2 = 100; out = Data.CLIENT_1</td></tr><tr id="gme-bwf01-part-264"><td>264</td><td>Contact</td><td>operand</td><td>operand = BWF 01 RUN</td></tr><tr><td>209</td><td>Move</td><td></td><td>in = 0; out1 = Data.CLIENT_1</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>209</td><td>Move</td><td>Data.CLIENT_1</td><td>(ON AND NOT [BWF 01 RUN])</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>266</td><td>Powerrail {} ↔ Part 256.in</td></tr><tr><td>232</td><td>ORef 212 (ON) ↔ Part 256.operand</td></tr><tr><td>257</td><td>Part 256.out ↔ Part 258.in ↔ Part 260.in</td></tr><tr><td>233</td><td>ORef 214 (ON) ↔ Part 258.operand</td></tr><tr><td>259</td><td>Part 258.out ↔ Part 185.en</td></tr><tr><td>235</td><td>ORef 215 (ON) ↔ Part 185.IN0</td></tr><tr id="gme-bwf01-wire-236"><td>236</td><td>ORef 216 (BWF01_FlowRate) ↔ Part 185.Analog_input</td></tr><tr><td>237</td><td>ORef 217 (Coeff.COEFF_BWF1_FEEDER_FLOW_RATE) ↔ Part 185.Coeff</td></tr><tr><td>238</td><td>ORef 218 (Coeff.ZERO_BWF1_FEEDER_FLOW_RATE) ↔ Part 185.Zero</td></tr><tr><td>239</td><td>Part 185.OutValue ↔ ORef 219 (Data.CLIENT_1)</td></tr><tr><td>24</td><td>Part 185.Out_of_range ↔ ORef 23 (Allarm.Flow_rate_BWF01_OFR)</td></tr><tr><td>240</td><td>ORef 221 (ON) ↔ Part 260.operand</td></tr><tr><td>261</td><td>Part 260.out ↔ Part 262.in ↔ Part 264.in</td></tr><tr id="gme-bwf01-wire-241"><td>241</td><td>ORef 222 (BWF 01 RUN) ↔ Part 262.operand</td></tr><tr><td>263</td><td>Part 262.out ↔ Part 198.en</td></tr><tr><td>243</td><td>ORef 223 (Data.SET_PERC_BWF01) ↔ Part 198.in1</td></tr><tr><td>244</td><td>ORef 224 (Data2.Set_TH) ↔ Part 198.in2</td></tr><tr><td>246</td><td>Part 198.eno ↔ Part 202.en</td></tr><tr><td>245</td><td>Part 198.out ↔ ORef 225 (temp4)</td></tr><tr><td>247</td><td>ORef 226 (temp4) ↔ Part 202.in1</td></tr><tr><td>248</td><td>ORef 227 (100) ↔ Part 202.in2</td></tr><tr><td>249</td><td>Part 202.out ↔ ORef 228 (Data.CLIENT_1)</td></tr><tr id="gme-bwf01-wire-250"><td>250</td><td>ORef 229 (BWF 01 RUN) ↔ Part 264.operand</td></tr><tr><td>265</td><td>Part 264.out ↔ Part 209.en</td></tr><tr><td>252</td><td>ORef 230 (0) ↔ Part 209.in</td></tr><tr><td>253</td><td>Part 209.out1 ↔ ORef 231 (Data.CLIENT_1)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 19개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>212</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>214</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>215</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>216</td><td>30</td><td>BWF01_FlowRate</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>217</td><td>31</td><td>Coeff.COEFF_BWF1_FEEDER_FLOW_RATE</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>218</td><td>32</td><td>Coeff.ZERO_BWF1_FEEDER_FLOW_RATE</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>219</td><td>33</td><td>Data.CLIENT_1</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>363</td><td>Allarm.Flow_rate_BWF01_OFR</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>221</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>222</td><td>35</td><td>BWF 01 RUN</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>223</td><td>37</td><td>Data.SET_PERC_BWF01</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>224</td><td>39</td><td>Data2.Set_TH</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>225</td><td>40</td><td>temp4</td><td>0677-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>226</td><td>40</td><td>temp4</td><td>0677-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>227</td><td>42</td><td>100</td><td>0675-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>228</td><td>33</td><td>Data.CLIENT_1</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>229</td><td>35</td><td>BWF 01 RUN</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>230</td><td>44</td><td>0</td><td>0675-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>231</td><td>33</td><td>Data.CLIENT_1</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;signal linearization&quot; &quot;on&quot; &quot;bwf01_flowrate&quot;:p &quot;coeff&quot;.coeff_bwf1_feeder_flow_rate &quot;coeff&quot;.zero_bwf1_feeder_flow_rate &quot;on&quot; &quot;bwf 01 run&quot; mul &quot;data&quot;.set_perc_bwf01 &quot;data2&quot;.set_th div #temp4 100 &quot;bwf 01 run&quot; move 0 &quot;data&quot;.client_1 #temp4 &quot;data&quot;.client_1 &quot;data&quot;.client_1 &quot;allarm&quot;.flow_rate_bwf01_ofr</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>