<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>client 2 bwf02 flow rate</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bwf02-source-locations">tr[id^="gme-bwf02-"]{scroll-margin-top:65px}tr[id^="gme-bwf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>client 2 bwf02 flow rate</h1><p>analog input conversion · 검색 색인 순서 6 · 원본 내부 NID 추정 6</p><div class="source">백업 PLF 원본의 3116141 바이트 위치에서 복원한 XML. 검색 문서 1736의 객체 키 16102200146b000000000000와 연결했다. 이름 해석 19/19개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0486-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1736.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>331</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>333</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>260</td><td>CRef</td><td></td><td>호출 참조: Signal linearization; IN0 = ON; Analog_input = BWF02_FlowRate; Coeff = Coeff.COEFF_BWF2_FEEDER_FLOW_RATE; Zero = Coeff.ZERO_BWF2_FEEDER_FLOW_RATE; OutValue = Data.CLIENT_2; Out_of_range = Allarm.Flow_rate_BWF02_OFR</td></tr><tr><td>335</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-bwf02-part-337"><td>337</td><td>Contact</td><td></td><td>operand = BWF 02 RUN</td></tr><tr><td>273</td><td>Mul</td><td></td><td>in1 = Data.SET_PERC_BWF02; in2 = Data2.Set_TH; out = temp4</td></tr><tr><td>277</td><td>Div</td><td></td><td>in1 = temp4; in2 = 100; out = Data.CLIENT_2</td></tr><tr id="gme-bwf02-part-339"><td>339</td><td>Contact</td><td>operand</td><td>operand = BWF 02 RUN</td></tr><tr><td>284</td><td>Move</td><td></td><td>in = 0; out1 = Data.CLIENT_2</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>284</td><td>Move</td><td>Data.CLIENT_2</td><td>((ON AND OFF) AND NOT [BWF 02 RUN])</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>341</td><td>Powerrail {} ↔ Part 331.in</td></tr><tr><td>307</td><td>ORef 287 (ON) ↔ Part 331.operand</td></tr><tr><td>332</td><td>Part 331.out ↔ Part 333.in ↔ Part 335.in</td></tr><tr><td>308</td><td>ORef 289 (ON) ↔ Part 333.operand</td></tr><tr><td>334</td><td>Part 333.out ↔ Part 260.en</td></tr><tr><td>310</td><td>ORef 290 (ON) ↔ Part 260.IN0</td></tr><tr id="gme-bwf02-wire-311"><td>311</td><td>ORef 291 (BWF02_FlowRate) ↔ Part 260.Analog_input</td></tr><tr><td>312</td><td>ORef 292 (Coeff.COEFF_BWF2_FEEDER_FLOW_RATE) ↔ Part 260.Coeff</td></tr><tr><td>313</td><td>ORef 293 (Coeff.ZERO_BWF2_FEEDER_FLOW_RATE) ↔ Part 260.Zero</td></tr><tr><td>314</td><td>Part 260.OutValue ↔ ORef 294 (Data.CLIENT_2)</td></tr><tr><td>24</td><td>Part 260.Out_of_range ↔ ORef 23 (Allarm.Flow_rate_BWF02_OFR)</td></tr><tr><td>315</td><td>ORef 296 (OFF) ↔ Part 335.operand</td></tr><tr><td>336</td><td>Part 335.out ↔ Part 337.in ↔ Part 339.in</td></tr><tr id="gme-bwf02-wire-316"><td>316</td><td>ORef 297 (BWF 02 RUN) ↔ Part 337.operand</td></tr><tr><td>338</td><td>Part 337.out ↔ Part 273.en</td></tr><tr><td>318</td><td>ORef 298 (Data.SET_PERC_BWF02) ↔ Part 273.in1</td></tr><tr><td>319</td><td>ORef 299 (Data2.Set_TH) ↔ Part 273.in2</td></tr><tr><td>321</td><td>Part 273.eno ↔ Part 277.en</td></tr><tr><td>320</td><td>Part 273.out ↔ ORef 300 (temp4)</td></tr><tr><td>322</td><td>ORef 301 (temp4) ↔ Part 277.in1</td></tr><tr><td>323</td><td>ORef 302 (100) ↔ Part 277.in2</td></tr><tr><td>324</td><td>Part 277.out ↔ ORef 303 (Data.CLIENT_2)</td></tr><tr id="gme-bwf02-wire-325"><td>325</td><td>ORef 304 (BWF 02 RUN) ↔ Part 339.operand</td></tr><tr><td>340</td><td>Part 339.out ↔ Part 284.en</td></tr><tr><td>327</td><td>ORef 305 (0) ↔ Part 284.in</td></tr><tr><td>328</td><td>Part 284.out1 ↔ ORef 306 (Data.CLIENT_2)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 19개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>287</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>289</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>290</td><td>1</td><td>ON</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>291</td><td>46</td><td>BWF02_FlowRate</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>292</td><td>47</td><td>Coeff.COEFF_BWF2_FEEDER_FLOW_RATE</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>293</td><td>48</td><td>Coeff.ZERO_BWF2_FEEDER_FLOW_RATE</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>294</td><td>49</td><td>Data.CLIENT_2</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>365</td><td>Allarm.Flow_rate_BWF02_OFR</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>296</td><td>34</td><td>OFF</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>297</td><td>50</td><td>BWF 02 RUN</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>298</td><td>52</td><td>Data.SET_PERC_BWF02</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>299</td><td>39</td><td>Data2.Set_TH</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>300</td><td>40</td><td>temp4</td><td>0677-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>301</td><td>40</td><td>temp4</td><td>0677-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>302</td><td>42</td><td>100</td><td>0675-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>303</td><td>49</td><td>Data.CLIENT_2</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>304</td><td>50</td><td>BWF 02 RUN</td><td>0678-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>305</td><td>44</td><td>0</td><td>0675-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>306</td><td>49</td><td>Data.CLIENT_2</td><td>0676-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;signal linearization&quot; &quot;on&quot; &quot;bwf02_flowrate&quot;:p &quot;coeff&quot;.coeff_bwf2_feeder_flow_rate &quot;coeff&quot;.zero_bwf2_feeder_flow_rate &quot;off&quot; &quot;bwf 02 run&quot; mul &quot;data&quot;.set_perc_bwf02 &quot;data2&quot;.set_th div #temp4 100 &quot;bwf 02 run&quot; move 0 &quot;data&quot;.client_2 #temp4 &quot;data&quot;.client_2 &quot;data&quot;.client_2 &quot;allarm&quot;.flow_rate_bwf02_ofr</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>