<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vs01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vs01-source-locations">tr[id^="gme-vs01-"]{scroll-margin-top:65px}tr[id^="gme-vs01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vs01</h1><p>allarms 1 · 검색 색인 순서 14 · 원본 내부 NID 추정 16</p><div class="source">백업 PLF 원본의 3044964 바이트 위치에서 복원한 XML. 검색 문서 1794의 객체 키 161022006062000000000000와 연결했다. 이름 해석 16/16개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0430-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1794.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vs01-part-581"><td>581</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vs01-part-583"><td>583</td><td>Contact</td><td></td><td>operand = Start VS01</td></tr><tr id="gme-vs01-part-604"><td>604</td><td>Contact</td><td>operand</td><td>operand = Inputs.VS01 run</td></tr><tr id="gme-vs01-part-608"><td>608</td><td>Contact</td><td></td><td>operand = Inputs.VS01_All_Inv</td></tr><tr id="gme-vs01-part-32"><td>32</td><td>O</td><td></td><td></td></tr><tr id="gme-vs01-part-545"><td>545</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_59</td></tr><tr id="gme-vs01-part-585"><td>585</td><td>Contact</td><td></td><td>operand = Tag_59</td></tr><tr id="gme-vs01-part-587"><td>587</td><td>Contact</td><td>operand</td><td>operand = Inputs.VS01 run</td></tr><tr id="gme-vs01-part-551"><td>551</td><td>SCoil</td><td></td><td>operand = Allarm.VS_01_FAULT</td></tr><tr id="gme-vs01-part-594"><td>594</td><td>Contact</td><td></td><td>operand = Inputs.VS01_All_Inv</td></tr><tr id="gme-vs01-part-595"><td>595</td><td>SCoil</td><td></td><td>operand = Allarm.VS01_INV</td></tr><tr id="gme-vs01-part-589"><td>589</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vs01-part-591"><td>591</td><td>Contact</td><td></td><td>operand = Allarm.VS_01_FAULT</td></tr><tr id="gme-vs01-part-556"><td>556</td><td>RCoil</td><td></td><td>operand = Allarm.VS_01_FAULT</td></tr><tr id="gme-vs01-part-602"><td>602</td><td>Contact</td><td></td><td>operand = Allarm.VS01_INV</td></tr><tr id="gme-vs01-part-603"><td>603</td><td>RCoil</td><td></td><td>operand = Allarm.VS01_INV</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>545</td><td>SdCoil</td><td>Tag_59</td><td>(((ON AND Start VS01) AND NOT [Inputs.VS01 run]) OR ((ON AND Start VS01) AND Inputs.VS01_All_Inv))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>551</td><td>SCoil</td><td>Allarm.VS_01_FAULT</td><td>(((ON AND Start VS01) AND Tag_59) AND NOT [Inputs.VS01 run])</td><td>조건 성립 시 Set</td></tr><tr><td>595</td><td>SCoil</td><td>Allarm.VS01_INV</td><td>(((ON AND Start VS01) AND Tag_59) AND Inputs.VS01_All_Inv)</td><td>조건 성립 시 Set</td></tr><tr><td>556</td><td>RCoil</td><td>Allarm.VS_01_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td>603</td><td>RCoil</td><td>Allarm.VS01_INV</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>593</td><td>Powerrail {} ↔ Part 581.in</td></tr><tr id="gme-vs01-wire-567"><td>567</td><td>ORef 557 (ON) ↔ Part 581.operand</td></tr><tr><td>582</td><td>Part 581.out ↔ Part 583.in ↔ Part 589.in</td></tr><tr id="gme-vs01-wire-568"><td>568</td><td>ORef 558 (Start VS01) ↔ Part 583.operand</td></tr><tr><td>584</td><td>Part 583.out ↔ Part 604.in ↔ Part 608.in ↔ Part 585.in</td></tr><tr id="gme-vs01-wire-607"><td>607</td><td>ORef 605 (Inputs.VS01 run) ↔ Part 604.operand</td></tr><tr><td>23</td><td>Part 604.out ↔ Part 32.in1</td></tr><tr id="gme-vs01-wire-611"><td>611</td><td>ORef 609 (Inputs.VS01_All_Inv) ↔ Part 608.operand</td></tr><tr><td>33</td><td>Part 608.out ↔ Part 32.in2</td></tr><tr><td>34</td><td>Part 32.out ↔ Part 545.in</td></tr><tr id="gme-vs01-wire-569"><td>569</td><td>ORef 559 (S5T#2S) ↔ Part 545.value</td></tr><tr id="gme-vs01-wire-570"><td>570</td><td>ORef 560 (Tag_59) ↔ Part 545.operand</td></tr><tr id="gme-vs01-wire-571"><td>571</td><td>ORef 561 (Tag_59) ↔ Part 585.operand</td></tr><tr><td>21</td><td>Part 585.out ↔ Part 587.in ↔ Part 594.in</td></tr><tr id="gme-vs01-wire-572"><td>572</td><td>ORef 562 (Inputs.VS01 run) ↔ Part 587.operand</td></tr><tr><td>588</td><td>Part 587.out ↔ Part 551.in</td></tr><tr id="gme-vs01-wire-574"><td>574</td><td>ORef 563 (Allarm.VS_01_FAULT) ↔ Part 551.operand</td></tr><tr id="gme-vs01-wire-30"><td>30</td><td>ORef 31 (Inputs.VS01_All_Inv) ↔ Part 594.operand</td></tr><tr><td>29</td><td>Part 594.out ↔ Part 595.in</td></tr><tr id="gme-vs01-wire-601"><td>601</td><td>ORef 597 (Allarm.VS01_INV) ↔ Part 595.operand</td></tr><tr id="gme-vs01-wire-576"><td>576</td><td>ORef 564 (Flag.RESET_ALLARM) ↔ Part 589.operand</td></tr><tr><td>22</td><td>Part 589.out ↔ Part 591.in ↔ Part 602.in</td></tr><tr id="gme-vs01-wire-577"><td>577</td><td>ORef 565 (Allarm.VS_01_FAULT) ↔ Part 591.operand</td></tr><tr><td>592</td><td>Part 591.out ↔ Part 556.in</td></tr><tr id="gme-vs01-wire-579"><td>579</td><td>ORef 566 (Allarm.VS_01_FAULT) ↔ Part 556.operand</td></tr><tr id="gme-vs01-wire-24"><td>24</td><td>ORef 25 (Allarm.VS01_INV) ↔ Part 602.operand</td></tr><tr><td>26</td><td>Part 602.out ↔ Part 603.in</td></tr><tr id="gme-vs01-wire-27"><td>27</td><td>ORef 28 (Allarm.VS01_INV) ↔ Part 603.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 16개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>557</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>558</td><td>65</td><td>Start VS01</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>605</td><td>279</td><td>Inputs.VS01 run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>609</td><td>280</td><td>Inputs.VS01_All_Inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>560</td><td>66</td><td>Tag_59</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>559</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>561</td><td>66</td><td>Tag_59</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>562</td><td>279</td><td>Inputs.VS01 run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>563</td><td>68</td><td>Allarm.VS_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>31</td><td>280</td><td>Inputs.VS01_All_Inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>597</td><td>218</td><td>Allarm.VS01_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>564</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>565</td><td>68</td><td>Allarm.VS_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>566</td><td>68</td><td>Allarm.VS_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>25</td><td>218</td><td>Allarm.VS01_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>218</td><td>Allarm.VS01_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vs01&quot; &quot;inputs&quot;.&quot;vs01 run&quot; &quot;tag_59&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vs_01_fault &quot;allarm&quot;.vs_01_fault &quot;allarm&quot;.vs01_inv &quot;allarm&quot;.vs01_inv &quot;inputs&quot;.vs01_all_inv &quot;tag_59&quot; &quot;inputs&quot;.&quot;vs01 run&quot; &quot;allarm&quot;.vs_01_fault &quot;inputs&quot;.vs01_all_inv &quot;allarm&quot;.vs01_inv</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>