<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>fn02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn02-source-locations">tr[id^="gme-fn02-"]{scroll-margin-top:65px}tr[id^="gme-fn02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>fn02</h1><p>allarms 1 · 검색 색인 순서 16 · 원본 내부 NID 추정 18</p><div class="source">백업 PLF 원본의 3046777 바이트 위치에서 복원한 XML. 검색 문서 1796의 객체 키 161022006262000000000000와 연결했다. 이름 해석 16/16개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0431-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1796.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-fn02-part-649"><td>649</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-fn02-part-651"><td>651</td><td>Contact</td><td></td><td>operand = Start FN02</td></tr><tr id="gme-fn02-part-672"><td>672</td><td>Contact</td><td>operand</td><td>operand = Inputs.FN02 Run</td></tr><tr id="gme-fn02-part-676"><td>676</td><td>Contact</td><td></td><td>operand = Inputs.FN02_All_Inv</td></tr><tr id="gme-fn02-part-32"><td>32</td><td>O</td><td></td><td></td></tr><tr id="gme-fn02-part-613"><td>613</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_61</td></tr><tr id="gme-fn02-part-653"><td>653</td><td>Contact</td><td></td><td>operand = Tag_61</td></tr><tr id="gme-fn02-part-655"><td>655</td><td>Contact</td><td>operand</td><td>operand = Inputs.FN02 Run</td></tr><tr id="gme-fn02-part-619"><td>619</td><td>SCoil</td><td></td><td>operand = Allarm.FN_02_FAULT</td></tr><tr id="gme-fn02-part-662"><td>662</td><td>Contact</td><td></td><td>operand = Inputs.FN02_All_Inv</td></tr><tr id="gme-fn02-part-663"><td>663</td><td>SCoil</td><td></td><td>operand = Allarm.FN02_INV</td></tr><tr id="gme-fn02-part-657"><td>657</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-fn02-part-659"><td>659</td><td>Contact</td><td></td><td>operand = Allarm.FN_02_FAULT</td></tr><tr id="gme-fn02-part-624"><td>624</td><td>RCoil</td><td></td><td>operand = Allarm.FN_02_FAULT</td></tr><tr id="gme-fn02-part-670"><td>670</td><td>Contact</td><td></td><td>operand = Allarm.FN02_INV</td></tr><tr id="gme-fn02-part-671"><td>671</td><td>RCoil</td><td></td><td>operand = Allarm.FN02_INV</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>613</td><td>SdCoil</td><td>Tag_61</td><td>(((ON AND Start FN02) AND NOT [Inputs.FN02 Run]) OR ((ON AND Start FN02) AND Inputs.FN02_All_Inv))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>619</td><td>SCoil</td><td>Allarm.FN_02_FAULT</td><td>(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</td><td>조건 성립 시 Set</td></tr><tr><td>663</td><td>SCoil</td><td>Allarm.FN02_INV</td><td>(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</td><td>조건 성립 시 Set</td></tr><tr><td>624</td><td>RCoil</td><td>Allarm.FN_02_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td>671</td><td>RCoil</td><td>Allarm.FN02_INV</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>661</td><td>Powerrail {} ↔ Part 649.in</td></tr><tr id="gme-fn02-wire-635"><td>635</td><td>ORef 625 (ON) ↔ Part 649.operand</td></tr><tr><td>650</td><td>Part 649.out ↔ Part 651.in ↔ Part 657.in</td></tr><tr id="gme-fn02-wire-636"><td>636</td><td>ORef 626 (Start FN02) ↔ Part 651.operand</td></tr><tr><td>652</td><td>Part 651.out ↔ Part 672.in ↔ Part 676.in ↔ Part 653.in</td></tr><tr id="gme-fn02-wire-675"><td>675</td><td>ORef 673 (Inputs.FN02 Run) ↔ Part 672.operand</td></tr><tr><td>23</td><td>Part 672.out ↔ Part 32.in1</td></tr><tr id="gme-fn02-wire-679"><td>679</td><td>ORef 677 (Inputs.FN02_All_Inv) ↔ Part 676.operand</td></tr><tr><td>33</td><td>Part 676.out ↔ Part 32.in2</td></tr><tr><td>34</td><td>Part 32.out ↔ Part 613.in</td></tr><tr id="gme-fn02-wire-637"><td>637</td><td>ORef 627 (S5T#2S) ↔ Part 613.value</td></tr><tr id="gme-fn02-wire-638"><td>638</td><td>ORef 628 (Tag_61) ↔ Part 613.operand</td></tr><tr id="gme-fn02-wire-639"><td>639</td><td>ORef 629 (Tag_61) ↔ Part 653.operand</td></tr><tr><td>21</td><td>Part 653.out ↔ Part 655.in ↔ Part 662.in</td></tr><tr id="gme-fn02-wire-640"><td>640</td><td>ORef 630 (Inputs.FN02 Run) ↔ Part 655.operand</td></tr><tr><td>656</td><td>Part 655.out ↔ Part 619.in</td></tr><tr id="gme-fn02-wire-642"><td>642</td><td>ORef 631 (Allarm.FN_02_FAULT) ↔ Part 619.operand</td></tr><tr id="gme-fn02-wire-30"><td>30</td><td>ORef 31 (Inputs.FN02_All_Inv) ↔ Part 662.operand</td></tr><tr><td>29</td><td>Part 662.out ↔ Part 663.in</td></tr><tr id="gme-fn02-wire-669"><td>669</td><td>ORef 665 (Allarm.FN02_INV) ↔ Part 663.operand</td></tr><tr id="gme-fn02-wire-644"><td>644</td><td>ORef 632 (Flag.RESET_ALLARM) ↔ Part 657.operand</td></tr><tr><td>22</td><td>Part 657.out ↔ Part 659.in ↔ Part 670.in</td></tr><tr id="gme-fn02-wire-645"><td>645</td><td>ORef 633 (Allarm.FN_02_FAULT) ↔ Part 659.operand</td></tr><tr><td>660</td><td>Part 659.out ↔ Part 624.in</td></tr><tr id="gme-fn02-wire-647"><td>647</td><td>ORef 634 (Allarm.FN_02_FAULT) ↔ Part 624.operand</td></tr><tr id="gme-fn02-wire-24"><td>24</td><td>ORef 25 (Allarm.FN02_INV) ↔ Part 670.operand</td></tr><tr><td>26</td><td>Part 670.out ↔ Part 671.in</td></tr><tr id="gme-fn02-wire-27"><td>27</td><td>ORef 28 (Allarm.FN02_INV) ↔ Part 671.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 16개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>625</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>626</td><td>73</td><td>Start FN02</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>673</td><td>282</td><td>Inputs.FN02 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>677</td><td>283</td><td>Inputs.FN02_All_Inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>628</td><td>74</td><td>Tag_61</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>627</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>629</td><td>74</td><td>Tag_61</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>630</td><td>282</td><td>Inputs.FN02 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>631</td><td>76</td><td>Allarm.FN_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>31</td><td>283</td><td>Inputs.FN02_All_Inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>665</td><td>221</td><td>Allarm.FN02_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>632</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>633</td><td>76</td><td>Allarm.FN_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>634</td><td>76</td><td>Allarm.FN_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>25</td><td>221</td><td>Allarm.FN02_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>221</td><td>Allarm.FN02_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start fn02&quot; &quot;inputs&quot;.&quot;fn02 run&quot; &quot;tag_61&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.fn_02_fault &quot;allarm&quot;.fn_02_fault &quot;allarm&quot;.fn02_inv &quot;allarm&quot;.fn02_inv &quot;inputs&quot;.fn02_all_inv &quot;tag_61&quot; &quot;inputs&quot;.&quot;fn02 run&quot; &quot;allarm&quot;.fn_02_fault &quot;inputs&quot;.fn02_all_inv &quot;allarm&quot;.fn02_inv</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>