<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vr01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr01-source-locations">tr[id^="gme-vr01-"]{scroll-margin-top:65px}tr[id^="gme-vr01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vr01</h1><p>allarms 1 · 검색 색인 순서 17 · 원본 내부 NID 추정 19</p><div class="source">백업 PLF 원본의 3047931 바이트 위치에서 복원한 XML. 검색 문서 1797의 객체 키 161022006362000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0432-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1797.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr01-part-683"><td>683</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr01-part-685"><td>685</td><td>Contact</td><td></td><td>operand = Start VR01</td></tr><tr id="gme-vr01-part-696"><td>696</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR-01 RUN</td></tr><tr id="gme-vr01-part-647"><td>647</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_62</td></tr><tr id="gme-vr01-part-687"><td>687</td><td>Contact</td><td></td><td>operand = Tag_62</td></tr><tr id="gme-vr01-part-653"><td>653</td><td>SCoil</td><td></td><td>operand = Allarm.VR_01_FAULT</td></tr><tr id="gme-vr01-part-691"><td>691</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vr01-part-693"><td>693</td><td>Contact</td><td></td><td>operand = Allarm.VR_01_FAULT</td></tr><tr id="gme-vr01-part-658"><td>658</td><td>RCoil</td><td></td><td>operand = Allarm.VR_01_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>647</td><td>SdCoil</td><td>Tag_62</td><td>((ON AND Start VR01) AND NOT [Inputs.VR-01 RUN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>653</td><td>SCoil</td><td>Allarm.VR_01_FAULT</td><td>((ON AND Start VR01) AND Tag_62)</td><td>조건 성립 시 Set</td></tr><tr><td>658</td><td>RCoil</td><td>Allarm.VR_01_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VR_01_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr01-wire-695"><td>695</td><td>Powerrail {} ↔ Part 683.in</td></tr><tr id="gme-vr01-wire-669"><td>669</td><td>ORef 659 (ON) ↔ Part 683.operand</td></tr><tr id="gme-vr01-wire-684"><td>684</td><td>Part 683.out ↔ Part 685.in ↔ Part 691.in</td></tr><tr id="gme-vr01-wire-670"><td>670</td><td>ORef 660 (Start VR01) ↔ Part 685.operand</td></tr><tr id="gme-vr01-wire-686"><td>686</td><td>Part 685.out ↔ Part 696.in ↔ Part 687.in</td></tr><tr id="gme-vr01-wire-699"><td>699</td><td>ORef 697 (Inputs.VR-01 RUN) ↔ Part 696.operand</td></tr><tr id="gme-vr01-wire-21"><td>21</td><td>Part 696.out ↔ Part 647.in</td></tr><tr id="gme-vr01-wire-671"><td>671</td><td>ORef 661 (S5T#2S) ↔ Part 647.value</td></tr><tr id="gme-vr01-wire-672"><td>672</td><td>ORef 662 (Tag_62) ↔ Part 647.operand</td></tr><tr id="gme-vr01-wire-673"><td>673</td><td>ORef 663 (Tag_62) ↔ Part 687.operand</td></tr><tr id="gme-vr01-wire-22"><td>22</td><td>Part 687.out ↔ Part 653.in</td></tr><tr id="gme-vr01-wire-676"><td>676</td><td>ORef 665 (Allarm.VR_01_FAULT) ↔ Part 653.operand</td></tr><tr id="gme-vr01-wire-678"><td>678</td><td>ORef 666 (Flag.RESET_ALLARM) ↔ Part 691.operand</td></tr><tr id="gme-vr01-wire-692"><td>692</td><td>Part 691.out ↔ Part 693.in</td></tr><tr id="gme-vr01-wire-679"><td>679</td><td>ORef 667 (Allarm.VR_01_FAULT) ↔ Part 693.operand</td></tr><tr id="gme-vr01-wire-694"><td>694</td><td>Part 693.out ↔ Part 658.in</td></tr><tr id="gme-vr01-wire-681"><td>681</td><td>ORef 668 (Allarm.VR_01_FAULT) ↔ Part 658.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>659</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>660</td><td>77</td><td>Start VR01</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>697</td><td>284</td><td>Inputs.VR-01 RUN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>662</td><td>78</td><td>Tag_62</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>661</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>663</td><td>78</td><td>Tag_62</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>665</td><td>80</td><td>Allarm.VR_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>666</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>667</td><td>80</td><td>Allarm.VR_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>668</td><td>80</td><td>Allarm.VR_01_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vr01&quot; &quot;inputs&quot;.&quot;vr-01 run&quot; &quot;tag_62&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vr_01_fault &quot;allarm&quot;.vr_01_fault &quot;tag_62&quot; &quot;allarm&quot;.vr_01_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>