<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vr02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr02-source-locations">tr[id^="gme-vr02-"]{scroll-margin-top:65px}tr[id^="gme-vr02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vr02</h1><p>allarms 1 · 검색 색인 순서 19 · 원본 내부 NID 추정 21</p><div class="source">백업 PLF 원본의 3050037 바이트 위치에서 복원한 XML. 검색 문서 1799의 객체 키 161022006562000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0434-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1799.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr02-part-751"><td>751</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr02-part-753"><td>753</td><td>Contact</td><td></td><td>operand = Start VR02</td></tr><tr id="gme-vr02-part-764"><td>764</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR02 Run</td></tr><tr id="gme-vr02-part-715"><td>715</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_64</td></tr><tr id="gme-vr02-part-755"><td>755</td><td>Contact</td><td></td><td>operand = Tag_64</td></tr><tr id="gme-vr02-part-721"><td>721</td><td>SCoil</td><td></td><td>operand = Allarm.VR_02_FAULT</td></tr><tr id="gme-vr02-part-759"><td>759</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vr02-part-761"><td>761</td><td>Contact</td><td></td><td>operand = Allarm.VR_02_FAULT</td></tr><tr id="gme-vr02-part-726"><td>726</td><td>RCoil</td><td></td><td>operand = Allarm.VR_02_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>715</td><td>SdCoil</td><td>Tag_64</td><td>((ON AND Start VR02) AND NOT [Inputs.VR02 Run])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>721</td><td>SCoil</td><td>Allarm.VR_02_FAULT</td><td>((ON AND Start VR02) AND Tag_64)</td><td>조건 성립 시 Set</td></tr><tr><td>726</td><td>RCoil</td><td>Allarm.VR_02_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VR_02_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr02-wire-763"><td>763</td><td>Powerrail {} ↔ Part 751.in</td></tr><tr id="gme-vr02-wire-737"><td>737</td><td>ORef 727 (ON) ↔ Part 751.operand</td></tr><tr id="gme-vr02-wire-752"><td>752</td><td>Part 751.out ↔ Part 753.in ↔ Part 759.in</td></tr><tr id="gme-vr02-wire-738"><td>738</td><td>ORef 728 (Start VR02) ↔ Part 753.operand</td></tr><tr id="gme-vr02-wire-754"><td>754</td><td>Part 753.out ↔ Part 764.in ↔ Part 755.in</td></tr><tr id="gme-vr02-wire-767"><td>767</td><td>ORef 765 (Inputs.VR02 Run) ↔ Part 764.operand</td></tr><tr id="gme-vr02-wire-21"><td>21</td><td>Part 764.out ↔ Part 715.in</td></tr><tr id="gme-vr02-wire-739"><td>739</td><td>ORef 729 (S5T#2S) ↔ Part 715.value</td></tr><tr id="gme-vr02-wire-740"><td>740</td><td>ORef 730 (Tag_64) ↔ Part 715.operand</td></tr><tr id="gme-vr02-wire-741"><td>741</td><td>ORef 731 (Tag_64) ↔ Part 755.operand</td></tr><tr id="gme-vr02-wire-22"><td>22</td><td>Part 755.out ↔ Part 721.in</td></tr><tr id="gme-vr02-wire-744"><td>744</td><td>ORef 733 (Allarm.VR_02_FAULT) ↔ Part 721.operand</td></tr><tr id="gme-vr02-wire-746"><td>746</td><td>ORef 734 (Flag.RESET_ALLARM) ↔ Part 759.operand</td></tr><tr id="gme-vr02-wire-760"><td>760</td><td>Part 759.out ↔ Part 761.in</td></tr><tr id="gme-vr02-wire-747"><td>747</td><td>ORef 735 (Allarm.VR_02_FAULT) ↔ Part 761.operand</td></tr><tr id="gme-vr02-wire-762"><td>762</td><td>Part 761.out ↔ Part 726.in</td></tr><tr id="gme-vr02-wire-749"><td>749</td><td>ORef 736 (Allarm.VR_02_FAULT) ↔ Part 726.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>727</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>728</td><td>85</td><td>Start VR02</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>765</td><td>287</td><td>Inputs.VR02 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>730</td><td>86</td><td>Tag_64</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>729</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>731</td><td>86</td><td>Tag_64</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>733</td><td>88</td><td>Allarm.VR_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>734</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>735</td><td>88</td><td>Allarm.VR_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>736</td><td>88</td><td>Allarm.VR_02_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vr02&quot; &quot;inputs&quot;.&quot;vr02 run&quot; &quot;tag_64&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vr_02_fault &quot;allarm&quot;.vr_02_fault &quot;tag_64&quot; &quot;allarm&quot;.vr_02_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>