<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ld01 vibrator</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-ld01-source-locations">tr[id^="gme-ld01-"]{scroll-margin-top:65px}tr[id^="gme-ld01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>ld01 vibrator</h1><p>allarms 1 · 검색 색인 순서 26 · 원본 내부 NID 추정 28</p><div class="source">백업 PLF 원본의 3056934 바이트 위치에서 복원한 XML. 검색 문서 1806의 객체 키 161022006c62000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0440-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1806.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-ld01-part-989"><td>989</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-ld01-part-991"><td>991</td><td>Contact</td><td></td><td>operand = Start Vibrator LD-01</td></tr><tr id="gme-ld01-part-1002"><td>1002</td><td>Contact</td><td>operand</td><td>operand = Inputs.FEEDBACKMOTOR-LD-01A</td></tr><tr id="gme-ld01-part-953"><td>953</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_71</td></tr><tr id="gme-ld01-part-993"><td>993</td><td>Contact</td><td></td><td>operand = Tag_71</td></tr><tr id="gme-ld01-part-959"><td>959</td><td>SCoil</td><td></td><td>operand = Allarm.LD_01_VIB_FAULT</td></tr><tr id="gme-ld01-part-997"><td>997</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-ld01-part-999"><td>999</td><td>Contact</td><td></td><td>operand = Allarm.LD_01_VIB_FAULT</td></tr><tr id="gme-ld01-part-964"><td>964</td><td>RCoil</td><td></td><td>operand = Allarm.LD_01_VIB_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>953</td><td>SdCoil</td><td>Tag_71</td><td>((ON AND Start Vibrator LD-01) AND NOT [Inputs.FEEDBACKMOTOR-LD-01A])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>959</td><td>SCoil</td><td>Allarm.LD_01_VIB_FAULT</td><td>((ON AND Start Vibrator LD-01) AND Tag_71)</td><td>조건 성립 시 Set</td></tr><tr><td>964</td><td>RCoil</td><td>Allarm.LD_01_VIB_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-ld01-wire-1001"><td>1001</td><td>Powerrail {} ↔ Part 989.in</td></tr><tr id="gme-ld01-wire-975"><td>975</td><td>ORef 965 (ON) ↔ Part 989.operand</td></tr><tr id="gme-ld01-wire-990"><td>990</td><td>Part 989.out ↔ Part 991.in ↔ Part 997.in</td></tr><tr id="gme-ld01-wire-976"><td>976</td><td>ORef 966 (Start Vibrator LD-01) ↔ Part 991.operand</td></tr><tr id="gme-ld01-wire-992"><td>992</td><td>Part 991.out ↔ Part 1002.in ↔ Part 993.in</td></tr><tr id="gme-ld01-wire-1005"><td>1005</td><td>ORef 1003 (Inputs.FEEDBACKMOTOR-LD-01A) ↔ Part 1002.operand</td></tr><tr id="gme-ld01-wire-21"><td>21</td><td>Part 1002.out ↔ Part 953.in</td></tr><tr id="gme-ld01-wire-977"><td>977</td><td>ORef 967 (S5T#2S) ↔ Part 953.value</td></tr><tr id="gme-ld01-wire-978"><td>978</td><td>ORef 968 (Tag_71) ↔ Part 953.operand</td></tr><tr id="gme-ld01-wire-979"><td>979</td><td>ORef 969 (Tag_71) ↔ Part 993.operand</td></tr><tr id="gme-ld01-wire-22"><td>22</td><td>Part 993.out ↔ Part 959.in</td></tr><tr id="gme-ld01-wire-982"><td>982</td><td>ORef 971 (Allarm.LD_01_VIB_FAULT) ↔ Part 959.operand</td></tr><tr id="gme-ld01-wire-984"><td>984</td><td>ORef 972 (Flag.RESET_ALLARM) ↔ Part 997.operand</td></tr><tr id="gme-ld01-wire-998"><td>998</td><td>Part 997.out ↔ Part 999.in</td></tr><tr id="gme-ld01-wire-985"><td>985</td><td>ORef 973 (Allarm.LD_01_VIB_FAULT) ↔ Part 999.operand</td></tr><tr id="gme-ld01-wire-1000"><td>1000</td><td>Part 999.out ↔ Part 964.in</td></tr><tr id="gme-ld01-wire-987"><td>987</td><td>ORef 974 (Allarm.LD_01_VIB_FAULT) ↔ Part 964.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>965</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>966</td><td>114</td><td>Start Vibrator LD-01</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1003</td><td>295</td><td>Inputs.FEEDBACKMOTOR-LD-01A</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>968</td><td>115</td><td>Tag_71</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>967</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>969</td><td>115</td><td>Tag_71</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>971</td><td>117</td><td>Allarm.LD_01_VIB_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>972</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>973</td><td>117</td><td>Allarm.LD_01_VIB_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>974</td><td>117</td><td>Allarm.LD_01_VIB_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vibrator ld-01&quot; &quot;inputs&quot;.&quot;feedbackmotor-ld-01a&quot; &quot;tag_71&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.ld_01_vib_fault &quot;allarm&quot;.ld_01_vib_fault &quot;tag_71&quot; &quot;allarm&quot;.ld_01_vib_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>