<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>sc11</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-sc11-source-locations">tr[id^="gme-sc11-"]{scroll-margin-top:65px}tr[id^="gme-sc11-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>sc11</h1><p>allarms 1 · 검색 색인 순서 28 · 원본 내부 NID 추정 30</p><div class="source">백업 PLF 원본의 3058850 바이트 위치에서 복원한 XML. 검색 문서 1808의 객체 키 161022006e62000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0442-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1808.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-sc11-part-1057"><td>1057</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-sc11-part-1059"><td>1059</td><td>Contact</td><td></td><td>operand = Start SC11</td></tr><tr id="gme-sc11-part-1070"><td>1070</td><td>Contact</td><td>operand</td><td>operand = Inputs.FEEDBACKMOTOR SC-11</td></tr><tr id="gme-sc11-part-1021"><td>1021</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_73</td></tr><tr id="gme-sc11-part-1061"><td>1061</td><td>Contact</td><td></td><td>operand = Tag_73</td></tr><tr id="gme-sc11-part-1027"><td>1027</td><td>SCoil</td><td></td><td>operand = Allarm.SC_11_FAULT</td></tr><tr id="gme-sc11-part-1065"><td>1065</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-sc11-part-1067"><td>1067</td><td>Contact</td><td></td><td>operand = Allarm.SC_11_FAULT</td></tr><tr id="gme-sc11-part-1032"><td>1032</td><td>RCoil</td><td></td><td>operand = Allarm.SC_11_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1021</td><td>SdCoil</td><td>Tag_73</td><td>((ON AND Start SC11) AND NOT [Inputs.FEEDBACKMOTOR SC-11])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>1027</td><td>SCoil</td><td>Allarm.SC_11_FAULT</td><td>((ON AND Start SC11) AND Tag_73)</td><td>조건 성립 시 Set</td></tr><tr><td>1032</td><td>RCoil</td><td>Allarm.SC_11_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.SC_11_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-sc11-wire-1069"><td>1069</td><td>Powerrail {} ↔ Part 1057.in</td></tr><tr id="gme-sc11-wire-1043"><td>1043</td><td>ORef 1033 (ON) ↔ Part 1057.operand</td></tr><tr id="gme-sc11-wire-1058"><td>1058</td><td>Part 1057.out ↔ Part 1059.in ↔ Part 1065.in</td></tr><tr id="gme-sc11-wire-1044"><td>1044</td><td>ORef 1034 (Start SC11) ↔ Part 1059.operand</td></tr><tr id="gme-sc11-wire-1060"><td>1060</td><td>Part 1059.out ↔ Part 1070.in ↔ Part 1061.in</td></tr><tr id="gme-sc11-wire-1073"><td>1073</td><td>ORef 1071 (Inputs.FEEDBACKMOTOR SC-11) ↔ Part 1070.operand</td></tr><tr id="gme-sc11-wire-21"><td>21</td><td>Part 1070.out ↔ Part 1021.in</td></tr><tr id="gme-sc11-wire-1045"><td>1045</td><td>ORef 1035 (S5T#2S) ↔ Part 1021.value</td></tr><tr id="gme-sc11-wire-1046"><td>1046</td><td>ORef 1036 (Tag_73) ↔ Part 1021.operand</td></tr><tr id="gme-sc11-wire-1047"><td>1047</td><td>ORef 1037 (Tag_73) ↔ Part 1061.operand</td></tr><tr id="gme-sc11-wire-22"><td>22</td><td>Part 1061.out ↔ Part 1027.in</td></tr><tr id="gme-sc11-wire-1050"><td>1050</td><td>ORef 1039 (Allarm.SC_11_FAULT) ↔ Part 1027.operand</td></tr><tr id="gme-sc11-wire-1052"><td>1052</td><td>ORef 1040 (Flag.RESET_ALLARM) ↔ Part 1065.operand</td></tr><tr id="gme-sc11-wire-1066"><td>1066</td><td>Part 1065.out ↔ Part 1067.in</td></tr><tr id="gme-sc11-wire-1053"><td>1053</td><td>ORef 1041 (Allarm.SC_11_FAULT) ↔ Part 1067.operand</td></tr><tr id="gme-sc11-wire-1068"><td>1068</td><td>Part 1067.out ↔ Part 1032.in</td></tr><tr id="gme-sc11-wire-1055"><td>1055</td><td>ORef 1042 (Allarm.SC_11_FAULT) ↔ Part 1032.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1033</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1034</td><td>122</td><td>Start SC11</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1071</td><td>297</td><td>Inputs.FEEDBACKMOTOR SC-11</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1036</td><td>123</td><td>Tag_73</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1035</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1037</td><td>123</td><td>Tag_73</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1039</td><td>125</td><td>Allarm.SC_11_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1040</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1041</td><td>125</td><td>Allarm.SC_11_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1042</td><td>125</td><td>Allarm.SC_11_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start sc11&quot; &quot;inputs&quot;.&quot;feedbackmotor sc-11&quot; &quot;tag_73&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.sc_11_fault &quot;allarm&quot;.sc_11_fault &quot;tag_73&quot; &quot;allarm&quot;.sc_11_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>