<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>fn04</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn04-source-locations">tr[id^="gme-fn04-"]{scroll-margin-top:65px}tr[id^="gme-fn04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>fn04</h1><p>allarms 1 · 검색 색인 순서 29 · 원본 내부 NID 추정 31</p><div class="source">백업 PLF 원본의 3059801 바이트 위치에서 복원한 XML. 검색 문서 1809의 객체 키 161022006f62000000000000와 연결했다. 이름 해석 16/16개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0443-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1809.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-fn04-part-1091"><td>1091</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-fn04-part-1093"><td>1093</td><td>Contact</td><td></td><td>operand = Start FN04</td></tr><tr id="gme-fn04-part-1114"><td>1114</td><td>Contact</td><td>operand</td><td>operand = Inputs.FN04 Run</td></tr><tr id="gme-fn04-part-1118"><td>1118</td><td>Contact</td><td></td><td>operand = Inputs.FN04_All_inv</td></tr><tr id="gme-fn04-part-32"><td>32</td><td>O</td><td></td><td></td></tr><tr id="gme-fn04-part-1055"><td>1055</td><td>SdCoil</td><td></td><td>value = S5T#17S; operand = Tag_74</td></tr><tr id="gme-fn04-part-1095"><td>1095</td><td>Contact</td><td></td><td>operand = Tag_74</td></tr><tr id="gme-fn04-part-1097"><td>1097</td><td>Contact</td><td>operand</td><td>operand = Inputs.FN04 Run</td></tr><tr id="gme-fn04-part-1061"><td>1061</td><td>SCoil</td><td></td><td>operand = Allarm.FN_04_FAULT</td></tr><tr id="gme-fn04-part-1104"><td>1104</td><td>Contact</td><td></td><td>operand = Inputs.FN04_All_inv</td></tr><tr id="gme-fn04-part-1105"><td>1105</td><td>SCoil</td><td></td><td>operand = Allarm.FN04_INV</td></tr><tr id="gme-fn04-part-1099"><td>1099</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-fn04-part-1101"><td>1101</td><td>Contact</td><td></td><td>operand = Allarm.FN_04_FAULT</td></tr><tr id="gme-fn04-part-1066"><td>1066</td><td>RCoil</td><td></td><td>operand = Allarm.FN_04_FAULT</td></tr><tr id="gme-fn04-part-1112"><td>1112</td><td>Contact</td><td></td><td>operand = Allarm.FN04_INV</td></tr><tr id="gme-fn04-part-1113"><td>1113</td><td>RCoil</td><td></td><td>operand = Allarm.FN04_INV</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1055</td><td>SdCoil</td><td>Tag_74</td><td>(((ON AND Start FN04) AND NOT [Inputs.FN04 Run]) OR ((ON AND Start FN04) AND Inputs.FN04_All_inv))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#17S</td></tr><tr><td>1061</td><td>SCoil</td><td>Allarm.FN_04_FAULT</td><td>(((ON AND Start FN04) AND Tag_74) AND NOT [Inputs.FN04 Run])</td><td>조건 성립 시 Set</td></tr><tr><td>1105</td><td>SCoil</td><td>Allarm.FN04_INV</td><td>(((ON AND Start FN04) AND Tag_74) AND Inputs.FN04_All_inv)</td><td>조건 성립 시 Set</td></tr><tr><td>1066</td><td>RCoil</td><td>Allarm.FN_04_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td>1113</td><td>RCoil</td><td>Allarm.FN04_INV</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>1103</td><td>Powerrail {} ↔ Part 1091.in</td></tr><tr id="gme-fn04-wire-1077"><td>1077</td><td>ORef 1067 (ON) ↔ Part 1091.operand</td></tr><tr><td>1092</td><td>Part 1091.out ↔ Part 1093.in ↔ Part 1099.in</td></tr><tr id="gme-fn04-wire-1078"><td>1078</td><td>ORef 1068 (Start FN04) ↔ Part 1093.operand</td></tr><tr><td>1094</td><td>Part 1093.out ↔ Part 1114.in ↔ Part 1118.in ↔ Part 1095.in</td></tr><tr id="gme-fn04-wire-1117"><td>1117</td><td>ORef 1115 (Inputs.FN04 Run) ↔ Part 1114.operand</td></tr><tr><td>23</td><td>Part 1114.out ↔ Part 32.in1</td></tr><tr id="gme-fn04-wire-1121"><td>1121</td><td>ORef 1119 (Inputs.FN04_All_inv) ↔ Part 1118.operand</td></tr><tr><td>33</td><td>Part 1118.out ↔ Part 32.in2</td></tr><tr><td>34</td><td>Part 32.out ↔ Part 1055.in</td></tr><tr id="gme-fn04-wire-1079"><td>1079</td><td>ORef 1069 (S5T#17S) ↔ Part 1055.value</td></tr><tr id="gme-fn04-wire-1080"><td>1080</td><td>ORef 1070 (Tag_74) ↔ Part 1055.operand</td></tr><tr id="gme-fn04-wire-1081"><td>1081</td><td>ORef 1071 (Tag_74) ↔ Part 1095.operand</td></tr><tr><td>21</td><td>Part 1095.out ↔ Part 1097.in ↔ Part 1104.in</td></tr><tr id="gme-fn04-wire-1082"><td>1082</td><td>ORef 1072 (Inputs.FN04 Run) ↔ Part 1097.operand</td></tr><tr><td>1098</td><td>Part 1097.out ↔ Part 1061.in</td></tr><tr id="gme-fn04-wire-1084"><td>1084</td><td>ORef 1073 (Allarm.FN_04_FAULT) ↔ Part 1061.operand</td></tr><tr id="gme-fn04-wire-30"><td>30</td><td>ORef 31 (Inputs.FN04_All_inv) ↔ Part 1104.operand</td></tr><tr><td>29</td><td>Part 1104.out ↔ Part 1105.in</td></tr><tr id="gme-fn04-wire-1111"><td>1111</td><td>ORef 1107 (Allarm.FN04_INV) ↔ Part 1105.operand</td></tr><tr id="gme-fn04-wire-1086"><td>1086</td><td>ORef 1074 (Flag.RESET_ALLARM) ↔ Part 1099.operand</td></tr><tr><td>22</td><td>Part 1099.out ↔ Part 1101.in ↔ Part 1112.in</td></tr><tr id="gme-fn04-wire-1087"><td>1087</td><td>ORef 1075 (Allarm.FN_04_FAULT) ↔ Part 1101.operand</td></tr><tr><td>1102</td><td>Part 1101.out ↔ Part 1066.in</td></tr><tr id="gme-fn04-wire-1089"><td>1089</td><td>ORef 1076 (Allarm.FN_04_FAULT) ↔ Part 1066.operand</td></tr><tr id="gme-fn04-wire-24"><td>24</td><td>ORef 25 (Allarm.FN04_INV) ↔ Part 1112.operand</td></tr><tr><td>26</td><td>Part 1112.out ↔ Part 1113.in</td></tr><tr id="gme-fn04-wire-27"><td>27</td><td>ORef 28 (Allarm.FN04_INV) ↔ Part 1113.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 16개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1067</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1068</td><td>314</td><td>Start FN04</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1115</td><td>315</td><td>Inputs.FN04 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1119</td><td>316</td><td>Inputs.FN04_All_inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1070</td><td>127</td><td>Tag_74</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1069</td><td>330</td><td>S5T#17S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1071</td><td>127</td><td>Tag_74</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1072</td><td>315</td><td>Inputs.FN04 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1073</td><td>129</td><td>Allarm.FN_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>31</td><td>316</td><td>Inputs.FN04_All_inv</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1107</td><td>231</td><td>Allarm.FN04_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1074</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1075</td><td>129</td><td>Allarm.FN_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1076</td><td>129</td><td>Allarm.FN_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>25</td><td>231</td><td>Allarm.FN04_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>231</td><td>Allarm.FN04_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start fn04&quot; &quot;inputs&quot;.&quot;fn04 run&quot; &quot;tag_74&quot; s5t#17s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.fn_04_fault &quot;allarm&quot;.fn_04_fault &quot;allarm&quot;.fn04_inv &quot;allarm&quot;.fn04_inv &quot;inputs&quot;.fn04_all_inv &quot;tag_74&quot; &quot;inputs&quot;.&quot;fn04 run&quot; &quot;allarm&quot;.fn_04_fault &quot;inputs&quot;.fn04_all_inv &quot;allarm&quot;.fn04_inv</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>