<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vr03</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr03-source-locations">tr[id^="gme-vr03-"]{scroll-margin-top:65px}tr[id^="gme-vr03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vr03</h1><p>allarms 1 · 검색 색인 순서 30 · 원본 내부 NID 추정 32</p><div class="source">백업 PLF 원본의 3060973 바이트 위치에서 복원한 XML. 검색 문서 1810의 객체 키 161022007062000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0444-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1810.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr03-part-1125"><td>1125</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr03-part-1127"><td>1127</td><td>Contact</td><td></td><td>operand = Start VR03</td></tr><tr id="gme-vr03-part-1138"><td>1138</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR03 Run</td></tr><tr id="gme-vr03-part-1089"><td>1089</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_75</td></tr><tr id="gme-vr03-part-1129"><td>1129</td><td>Contact</td><td></td><td>operand = Tag_75</td></tr><tr id="gme-vr03-part-1095"><td>1095</td><td>SCoil</td><td></td><td>operand = Allarm.VR_03_FAULT</td></tr><tr id="gme-vr03-part-1133"><td>1133</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vr03-part-1135"><td>1135</td><td>Contact</td><td></td><td>operand = Allarm.VR_03_FAULT</td></tr><tr id="gme-vr03-part-1100"><td>1100</td><td>RCoil</td><td></td><td>operand = Allarm.VR_03_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1089</td><td>SdCoil</td><td>Tag_75</td><td>((ON AND Start VR03) AND NOT [Inputs.VR03 Run])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>1095</td><td>SCoil</td><td>Allarm.VR_03_FAULT</td><td>((ON AND Start VR03) AND Tag_75)</td><td>조건 성립 시 Set</td></tr><tr><td>1100</td><td>RCoil</td><td>Allarm.VR_03_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VR_03_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr03-wire-1137"><td>1137</td><td>Powerrail {} ↔ Part 1125.in</td></tr><tr id="gme-vr03-wire-1111"><td>1111</td><td>ORef 1101 (ON) ↔ Part 1125.operand</td></tr><tr id="gme-vr03-wire-1126"><td>1126</td><td>Part 1125.out ↔ Part 1127.in ↔ Part 1133.in</td></tr><tr id="gme-vr03-wire-1112"><td>1112</td><td>ORef 1102 (Start VR03) ↔ Part 1127.operand</td></tr><tr id="gme-vr03-wire-1128"><td>1128</td><td>Part 1127.out ↔ Part 1138.in ↔ Part 1129.in</td></tr><tr id="gme-vr03-wire-1141"><td>1141</td><td>ORef 1139 (Inputs.VR03 Run) ↔ Part 1138.operand</td></tr><tr id="gme-vr03-wire-21"><td>21</td><td>Part 1138.out ↔ Part 1089.in</td></tr><tr id="gme-vr03-wire-1113"><td>1113</td><td>ORef 1103 (S5T#2S) ↔ Part 1089.value</td></tr><tr id="gme-vr03-wire-1114"><td>1114</td><td>ORef 1104 (Tag_75) ↔ Part 1089.operand</td></tr><tr id="gme-vr03-wire-1115"><td>1115</td><td>ORef 1105 (Tag_75) ↔ Part 1129.operand</td></tr><tr id="gme-vr03-wire-22"><td>22</td><td>Part 1129.out ↔ Part 1095.in</td></tr><tr id="gme-vr03-wire-1118"><td>1118</td><td>ORef 1107 (Allarm.VR_03_FAULT) ↔ Part 1095.operand</td></tr><tr id="gme-vr03-wire-1120"><td>1120</td><td>ORef 1108 (Flag.RESET_ALLARM) ↔ Part 1133.operand</td></tr><tr id="gme-vr03-wire-1134"><td>1134</td><td>Part 1133.out ↔ Part 1135.in</td></tr><tr id="gme-vr03-wire-1121"><td>1121</td><td>ORef 1109 (Allarm.VR_03_FAULT) ↔ Part 1135.operand</td></tr><tr id="gme-vr03-wire-1136"><td>1136</td><td>Part 1135.out ↔ Part 1100.in</td></tr><tr id="gme-vr03-wire-1123"><td>1123</td><td>ORef 1110 (Allarm.VR_03_FAULT) ↔ Part 1100.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1101</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1102</td><td>130</td><td>Start VR03</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1139</td><td>300</td><td>Inputs.VR03 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1104</td><td>131</td><td>Tag_75</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1103</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1105</td><td>131</td><td>Tag_75</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1107</td><td>133</td><td>Allarm.VR_03_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1108</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1109</td><td>133</td><td>Allarm.VR_03_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1110</td><td>133</td><td>Allarm.VR_03_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vr03&quot; &quot;inputs&quot;.&quot;vr03 run&quot; &quot;tag_75&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vr_03_fault &quot;allarm&quot;.vr_03_fault &quot;tag_75&quot; &quot;allarm&quot;.vr_03_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>