<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vr04</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr04-source-locations">tr[id^="gme-vr04-"]{scroll-margin-top:65px}tr[id^="gme-vr04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vr04</h1><p>allarms 1 · 검색 색인 순서 31 · 원본 내부 NID 추정 33</p><div class="source">백업 PLF 원본의 3061927 바이트 위치에서 복원한 XML. 검색 문서 1811의 객체 키 161022007162000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0445-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1811.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr04-part-1159"><td>1159</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr04-part-1161"><td>1161</td><td>Contact</td><td></td><td>operand = Start VR04</td></tr><tr id="gme-vr04-part-1172"><td>1172</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR04 Run</td></tr><tr id="gme-vr04-part-1123"><td>1123</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_76</td></tr><tr id="gme-vr04-part-1163"><td>1163</td><td>Contact</td><td></td><td>operand = Tag_76</td></tr><tr id="gme-vr04-part-1129"><td>1129</td><td>SCoil</td><td></td><td>operand = Allarm.VR_04_FAULT</td></tr><tr id="gme-vr04-part-1167"><td>1167</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vr04-part-1169"><td>1169</td><td>Contact</td><td></td><td>operand = Allarm.VR_04_FAULT</td></tr><tr id="gme-vr04-part-1134"><td>1134</td><td>RCoil</td><td></td><td>operand = Allarm.VR_04_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1123</td><td>SdCoil</td><td>Tag_76</td><td>((ON AND Start VR04) AND NOT [Inputs.VR04 Run])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>1129</td><td>SCoil</td><td>Allarm.VR_04_FAULT</td><td>((ON AND Start VR04) AND Tag_76)</td><td>조건 성립 시 Set</td></tr><tr><td>1134</td><td>RCoil</td><td>Allarm.VR_04_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VR_04_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr04-wire-1171"><td>1171</td><td>Powerrail {} ↔ Part 1159.in</td></tr><tr id="gme-vr04-wire-1145"><td>1145</td><td>ORef 1135 (ON) ↔ Part 1159.operand</td></tr><tr id="gme-vr04-wire-1160"><td>1160</td><td>Part 1159.out ↔ Part 1161.in ↔ Part 1167.in</td></tr><tr id="gme-vr04-wire-1146"><td>1146</td><td>ORef 1136 (Start VR04) ↔ Part 1161.operand</td></tr><tr id="gme-vr04-wire-1162"><td>1162</td><td>Part 1161.out ↔ Part 1172.in ↔ Part 1163.in</td></tr><tr id="gme-vr04-wire-1175"><td>1175</td><td>ORef 1173 (Inputs.VR04 Run) ↔ Part 1172.operand</td></tr><tr id="gme-vr04-wire-21"><td>21</td><td>Part 1172.out ↔ Part 1123.in</td></tr><tr id="gme-vr04-wire-1147"><td>1147</td><td>ORef 1137 (S5T#2S) ↔ Part 1123.value</td></tr><tr id="gme-vr04-wire-1148"><td>1148</td><td>ORef 1138 (Tag_76) ↔ Part 1123.operand</td></tr><tr id="gme-vr04-wire-1149"><td>1149</td><td>ORef 1139 (Tag_76) ↔ Part 1163.operand</td></tr><tr id="gme-vr04-wire-22"><td>22</td><td>Part 1163.out ↔ Part 1129.in</td></tr><tr id="gme-vr04-wire-1152"><td>1152</td><td>ORef 1141 (Allarm.VR_04_FAULT) ↔ Part 1129.operand</td></tr><tr id="gme-vr04-wire-1154"><td>1154</td><td>ORef 1142 (Flag.RESET_ALLARM) ↔ Part 1167.operand</td></tr><tr id="gme-vr04-wire-1168"><td>1168</td><td>Part 1167.out ↔ Part 1169.in</td></tr><tr id="gme-vr04-wire-1155"><td>1155</td><td>ORef 1143 (Allarm.VR_04_FAULT) ↔ Part 1169.operand</td></tr><tr id="gme-vr04-wire-1170"><td>1170</td><td>Part 1169.out ↔ Part 1134.in</td></tr><tr id="gme-vr04-wire-1157"><td>1157</td><td>ORef 1144 (Allarm.VR_04_FAULT) ↔ Part 1134.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1135</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1136</td><td>134</td><td>Start VR04</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1173</td><td>301</td><td>Inputs.VR04 Run</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1138</td><td>135</td><td>Tag_76</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1137</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1139</td><td>135</td><td>Tag_76</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1141</td><td>137</td><td>Allarm.VR_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1142</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1143</td><td>137</td><td>Allarm.VR_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1144</td><td>137</td><td>Allarm.VR_04_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vr04&quot; &quot;inputs&quot;.&quot;vr04 run&quot; &quot;tag_76&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vr_04_fault &quot;allarm&quot;.vr_04_fault &quot;tag_76&quot; &quot;allarm&quot;.vr_04_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>