<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>vr06</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr06-source-locations">tr[id^="gme-vr06-"]{scroll-margin-top:65px}tr[id^="gme-vr06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>vr06</h1><p>allarms 1 · 검색 색인 순서 33 · 원본 내부 NID 추정 35</p><div class="source">백업 PLF 원본의 3063836 바이트 위치에서 복원한 XML. 검색 문서 1813의 객체 키 161022007362000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0447-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1813.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr06-part-1227"><td>1227</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr06-part-1229"><td>1229</td><td>Contact</td><td></td><td>operand = Start VR06</td></tr><tr id="gme-vr06-part-1240"><td>1240</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR-06 RUN</td></tr><tr id="gme-vr06-part-1191"><td>1191</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_78</td></tr><tr id="gme-vr06-part-1231"><td>1231</td><td>Contact</td><td></td><td>operand = Tag_78</td></tr><tr id="gme-vr06-part-1197"><td>1197</td><td>SCoil</td><td></td><td>operand = Allarm.VR_06_FAULT</td></tr><tr id="gme-vr06-part-1235"><td>1235</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-vr06-part-1237"><td>1237</td><td>Contact</td><td></td><td>operand = Allarm.VR_06_FAULT</td></tr><tr id="gme-vr06-part-1202"><td>1202</td><td>RCoil</td><td></td><td>operand = Allarm.VR_06_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1191</td><td>SdCoil</td><td>Tag_78</td><td>((ON AND Start VR06) AND NOT [Inputs.VR-06 RUN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>1197</td><td>SCoil</td><td>Allarm.VR_06_FAULT</td><td>((ON AND Start VR06) AND Tag_78)</td><td>조건 성립 시 Set</td></tr><tr><td>1202</td><td>RCoil</td><td>Allarm.VR_06_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.VR_06_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr06-wire-1239"><td>1239</td><td>Powerrail {} ↔ Part 1227.in</td></tr><tr id="gme-vr06-wire-1213"><td>1213</td><td>ORef 1203 (ON) ↔ Part 1227.operand</td></tr><tr id="gme-vr06-wire-1228"><td>1228</td><td>Part 1227.out ↔ Part 1229.in ↔ Part 1235.in</td></tr><tr id="gme-vr06-wire-1214"><td>1214</td><td>ORef 1204 (Start VR06) ↔ Part 1229.operand</td></tr><tr id="gme-vr06-wire-1230"><td>1230</td><td>Part 1229.out ↔ Part 1240.in ↔ Part 1231.in</td></tr><tr id="gme-vr06-wire-1243"><td>1243</td><td>ORef 1241 (Inputs.VR-06 RUN) ↔ Part 1240.operand</td></tr><tr id="gme-vr06-wire-21"><td>21</td><td>Part 1240.out ↔ Part 1191.in</td></tr><tr id="gme-vr06-wire-1215"><td>1215</td><td>ORef 1205 (S5T#2S) ↔ Part 1191.value</td></tr><tr id="gme-vr06-wire-1216"><td>1216</td><td>ORef 1206 (Tag_78) ↔ Part 1191.operand</td></tr><tr id="gme-vr06-wire-1217"><td>1217</td><td>ORef 1207 (Tag_78) ↔ Part 1231.operand</td></tr><tr id="gme-vr06-wire-22"><td>22</td><td>Part 1231.out ↔ Part 1197.in</td></tr><tr id="gme-vr06-wire-1220"><td>1220</td><td>ORef 1209 (Allarm.VR_06_FAULT) ↔ Part 1197.operand</td></tr><tr id="gme-vr06-wire-1222"><td>1222</td><td>ORef 1210 (Flag.RESET_ALLARM) ↔ Part 1235.operand</td></tr><tr id="gme-vr06-wire-1236"><td>1236</td><td>Part 1235.out ↔ Part 1237.in</td></tr><tr id="gme-vr06-wire-1223"><td>1223</td><td>ORef 1211 (Allarm.VR_06_FAULT) ↔ Part 1237.operand</td></tr><tr id="gme-vr06-wire-1238"><td>1238</td><td>Part 1237.out ↔ Part 1202.in</td></tr><tr id="gme-vr06-wire-1225"><td>1225</td><td>ORef 1212 (Allarm.VR_06_FAULT) ↔ Part 1202.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1203</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1204</td><td>142</td><td>Start VR06</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1241</td><td>303</td><td>Inputs.VR-06 RUN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1206</td><td>143</td><td>Tag_78</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1205</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1207</td><td>143</td><td>Tag_78</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1209</td><td>145</td><td>Allarm.VR_06_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1210</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1211</td><td>145</td><td>Allarm.VR_06_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1212</td><td>145</td><td>Allarm.VR_06_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start vr06&quot; &quot;inputs&quot;.&quot;vr-06 run&quot; &quot;tag_78&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.vr_06_fault &quot;allarm&quot;.vr_06_fault &quot;tag_78&quot; &quot;allarm&quot;.vr_06_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>