<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>fn05</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn05-source-locations">tr[id^="gme-fn05-"]{scroll-margin-top:65px}tr[id^="gme-fn05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>fn05</h1><p>allarms 1 · 검색 색인 순서 34 · 원본 내부 NID 추정 36</p><div class="source">백업 PLF 원본의 3064790 바이트 위치에서 복원한 XML. 검색 문서 1814의 객체 키 161022007462000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0448-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1814.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-fn05-part-1261"><td>1261</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-fn05-part-1263"><td>1263</td><td>Contact</td><td></td><td>operand = Start FN05</td></tr><tr id="gme-fn05-part-1274"><td>1274</td><td>Contact</td><td>operand</td><td>operand = Inputs.FN-05 RUN</td></tr><tr id="gme-fn05-part-1225"><td>1225</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_79</td></tr><tr id="gme-fn05-part-1265"><td>1265</td><td>Contact</td><td></td><td>operand = Tag_79</td></tr><tr id="gme-fn05-part-1231"><td>1231</td><td>SCoil</td><td></td><td>operand = Allarm.FN_05_FAULT</td></tr><tr id="gme-fn05-part-1269"><td>1269</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-fn05-part-1271"><td>1271</td><td>Contact</td><td></td><td>operand = Allarm.FN_05_FAULT</td></tr><tr id="gme-fn05-part-1236"><td>1236</td><td>RCoil</td><td></td><td>operand = Allarm.FN_05_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1225</td><td>SdCoil</td><td>Tag_79</td><td>((ON AND Start FN05) AND NOT [Inputs.FN-05 RUN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>1231</td><td>SCoil</td><td>Allarm.FN_05_FAULT</td><td>((ON AND Start FN05) AND Tag_79)</td><td>조건 성립 시 Set</td></tr><tr><td>1236</td><td>RCoil</td><td>Allarm.FN_05_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_05_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-fn05-wire-1273"><td>1273</td><td>Powerrail {} ↔ Part 1261.in</td></tr><tr id="gme-fn05-wire-1247"><td>1247</td><td>ORef 1237 (ON) ↔ Part 1261.operand</td></tr><tr id="gme-fn05-wire-1262"><td>1262</td><td>Part 1261.out ↔ Part 1263.in ↔ Part 1269.in</td></tr><tr id="gme-fn05-wire-1248"><td>1248</td><td>ORef 1238 (Start FN05) ↔ Part 1263.operand</td></tr><tr id="gme-fn05-wire-1264"><td>1264</td><td>Part 1263.out ↔ Part 1274.in ↔ Part 1265.in</td></tr><tr id="gme-fn05-wire-1277"><td>1277</td><td>ORef 1275 (Inputs.FN-05 RUN) ↔ Part 1274.operand</td></tr><tr id="gme-fn05-wire-21"><td>21</td><td>Part 1274.out ↔ Part 1225.in</td></tr><tr id="gme-fn05-wire-1249"><td>1249</td><td>ORef 1239 (S5T#2S) ↔ Part 1225.value</td></tr><tr id="gme-fn05-wire-1250"><td>1250</td><td>ORef 1240 (Tag_79) ↔ Part 1225.operand</td></tr><tr id="gme-fn05-wire-1251"><td>1251</td><td>ORef 1241 (Tag_79) ↔ Part 1265.operand</td></tr><tr id="gme-fn05-wire-22"><td>22</td><td>Part 1265.out ↔ Part 1231.in</td></tr><tr id="gme-fn05-wire-1254"><td>1254</td><td>ORef 1243 (Allarm.FN_05_FAULT) ↔ Part 1231.operand</td></tr><tr id="gme-fn05-wire-1256"><td>1256</td><td>ORef 1244 (Flag.RESET_ALLARM) ↔ Part 1269.operand</td></tr><tr id="gme-fn05-wire-1270"><td>1270</td><td>Part 1269.out ↔ Part 1271.in</td></tr><tr id="gme-fn05-wire-1257"><td>1257</td><td>ORef 1245 (Allarm.FN_05_FAULT) ↔ Part 1271.operand</td></tr><tr id="gme-fn05-wire-1272"><td>1272</td><td>Part 1271.out ↔ Part 1236.in</td></tr><tr id="gme-fn05-wire-1259"><td>1259</td><td>ORef 1246 (Allarm.FN_05_FAULT) ↔ Part 1236.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1237</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1238</td><td>146</td><td>Start FN05</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1275</td><td>304</td><td>Inputs.FN-05 RUN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1240</td><td>147</td><td>Tag_79</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1239</td><td>28</td><td>S5T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1241</td><td>147</td><td>Tag_79</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1243</td><td>149</td><td>Allarm.FN_05_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1244</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1245</td><td>149</td><td>Allarm.FN_05_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1246</td><td>149</td><td>Allarm.FN_05_FAULT</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start fn05&quot; &quot;inputs&quot;.&quot;fn-05 run&quot; &quot;tag_79&quot; s5t#2s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.fn_05_fault &quot;allarm&quot;.fn_05_fault &quot;tag_79&quot; &quot;allarm&quot;.fn_05_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>