<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pv01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv01-source-locations">tr[id^="gme-pv01-"]{scroll-margin-top:65px}tr[id^="gme-pv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pv01</h1><p>allarms 1 · 검색 색인 순서 36 · 원본 내부 NID 추정 43</p><div class="source">백업 PLF 원본의 3066972 바이트 위치에서 복원한 XML. 검색 문서 1816의 객체 키 161022007662000000000000와 연결했다. 이름 해석 19/19개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0450-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1816.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv01-part-1592"><td>1592</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv01-part-1594"><td>1594</td><td>Contact</td><td></td><td>operand = PV-01 GATE B EV</td></tr><tr id="gme-pv01-part-1615"><td>1615</td><td>Contact</td><td>operand</td><td>operand = Flag.PV_01_GATE_B_MEM_OPEN</td></tr><tr id="gme-pv01-part-1517"><td>1517</td><td>SdCoil</td><td></td><td>value = S5T#7S; operand = Tag_82</td></tr><tr id="gme-pv01-part-1596"><td>1596</td><td>Contact</td><td></td><td>operand = Tag_82</td></tr><tr id="gme-pv01-part-1523"><td>1523</td><td>SCoil</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_OPEN</td></tr><tr id="gme-pv01-part-1600"><td>1600</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-pv01-part-1602"><td>1602</td><td>Contact</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_OPEN</td></tr><tr id="gme-pv01-part-1528"><td>1528</td><td>RCoil</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_OPEN</td></tr><tr id="gme-pv01-part-1604"><td>1604</td><td>Contact</td><td>operand</td><td>operand = PV-01 GATE B EV</td></tr><tr id="gme-pv01-part-1619"><td>1619</td><td>Contact</td><td>operand</td><td>operand = Flag.PV_01_GATE_B_MEM_CLOSE</td></tr><tr id="gme-pv01-part-1535"><td>1535</td><td>SdCoil</td><td></td><td>value = S5T#7S; operand = Tag_83</td></tr><tr id="gme-pv01-part-1606"><td>1606</td><td>Contact</td><td></td><td>operand = Tag_83</td></tr><tr id="gme-pv01-part-1541"><td>1541</td><td>SCoil</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_CLOSE</td></tr><tr id="gme-pv01-part-1610"><td>1610</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-pv01-part-1612"><td>1612</td><td>Contact</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_CLOSE</td></tr><tr id="gme-pv01-part-1546"><td>1546</td><td>RCoil</td><td></td><td>operand = Allarm.PV_01_GATE_B_NOT_CLOSE</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1517</td><td>SdCoil</td><td>Tag_82</td><td>((ON AND PV-01 GATE B EV) AND NOT [Flag.PV_01_GATE_B_MEM_OPEN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td>1523</td><td>SCoil</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>((ON AND PV-01 GATE B EV) AND Tag_82)</td><td>조건 성립 시 Set</td></tr><tr><td>1528</td><td>RCoil</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</td><td>조건 성립 시 Reset</td></tr><tr><td>1535</td><td>SdCoil</td><td>Tag_83</td><td>((ON AND NOT [PV-01 GATE B EV]) AND NOT [Flag.PV_01_GATE_B_MEM_CLOSE])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td>1541</td><td>SCoil</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</td><td>조건 성립 시 Set</td></tr><tr><td>1546</td><td>RCoil</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>1614</td><td>Powerrail {} ↔ Part 1592.in</td></tr><tr id="gme-pv01-wire-1566"><td>1566</td><td>ORef 1547 (ON) ↔ Part 1592.operand</td></tr><tr><td>1593</td><td>Part 1592.out ↔ Part 1594.in ↔ Part 1600.in ↔ Part 1604.in ↔ Part 1610.in</td></tr><tr id="gme-pv01-wire-29"><td>29</td><td>ORef 30 (PV-01 GATE B EV) ↔ Part 1594.operand</td></tr><tr><td>1595</td><td>Part 1594.out ↔ Part 1615.in ↔ Part 1596.in</td></tr><tr id="gme-pv01-wire-1618"><td>1618</td><td>ORef 1616 (Flag.PV_01_GATE_B_MEM_OPEN) ↔ Part 1615.operand</td></tr><tr><td>21</td><td>Part 1615.out ↔ Part 1517.in</td></tr><tr id="gme-pv01-wire-1568"><td>1568</td><td>ORef 1549 (S5T#7S) ↔ Part 1517.value</td></tr><tr id="gme-pv01-wire-1569"><td>1569</td><td>ORef 1550 (Tag_82) ↔ Part 1517.operand</td></tr><tr id="gme-pv01-wire-1570"><td>1570</td><td>ORef 1551 (Tag_82) ↔ Part 1596.operand</td></tr><tr><td>22</td><td>Part 1596.out ↔ Part 1523.in</td></tr><tr id="gme-pv01-wire-1573"><td>1573</td><td>ORef 1553 (Allarm.PV_01_GATE_B_NOT_OPEN) ↔ Part 1523.operand</td></tr><tr id="gme-pv01-wire-1575"><td>1575</td><td>ORef 1554 (Flag.RESET_ALLARM) ↔ Part 1600.operand</td></tr><tr><td>1601</td><td>Part 1600.out ↔ Part 1602.in</td></tr><tr id="gme-pv01-wire-1576"><td>1576</td><td>ORef 1555 (Allarm.PV_01_GATE_B_NOT_OPEN) ↔ Part 1602.operand</td></tr><tr><td>1603</td><td>Part 1602.out ↔ Part 1528.in</td></tr><tr id="gme-pv01-wire-1578"><td>1578</td><td>ORef 1556 (Allarm.PV_01_GATE_B_NOT_OPEN) ↔ Part 1528.operand</td></tr><tr id="gme-pv01-wire-31"><td>31</td><td>ORef 32 (PV-01 GATE B EV) ↔ Part 1604.operand</td></tr><tr><td>1605</td><td>Part 1604.out ↔ Part 1619.in ↔ Part 1606.in</td></tr><tr id="gme-pv01-wire-1622"><td>1622</td><td>ORef 1620 (Flag.PV_01_GATE_B_MEM_CLOSE) ↔ Part 1619.operand</td></tr><tr><td>23</td><td>Part 1619.out ↔ Part 1535.in</td></tr><tr id="gme-pv01-wire-1580"><td>1580</td><td>ORef 1558 (S5T#7S) ↔ Part 1535.value</td></tr><tr id="gme-pv01-wire-1581"><td>1581</td><td>ORef 1559 (Tag_83) ↔ Part 1535.operand</td></tr><tr id="gme-pv01-wire-1582"><td>1582</td><td>ORef 1560 (Tag_83) ↔ Part 1606.operand</td></tr><tr><td>24</td><td>Part 1606.out ↔ Part 1541.in</td></tr><tr id="gme-pv01-wire-1585"><td>1585</td><td>ORef 1562 (Allarm.PV_01_GATE_B_NOT_CLOSE) ↔ Part 1541.operand</td></tr><tr id="gme-pv01-wire-1587"><td>1587</td><td>ORef 1563 (Flag.RESET_ALLARM) ↔ Part 1610.operand</td></tr><tr><td>1611</td><td>Part 1610.out ↔ Part 1612.in</td></tr><tr id="gme-pv01-wire-1588"><td>1588</td><td>ORef 1564 (Allarm.PV_01_GATE_B_NOT_CLOSE) ↔ Part 1612.operand</td></tr><tr><td>1613</td><td>Part 1612.out ↔ Part 1546.in</td></tr><tr id="gme-pv01-wire-1590"><td>1590</td><td>ORef 1565 (Allarm.PV_01_GATE_B_NOT_CLOSE) ↔ Part 1546.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 19개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1547</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>30</td><td>155</td><td>PV-01 GATE B EV</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1616</td><td>158</td><td>Flag.PV_01_GATE_B_MEM_OPEN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1550</td><td>180</td><td>Tag_82</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1549</td><td>320</td><td>S5T#7S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1551</td><td>180</td><td>Tag_82</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1553</td><td>181</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1554</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1555</td><td>181</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1556</td><td>181</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>32</td><td>155</td><td>PV-01 GATE B EV</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1620</td><td>159</td><td>Flag.PV_01_GATE_B_MEM_CLOSE</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1559</td><td>182</td><td>Tag_83</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1558</td><td>320</td><td>S5T#7S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1560</td><td>182</td><td>Tag_83</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1562</td><td>183</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1563</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1564</td><td>183</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1565</td><td>183</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;pv-01 gate b ev&quot; &quot;flag&quot;.pv_01_gate_b_mem_open &quot;tag_82&quot; s5t#7s &quot;flag&quot;.reset_allarm &quot;allarm&quot;.pv_01_gate_b_not_open &quot;allarm&quot;.pv_01_gate_b_not_open &quot;pv-01 gate b ev&quot; &quot;flag&quot;.pv_01_gate_b_mem_close &quot;tag_83&quot; s5t#7s &quot;tag_83&quot; &quot;allarm&quot;.pv_01_gate_b_not_close &quot;flag&quot;.reset_allarm &quot;allarm&quot;.pv_01_gate_b_not_close &quot;allarm&quot;.pv_01_gate_b_not_close &quot;tag_82&quot; &quot;allarm&quot;.pv_01_gate_b_not_open</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>