<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>bwf01/bwf02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bwf01-source-locations">tr[id^="gme-bwf01-"]{scroll-margin-top:65px}tr[id^="gme-bwf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bwf02-source-locations">tr[id^="gme-bwf02-"]{scroll-margin-top:65px}tr[id^="gme-bwf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>bwf01/bwf02</h1><p>allarms 1 · 검색 색인 순서 40 · 원본 내부 NID 추정 47</p><div class="source">백업 PLF 원본의 3071877 바이트 위치에서 복원한 XML. 검색 문서 1820의 객체 키 161022007a62000000000000와 연결했다. 이름 해석 18/18개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0454-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1820.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>1851</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr><td>1853</td><td>Contact</td><td>operand</td><td>operand = Inputs.BWF1_INVERTER_HIGH_SPEED</td></tr><tr><td>1775</td><td>SdCoil</td><td></td><td>value = S5T#30S; operand = Tag_90</td></tr><tr><td>1855</td><td>Contact</td><td></td><td>operand = Tag_90</td></tr><tr id="gme-bwf01-part-1780"><td>1780</td><td>SCoil</td><td></td><td>operand = Allarm.BWF01_Fault_Control</td></tr><tr><td>1857</td><td>Contact</td><td>operand</td><td>operand = Inputs.BWF2_INVERTER_HIGH_SPEED</td></tr><tr><td>1787</td><td>SdCoil</td><td></td><td>value = S5T#30S; operand = Tag_91</td></tr><tr><td>1859</td><td>Contact</td><td></td><td>operand = Tag_91</td></tr><tr id="gme-bwf02-part-1792"><td>1792</td><td>SCoil</td><td></td><td>operand = Allarm.BWF02_Fault_Control</td></tr><tr><td>1861</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr><td>1863</td><td>Contact</td><td></td><td>operand = Allarm.BWF01_Fault_Control</td></tr><tr><td>1865</td><td>Contact</td><td></td><td>operand = Inputs.BWF1_INVERTER_HIGH_SPEED</td></tr><tr id="gme-bwf01-part-1801"><td>1801</td><td>RCoil</td><td></td><td>operand = Allarm.BWF01_Fault_Control</td></tr><tr><td>1867</td><td>Contact</td><td></td><td>operand = Allarm.BWF02_Fault_Control</td></tr><tr><td>1869</td><td>Contact</td><td></td><td>operand = Inputs.BWF2_INVERTER_HIGH_SPEED</td></tr><tr id="gme-bwf02-part-1806"><td>1806</td><td>RCoil</td><td></td><td>operand = Allarm.BWF02_Fault_Control</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1775</td><td>SdCoil</td><td>Tag_90</td><td>(OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td>1780</td><td>SCoil</td><td>Allarm.BWF01_Fault_Control</td><td>((OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED]) AND Tag_90)</td><td>조건 성립 시 Set</td></tr><tr><td>1787</td><td>SdCoil</td><td>Tag_91</td><td>(OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td>1792</td><td>SCoil</td><td>Allarm.BWF02_Fault_Control</td><td>((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</td><td>조건 성립 시 Set</td></tr><tr><td>1801</td><td>RCoil</td><td>Allarm.BWF01_Fault_Control</td><td>(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</td><td>조건 성립 시 Reset</td></tr><tr><td>1806</td><td>RCoil</td><td>Allarm.BWF02_Fault_Control</td><td>(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>1871</td><td>Powerrail {} ↔ Part 1851.in</td></tr><tr><td>1825</td><td>ORef 1807 (OFF) ↔ Part 1851.operand</td></tr><tr><td>1852</td><td>Part 1851.out ↔ Part 1853.in ↔ Part 1857.in ↔ Part 1861.in</td></tr><tr><td>1826</td><td>ORef 1808 (Inputs.BWF1_INVERTER_HIGH_SPEED) ↔ Part 1853.operand</td></tr><tr><td>1854</td><td>Part 1853.out ↔ Part 1775.in ↔ Part 1855.in</td></tr><tr><td>1827</td><td>ORef 1809 (S5T#30S) ↔ Part 1775.value</td></tr><tr><td>1828</td><td>ORef 1810 (Tag_90) ↔ Part 1775.operand</td></tr><tr><td>1829</td><td>ORef 1811 (Tag_90) ↔ Part 1855.operand</td></tr><tr><td>1856</td><td>Part 1855.out ↔ Part 1780.in</td></tr><tr><td>1831</td><td>ORef 1812 (Allarm.BWF01_Fault_Control) ↔ Part 1780.operand</td></tr><tr><td>1833</td><td>ORef 1813 (Inputs.BWF2_INVERTER_HIGH_SPEED) ↔ Part 1857.operand</td></tr><tr><td>1858</td><td>Part 1857.out ↔ Part 1787.in ↔ Part 1859.in</td></tr><tr><td>1834</td><td>ORef 1814 (S5T#30S) ↔ Part 1787.value</td></tr><tr><td>1835</td><td>ORef 1815 (Tag_91) ↔ Part 1787.operand</td></tr><tr><td>1836</td><td>ORef 1816 (Tag_91) ↔ Part 1859.operand</td></tr><tr><td>1860</td><td>Part 1859.out ↔ Part 1792.in</td></tr><tr><td>1838</td><td>ORef 1817 (Allarm.BWF02_Fault_Control) ↔ Part 1792.operand</td></tr><tr><td>1840</td><td>ORef 1818 (Flag.RESET_ALLARM) ↔ Part 1861.operand</td></tr><tr><td>1862</td><td>Part 1861.out ↔ Part 1863.in ↔ Part 1867.in</td></tr><tr><td>1841</td><td>ORef 1819 (Allarm.BWF01_Fault_Control) ↔ Part 1863.operand</td></tr><tr><td>1864</td><td>Part 1863.out ↔ Part 1865.in</td></tr><tr><td>1842</td><td>ORef 1820 (Inputs.BWF1_INVERTER_HIGH_SPEED) ↔ Part 1865.operand</td></tr><tr><td>1866</td><td>Part 1865.out ↔ Part 1801.in</td></tr><tr><td>1844</td><td>ORef 1821 (Allarm.BWF01_Fault_Control) ↔ Part 1801.operand</td></tr><tr><td>1845</td><td>ORef 1822 (Allarm.BWF02_Fault_Control) ↔ Part 1867.operand</td></tr><tr><td>1868</td><td>Part 1867.out ↔ Part 1869.in</td></tr><tr><td>1846</td><td>ORef 1823 (Inputs.BWF2_INVERTER_HIGH_SPEED) ↔ Part 1869.operand</td></tr><tr><td>1870</td><td>Part 1869.out ↔ Part 1806.in</td></tr><tr><td>1848</td><td>ORef 1824 (Allarm.BWF02_Fault_Control) ↔ Part 1806.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 18개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1807</td><td>46</td><td>OFF</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1808</td><td>305</td><td>Inputs.BWF1_INVERTER_HIGH_SPEED</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1810</td><td>198</td><td>Tag_90</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1809</td><td>197</td><td>S5T#30S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1811</td><td>198</td><td>Tag_90</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1812</td><td>199</td><td>Allarm.BWF01_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1813</td><td>306</td><td>Inputs.BWF2_INVERTER_HIGH_SPEED</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1815</td><td>201</td><td>Tag_91</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1814</td><td>197</td><td>S5T#30S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1816</td><td>201</td><td>Tag_91</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1817</td><td>202</td><td>Allarm.BWF02_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1818</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1819</td><td>199</td><td>Allarm.BWF01_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1820</td><td>305</td><td>Inputs.BWF1_INVERTER_HIGH_SPEED</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1821</td><td>199</td><td>Allarm.BWF01_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1822</td><td>202</td><td>Allarm.BWF02_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1823</td><td>306</td><td>Inputs.BWF2_INVERTER_HIGH_SPEED</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1824</td><td>202</td><td>Allarm.BWF02_Fault_Control</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;off&quot; &quot;inputs&quot;.bwf1_inverter_high_speed &quot;tag_90&quot; s5t#30s &quot;inputs&quot;.bwf2_inverter_high_speed &quot;tag_91&quot; s5t#30s &quot;tag_91&quot; &quot;allarm&quot;.bwf02_fault_control &quot;flag&quot;.reset_allarm &quot;allarm&quot;.bwf01_fault_control &quot;inputs&quot;.bwf1_inverter_high_speed &quot;allarm&quot;.bwf01_fault_control &quot;allarm&quot;.bwf02_fault_control &quot;inputs&quot;.bwf2_inverter_high_speed &quot;allarm&quot;.bwf02_fault_control &quot;tag_90&quot; &quot;allarm&quot;.bwf01_fault_control</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>