<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>auxiliary inverter</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv06-source-locations">tr[id^="gme-mv06-"]{scroll-margin-top:65px}tr[id^="gme-mv06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>auxiliary inverter</h1><p>allarms 1 · 검색 색인 순서 41 · 원본 내부 NID 추정 48</p><div class="source">백업 PLF 원본의 3073189 바이트 위치에서 복원한 XML. 검색 문서 1821의 객체 키 161022007b62000000000000와 연결했다. 이름 해석 14/15개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0455-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1821.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv06-part-1816"><td>1816</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv06-part-1837"><td>1837</td><td>Contact</td><td></td><td>operand = Start Aux INV</td></tr><tr id="gme-mv06-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Start Aux INV</td></tr><tr id="gme-mv06-part-1818"><td>1818</td><td>Contact</td><td>operand</td><td>operand = Inputs.Aux inverter RUN</td></tr><tr><td>24</td><td>LRef</td><td></td><td>호출 참조: RefId 309; PT = T#2S; ET = RefId (RefId 없음) / ORef UID 40</td></tr><tr id="gme-mv06-part-1792"><td>1792</td><td>SCoil</td><td></td><td>operand = Allarm.Aux_Inverter_Fault</td></tr><tr id="gme-mv06-part-1827"><td>1827</td><td>Contact</td><td></td><td>operand = Inputs.Aux_Inv_All</td></tr><tr id="gme-mv06-part-1828"><td>1828</td><td>SCoil</td><td></td><td>operand = Allarm.Aux_INV</td></tr><tr id="gme-mv06-part-1820"><td>1820</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-mv06-part-1822"><td>1822</td><td>Contact</td><td></td><td>operand = Allarm.Aux_Inverter_Fault</td></tr><tr id="gme-mv06-part-1824"><td>1824</td><td>Contact</td><td></td><td>operand = Inputs.Aux inverter RUN</td></tr><tr id="gme-mv06-part-1798"><td>1798</td><td>RCoil</td><td></td><td>operand = Allarm.Aux_Inverter_Fault</td></tr><tr id="gme-mv06-part-1835"><td>1835</td><td>Contact</td><td></td><td>operand = Allarm.Aux_INV</td></tr><tr id="gme-mv06-part-1836"><td>1836</td><td>RCoil</td><td></td><td>operand = Allarm.Aux_INV</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1792</td><td>SCoil</td><td>Allarm.Aux_Inverter_Fault</td><td>LRef UID 24.Q (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr><tr><td>1828</td><td>SCoil</td><td>Allarm.Aux_INV</td><td>(((ON AND Start Aux INV) AND NOT [Start Aux INV]) AND Inputs.Aux_Inv_All)</td><td>조건 성립 시 Set</td></tr><tr><td>1798</td><td>RCoil</td><td>Allarm.Aux_Inverter_Fault</td><td>(((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_Inverter_Fault) AND Inputs.Aux inverter RUN)</td><td>조건 성립 시 Reset</td></tr><tr><td>1836</td><td>RCoil</td><td>Allarm.Aux_INV</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_INV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv06-wire-1826"><td>1826</td><td>Powerrail {} ↔ Part 1816.in</td></tr><tr id="gme-mv06-wire-1806"><td>1806</td><td>ORef 1799 (ON) ↔ Part 1816.operand</td></tr><tr id="gme-mv06-wire-1817"><td>1817</td><td>Part 1816.out ↔ Part 1837.in ↔ Part 1820.in</td></tr><tr id="gme-mv06-wire-1840"><td>1840</td><td>ORef 1838 (Start Aux INV) ↔ Part 1837.operand</td></tr><tr id="gme-mv06-wire-41"><td>41</td><td>Part 1837.out ↔ Part 22.in</td></tr><tr id="gme-mv06-wire-43"><td>43</td><td>ORef 44 (Start Aux INV) ↔ Part 22.operand</td></tr><tr id="gme-mv06-wire-25"><td>25</td><td>Part 22.out ↔ Part 1818.in ↔ Part 1827.in</td></tr><tr id="gme-mv06-wire-1807"><td>1807</td><td>ORef 1800 (Inputs.Aux inverter RUN) ↔ Part 1818.operand</td></tr><tr id="gme-mv06-wire-1819"><td>1819</td><td>Part 1818.out ↔ Part 24.IN</td></tr><tr id="gme-mv06-wire-36"><td>36</td><td>ORef 37 (T#2S) ↔ Part 24.PT</td></tr><tr id="gme-mv06-wire-38"><td>38</td><td>Part 24.Q ↔ Part 1792.in</td></tr><tr id="gme-mv06-wire-39"><td>39</td><td>Part 24.ET ↔ ORef 40 (RefId (RefId 없음))</td></tr><tr id="gme-mv06-wire-1809"><td>1809</td><td>ORef 1801 (Allarm.Aux_Inverter_Fault) ↔ Part 1792.operand</td></tr><tr id="gme-mv06-wire-34"><td>34</td><td>ORef 35 (Inputs.Aux_Inv_All) ↔ Part 1827.operand</td></tr><tr id="gme-mv06-wire-42"><td>42</td><td>Part 1827.out ↔ Part 1828.in</td></tr><tr id="gme-mv06-wire-1834"><td>1834</td><td>ORef 1830 (Allarm.Aux_INV) ↔ Part 1828.operand</td></tr><tr id="gme-mv06-wire-1810"><td>1810</td><td>ORef 1802 (Flag.RESET_ALLARM) ↔ Part 1820.operand</td></tr><tr id="gme-mv06-wire-26"><td>26</td><td>Part 1820.out ↔ Part 1822.in ↔ Part 1835.in</td></tr><tr id="gme-mv06-wire-1811"><td>1811</td><td>ORef 1803 (Allarm.Aux_Inverter_Fault) ↔ Part 1822.operand</td></tr><tr id="gme-mv06-wire-1823"><td>1823</td><td>Part 1822.out ↔ Part 1824.in</td></tr><tr id="gme-mv06-wire-1812"><td>1812</td><td>ORef 1804 (Inputs.Aux inverter RUN) ↔ Part 1824.operand</td></tr><tr id="gme-mv06-wire-1825"><td>1825</td><td>Part 1824.out ↔ Part 1798.in</td></tr><tr id="gme-mv06-wire-1814"><td>1814</td><td>ORef 1805 (Allarm.Aux_Inverter_Fault) ↔ Part 1798.operand</td></tr><tr id="gme-mv06-wire-31"><td>31</td><td>ORef 32 (Allarm.Aux_INV) ↔ Part 1835.operand</td></tr><tr id="gme-mv06-wire-30"><td>30</td><td>Part 1835.out ↔ Part 1836.in</td></tr><tr id="gme-mv06-wire-28"><td>28</td><td>ORef 29 (Allarm.Aux_INV) ↔ Part 1836.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 15개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1799</td><td>1</td><td>ON</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1838</td><td>236</td><td>Start Aux INV</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>44</td><td>236</td><td>Start Aux INV</td><td>0658-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1800</td><td>307</td><td>Inputs.Aux inverter RUN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>311</td><td>T#2S</td><td>0656-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>40</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>1801</td><td>204</td><td>Allarm.Aux_Inverter_Fault</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>35</td><td>308</td><td>Inputs.Aux_Inv_All</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1830</td><td>238</td><td>Allarm.Aux_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1802</td><td>13</td><td>Flag.RESET_ALLARM</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1803</td><td>204</td><td>Allarm.Aux_Inverter_Fault</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1804</td><td>307</td><td>Inputs.Aux inverter RUN</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1805</td><td>204</td><td>Allarm.Aux_Inverter_Fault</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>32</td><td>238</td><td>Allarm.Aux_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>29</td><td>238</td><td>Allarm.Aux_INV</td><td>0657-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;start aux inv&quot; &quot;start aux inv&quot; &quot;inputs&quot;.&quot;aux inverter run&quot; ton &quot;aux_inv_run&quot; t#2s &quot;allarm&quot;.aux_inverter_fault &quot;flag&quot;.reset_allarm &quot;allarm&quot;.aux_inverter_fault &quot;inputs&quot;.&quot;aux inverter run&quot; &quot;allarm&quot;.aux_inverter_fault &quot;allarm&quot;.aux_inv &quot;allarm&quot;.aux_inv &quot;inputs&quot;.aux_inv_all &quot;allarm&quot;.aux_inv</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>