<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>calculate the gas flow rate based on the theoretical ramp</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>calculate the gas flow rate based on the theoretical ramp</h1><p>control_stechio · 검색 색인 순서 1 · 원본 내부 NID 추정 1</p><div class="source">백업 PLF 원본의 2712947 바이트 위치에서 복원한 XML. 검색 문서 1830의 객체 키 161022000711000000000000와 연결했다. 이름 해석 81/81개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0194-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1830.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-732"><td>732</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-371"><td>371</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 0</td></tr><tr id="gme-br01-part-374"><td>374</td><td>Move</td><td></td><td>in = Stechio.Gas_crv0_4; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-379"><td>379</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 5</td></tr><tr id="gme-br01-part-382"><td>382</td><td>Move</td><td></td><td>in = Stechio.Gas_crv5_9; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-387"><td>387</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 10</td></tr><tr id="gme-br01-part-390"><td>390</td><td>Move</td><td></td><td>in = Stechio.Gas_crv10_14; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-395"><td>395</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 15</td></tr><tr id="gme-br01-part-398"><td>398</td><td>Move</td><td></td><td>in = Stechio.Gas_crv15_19; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-403"><td>403</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 20</td></tr><tr id="gme-br01-part-406"><td>406</td><td>Move</td><td></td><td>in = Stechio.Gas_crv20_24; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-411"><td>411</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 25</td></tr><tr id="gme-br01-part-414"><td>414</td><td>Move</td><td></td><td>in = Stechio.Gas_crv25_29; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-419"><td>419</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 30</td></tr><tr id="gme-br01-part-422"><td>422</td><td>Move</td><td></td><td>in = Stechio.Gas_crv30_34; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-427"><td>427</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 35</td></tr><tr id="gme-br01-part-430"><td>430</td><td>Move</td><td></td><td>in = Stechio.Gas_crv35_39; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-435"><td>435</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 40</td></tr><tr id="gme-br01-part-438"><td>438</td><td>Move</td><td></td><td>in = Stechio.Gas_crv40_44; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-443"><td>443</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 45</td></tr><tr id="gme-br01-part-446"><td>446</td><td>Move</td><td></td><td>in = Stechio.Gas_crv45_49; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-451"><td>451</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 50</td></tr><tr id="gme-br01-part-454"><td>454</td><td>Move</td><td></td><td>in = Stechio.Gas_crv50_54; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-459"><td>459</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 55</td></tr><tr id="gme-br01-part-462"><td>462</td><td>Move</td><td></td><td>in = Stechio.Gas_crv55_59; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-467"><td>467</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 60</td></tr><tr id="gme-br01-part-470"><td>470</td><td>Move</td><td></td><td>in = Stechio.Gas_crv60_64; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-475"><td>475</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 65</td></tr><tr id="gme-br01-part-478"><td>478</td><td>Move</td><td></td><td>in = Stechio.Gas_crv65_69; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-483"><td>483</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 70</td></tr><tr id="gme-br01-part-486"><td>486</td><td>Move</td><td></td><td>in = Stechio.Gas_crv70_74; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-491"><td>491</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 75</td></tr><tr id="gme-br01-part-494"><td>494</td><td>Move</td><td></td><td>in = Stechio.Gas_crv75_79; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-499"><td>499</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 80</td></tr><tr id="gme-br01-part-502"><td>502</td><td>Move</td><td></td><td>in = Stechio.Gas_crv80_84; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-507"><td>507</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 85</td></tr><tr id="gme-br01-part-510"><td>510</td><td>Move</td><td></td><td>in = Stechio.Gas_crv85_89; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-515"><td>515</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 90</td></tr><tr id="gme-br01-part-518"><td>518</td><td>Move</td><td></td><td>in = Stechio.Gas_crv90_94; out1 = Portata_Presunta_GAS</td></tr><tr id="gme-br01-part-523"><td>523</td><td>Ge</td><td></td><td>in1 = Data.Burner_Air_Out; in2 = 95</td></tr><tr id="gme-br01-part-526"><td>526</td><td>Move</td><td></td><td>in = Stechio.Gas_crv95_100; out1 = Portata_Presunta_GAS</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>374</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 0])</td><td>Move 입력 Stechio.Gas_crv0_4</td></tr><tr><td>382</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 5])</td><td>Move 입력 Stechio.Gas_crv5_9</td></tr><tr><td>390</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 10])</td><td>Move 입력 Stechio.Gas_crv10_14</td></tr><tr><td>398</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 15])</td><td>Move 입력 Stechio.Gas_crv15_19</td></tr><tr><td>406</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 20])</td><td>Move 입력 Stechio.Gas_crv20_24</td></tr><tr><td>414</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 25])</td><td>Move 입력 Stechio.Gas_crv25_29</td></tr><tr><td>422</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 30])</td><td>Move 입력 Stechio.Gas_crv30_34</td></tr><tr><td>430</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 35])</td><td>Move 입력 Stechio.Gas_crv35_39</td></tr><tr><td>438</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 40])</td><td>Move 입력 Stechio.Gas_crv40_44</td></tr><tr><td>446</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 45])</td><td>Move 입력 Stechio.Gas_crv45_49</td></tr><tr><td>454</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 50])</td><td>Move 입력 Stechio.Gas_crv50_54</td></tr><tr><td>462</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 55])</td><td>Move 입력 Stechio.Gas_crv55_59</td></tr><tr><td>470</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 60])</td><td>Move 입력 Stechio.Gas_crv60_64</td></tr><tr><td>478</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 65])</td><td>Move 입력 Stechio.Gas_crv65_69</td></tr><tr><td>486</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 70])</td><td>Move 입력 Stechio.Gas_crv70_74</td></tr><tr><td>494</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 75])</td><td>Move 입력 Stechio.Gas_crv75_79</td></tr><tr><td>502</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 80])</td><td>Move 입력 Stechio.Gas_crv80_84</td></tr><tr><td>510</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 85])</td><td>Move 입력 Stechio.Gas_crv85_89</td></tr><tr><td>518</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 90])</td><td>Move 입력 Stechio.Gas_crv90_94</td></tr><tr><td>526</td><td>Move</td><td>Portata_Presunta_GAS</td><td>(ON AND [Data.Burner_Air_Out &gt;= 95])</td><td>Move 입력 Stechio.Gas_crv95_100</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-734"><td>734</td><td>Powerrail {} ↔ Part 732.in</td></tr><tr id="gme-br01-wire-610"><td>610</td><td>ORef 529 (ON) ↔ Part 732.operand</td></tr><tr id="gme-br01-wire-733"><td>733</td><td>Part 732.out ↔ Part 371.pre ↔ Part 379.pre ↔ Part 387.pre ↔ Part 395.pre ↔ Part 403.pre ↔ Part 411.pre ↔ Part 419.pre ↔ Part 427.pre ↔ Part 435.pre ↔ Part 443.pre ↔ Part 451.pre ↔ Part 459.pre ↔ Part 467.pre ↔ Part 475.pre ↔ Part 483.pre ↔ Part 491.pre ↔ Part 499.pre ↔ Part 507.pre ↔ Part 515.pre ↔ Part 523.pre</td></tr><tr id="gme-br01-wire-611"><td>611</td><td>ORef 530 (Data.Burner_Air_Out) ↔ Part 371.in1</td></tr><tr id="gme-br01-wire-612"><td>612</td><td>ORef 531 (0) ↔ Part 371.in2</td></tr><tr id="gme-br01-wire-613"><td>613</td><td>Part 371.out ↔ Part 374.en</td></tr><tr id="gme-br01-wire-615"><td>615</td><td>ORef 532 (Stechio.Gas_crv0_4) ↔ Part 374.in</td></tr><tr id="gme-br01-wire-616"><td>616</td><td>Part 374.out1 ↔ ORef 533 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-617"><td>617</td><td>ORef 534 (Data.Burner_Air_Out) ↔ Part 379.in1</td></tr><tr id="gme-br01-wire-618"><td>618</td><td>ORef 535 (5) ↔ Part 379.in2</td></tr><tr id="gme-br01-wire-619"><td>619</td><td>Part 379.out ↔ Part 382.en</td></tr><tr id="gme-br01-wire-621"><td>621</td><td>ORef 536 (Stechio.Gas_crv5_9) ↔ Part 382.in</td></tr><tr id="gme-br01-wire-622"><td>622</td><td>Part 382.out1 ↔ ORef 537 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-623"><td>623</td><td>ORef 538 (Data.Burner_Air_Out) ↔ Part 387.in1</td></tr><tr id="gme-br01-wire-624"><td>624</td><td>ORef 539 (10) ↔ Part 387.in2</td></tr><tr id="gme-br01-wire-625"><td>625</td><td>Part 387.out ↔ Part 390.en</td></tr><tr id="gme-br01-wire-627"><td>627</td><td>ORef 540 (Stechio.Gas_crv10_14) ↔ Part 390.in</td></tr><tr id="gme-br01-wire-628"><td>628</td><td>Part 390.out1 ↔ ORef 541 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-629"><td>629</td><td>ORef 542 (Data.Burner_Air_Out) ↔ Part 395.in1</td></tr><tr id="gme-br01-wire-630"><td>630</td><td>ORef 543 (15) ↔ Part 395.in2</td></tr><tr id="gme-br01-wire-631"><td>631</td><td>Part 395.out ↔ Part 398.en</td></tr><tr id="gme-br01-wire-633"><td>633</td><td>ORef 544 (Stechio.Gas_crv15_19) ↔ Part 398.in</td></tr><tr id="gme-br01-wire-634"><td>634</td><td>Part 398.out1 ↔ ORef 545 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-635"><td>635</td><td>ORef 546 (Data.Burner_Air_Out) ↔ Part 403.in1</td></tr><tr id="gme-br01-wire-636"><td>636</td><td>ORef 547 (20) ↔ Part 403.in2</td></tr><tr id="gme-br01-wire-637"><td>637</td><td>Part 403.out ↔ Part 406.en</td></tr><tr id="gme-br01-wire-639"><td>639</td><td>ORef 548 (Stechio.Gas_crv20_24) ↔ Part 406.in</td></tr><tr id="gme-br01-wire-640"><td>640</td><td>Part 406.out1 ↔ ORef 549 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-641"><td>641</td><td>ORef 550 (Data.Burner_Air_Out) ↔ Part 411.in1</td></tr><tr id="gme-br01-wire-642"><td>642</td><td>ORef 551 (25) ↔ Part 411.in2</td></tr><tr id="gme-br01-wire-643"><td>643</td><td>Part 411.out ↔ Part 414.en</td></tr><tr id="gme-br01-wire-645"><td>645</td><td>ORef 552 (Stechio.Gas_crv25_29) ↔ Part 414.in</td></tr><tr id="gme-br01-wire-646"><td>646</td><td>Part 414.out1 ↔ ORef 553 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-647"><td>647</td><td>ORef 554 (Data.Burner_Air_Out) ↔ Part 419.in1</td></tr><tr id="gme-br01-wire-648"><td>648</td><td>ORef 555 (30) ↔ Part 419.in2</td></tr><tr id="gme-br01-wire-649"><td>649</td><td>Part 419.out ↔ Part 422.en</td></tr><tr id="gme-br01-wire-651"><td>651</td><td>ORef 556 (Stechio.Gas_crv30_34) ↔ Part 422.in</td></tr><tr id="gme-br01-wire-652"><td>652</td><td>Part 422.out1 ↔ ORef 557 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-653"><td>653</td><td>ORef 558 (Data.Burner_Air_Out) ↔ Part 427.in1</td></tr><tr id="gme-br01-wire-654"><td>654</td><td>ORef 559 (35) ↔ Part 427.in2</td></tr><tr id="gme-br01-wire-655"><td>655</td><td>Part 427.out ↔ Part 430.en</td></tr><tr id="gme-br01-wire-657"><td>657</td><td>ORef 560 (Stechio.Gas_crv35_39) ↔ Part 430.in</td></tr><tr id="gme-br01-wire-658"><td>658</td><td>Part 430.out1 ↔ ORef 561 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-659"><td>659</td><td>ORef 562 (Data.Burner_Air_Out) ↔ Part 435.in1</td></tr><tr id="gme-br01-wire-660"><td>660</td><td>ORef 563 (40) ↔ Part 435.in2</td></tr><tr id="gme-br01-wire-661"><td>661</td><td>Part 435.out ↔ Part 438.en</td></tr><tr id="gme-br01-wire-663"><td>663</td><td>ORef 564 (Stechio.Gas_crv40_44) ↔ Part 438.in</td></tr><tr id="gme-br01-wire-664"><td>664</td><td>Part 438.out1 ↔ ORef 565 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-665"><td>665</td><td>ORef 566 (Data.Burner_Air_Out) ↔ Part 443.in1</td></tr><tr id="gme-br01-wire-666"><td>666</td><td>ORef 567 (45) ↔ Part 443.in2</td></tr><tr id="gme-br01-wire-667"><td>667</td><td>Part 443.out ↔ Part 446.en</td></tr><tr id="gme-br01-wire-669"><td>669</td><td>ORef 568 (Stechio.Gas_crv45_49) ↔ Part 446.in</td></tr><tr id="gme-br01-wire-670"><td>670</td><td>Part 446.out1 ↔ ORef 569 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-671"><td>671</td><td>ORef 570 (Data.Burner_Air_Out) ↔ Part 451.in1</td></tr><tr id="gme-br01-wire-672"><td>672</td><td>ORef 571 (50) ↔ Part 451.in2</td></tr><tr id="gme-br01-wire-673"><td>673</td><td>Part 451.out ↔ Part 454.en</td></tr><tr id="gme-br01-wire-675"><td>675</td><td>ORef 572 (Stechio.Gas_crv50_54) ↔ Part 454.in</td></tr><tr id="gme-br01-wire-676"><td>676</td><td>Part 454.out1 ↔ ORef 573 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-677"><td>677</td><td>ORef 574 (Data.Burner_Air_Out) ↔ Part 459.in1</td></tr><tr id="gme-br01-wire-678"><td>678</td><td>ORef 575 (55) ↔ Part 459.in2</td></tr><tr id="gme-br01-wire-679"><td>679</td><td>Part 459.out ↔ Part 462.en</td></tr><tr id="gme-br01-wire-681"><td>681</td><td>ORef 576 (Stechio.Gas_crv55_59) ↔ Part 462.in</td></tr><tr id="gme-br01-wire-682"><td>682</td><td>Part 462.out1 ↔ ORef 577 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-683"><td>683</td><td>ORef 578 (Data.Burner_Air_Out) ↔ Part 467.in1</td></tr><tr id="gme-br01-wire-684"><td>684</td><td>ORef 579 (60) ↔ Part 467.in2</td></tr><tr id="gme-br01-wire-685"><td>685</td><td>Part 467.out ↔ Part 470.en</td></tr><tr id="gme-br01-wire-687"><td>687</td><td>ORef 580 (Stechio.Gas_crv60_64) ↔ Part 470.in</td></tr><tr id="gme-br01-wire-688"><td>688</td><td>Part 470.out1 ↔ ORef 581 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-689"><td>689</td><td>ORef 582 (Data.Burner_Air_Out) ↔ Part 475.in1</td></tr><tr id="gme-br01-wire-690"><td>690</td><td>ORef 583 (65) ↔ Part 475.in2</td></tr><tr id="gme-br01-wire-691"><td>691</td><td>Part 475.out ↔ Part 478.en</td></tr><tr id="gme-br01-wire-693"><td>693</td><td>ORef 584 (Stechio.Gas_crv65_69) ↔ Part 478.in</td></tr><tr id="gme-br01-wire-694"><td>694</td><td>Part 478.out1 ↔ ORef 585 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-695"><td>695</td><td>ORef 586 (Data.Burner_Air_Out) ↔ Part 483.in1</td></tr><tr id="gme-br01-wire-696"><td>696</td><td>ORef 587 (70) ↔ Part 483.in2</td></tr><tr id="gme-br01-wire-697"><td>697</td><td>Part 483.out ↔ Part 486.en</td></tr><tr id="gme-br01-wire-699"><td>699</td><td>ORef 588 (Stechio.Gas_crv70_74) ↔ Part 486.in</td></tr><tr id="gme-br01-wire-700"><td>700</td><td>Part 486.out1 ↔ ORef 589 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-701"><td>701</td><td>ORef 590 (Data.Burner_Air_Out) ↔ Part 491.in1</td></tr><tr id="gme-br01-wire-702"><td>702</td><td>ORef 591 (75) ↔ Part 491.in2</td></tr><tr id="gme-br01-wire-703"><td>703</td><td>Part 491.out ↔ Part 494.en</td></tr><tr id="gme-br01-wire-705"><td>705</td><td>ORef 592 (Stechio.Gas_crv75_79) ↔ Part 494.in</td></tr><tr id="gme-br01-wire-706"><td>706</td><td>Part 494.out1 ↔ ORef 593 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-707"><td>707</td><td>ORef 594 (Data.Burner_Air_Out) ↔ Part 499.in1</td></tr><tr id="gme-br01-wire-708"><td>708</td><td>ORef 595 (80) ↔ Part 499.in2</td></tr><tr id="gme-br01-wire-709"><td>709</td><td>Part 499.out ↔ Part 502.en</td></tr><tr id="gme-br01-wire-711"><td>711</td><td>ORef 596 (Stechio.Gas_crv80_84) ↔ Part 502.in</td></tr><tr id="gme-br01-wire-712"><td>712</td><td>Part 502.out1 ↔ ORef 597 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-713"><td>713</td><td>ORef 598 (Data.Burner_Air_Out) ↔ Part 507.in1</td></tr><tr id="gme-br01-wire-714"><td>714</td><td>ORef 599 (85) ↔ Part 507.in2</td></tr><tr id="gme-br01-wire-715"><td>715</td><td>Part 507.out ↔ Part 510.en</td></tr><tr id="gme-br01-wire-717"><td>717</td><td>ORef 600 (Stechio.Gas_crv85_89) ↔ Part 510.in</td></tr><tr id="gme-br01-wire-718"><td>718</td><td>Part 510.out1 ↔ ORef 601 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-719"><td>719</td><td>ORef 602 (Data.Burner_Air_Out) ↔ Part 515.in1</td></tr><tr id="gme-br01-wire-720"><td>720</td><td>ORef 603 (90) ↔ Part 515.in2</td></tr><tr id="gme-br01-wire-721"><td>721</td><td>Part 515.out ↔ Part 518.en</td></tr><tr id="gme-br01-wire-723"><td>723</td><td>ORef 604 (Stechio.Gas_crv90_94) ↔ Part 518.in</td></tr><tr id="gme-br01-wire-724"><td>724</td><td>Part 518.out1 ↔ ORef 605 (Portata_Presunta_GAS)</td></tr><tr id="gme-br01-wire-725"><td>725</td><td>ORef 606 (Data.Burner_Air_Out) ↔ Part 523.in1</td></tr><tr id="gme-br01-wire-726"><td>726</td><td>ORef 607 (95) ↔ Part 523.in2</td></tr><tr id="gme-br01-wire-727"><td>727</td><td>Part 523.out ↔ Part 526.en</td></tr><tr id="gme-br01-wire-729"><td>729</td><td>ORef 608 (Stechio.Gas_crv95_100) ↔ Part 526.in</td></tr><tr id="gme-br01-wire-730"><td>730</td><td>Part 526.out1 ↔ ORef 609 (Portata_Presunta_GAS)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 81개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>529</td><td>1</td><td>ON</td><td>0588-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>530</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>531</td><td>5</td><td>0</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>532</td><td>8</td><td>Stechio.Gas_crv0_4</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>533</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>534</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>535</td><td>10</td><td>5</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>536</td><td>12</td><td>Stechio.Gas_crv5_9</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>537</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>538</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>539</td><td>13</td><td>10</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>540</td><td>15</td><td>Stechio.Gas_crv10_14</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>541</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>542</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>543</td><td>16</td><td>15</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>544</td><td>18</td><td>Stechio.Gas_crv15_19</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>545</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>546</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>547</td><td>19</td><td>20</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>548</td><td>21</td><td>Stechio.Gas_crv20_24</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>549</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>550</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>551</td><td>22</td><td>25</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>552</td><td>24</td><td>Stechio.Gas_crv25_29</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>553</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>554</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>555</td><td>25</td><td>30</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>556</td><td>27</td><td>Stechio.Gas_crv30_34</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>557</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>558</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>559</td><td>28</td><td>35</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>560</td><td>30</td><td>Stechio.Gas_crv35_39</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>561</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>562</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>563</td><td>31</td><td>40</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>564</td><td>33</td><td>Stechio.Gas_crv40_44</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>565</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>566</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>567</td><td>34</td><td>45</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>568</td><td>36</td><td>Stechio.Gas_crv45_49</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>569</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>570</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>571</td><td>37</td><td>50</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>572</td><td>39</td><td>Stechio.Gas_crv50_54</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>573</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>574</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>575</td><td>40</td><td>55</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>576</td><td>42</td><td>Stechio.Gas_crv55_59</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>577</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>578</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>579</td><td>43</td><td>60</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>580</td><td>45</td><td>Stechio.Gas_crv60_64</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>581</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>582</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>583</td><td>46</td><td>65</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>584</td><td>48</td><td>Stechio.Gas_crv65_69</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>585</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>586</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>587</td><td>49</td><td>70</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>588</td><td>51</td><td>Stechio.Gas_crv70_74</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>589</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>590</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>591</td><td>52</td><td>75</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>592</td><td>54</td><td>Stechio.Gas_crv75_79</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>593</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>594</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>595</td><td>55</td><td>80</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>596</td><td>57</td><td>Stechio.Gas_crv80_84</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>597</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>598</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>599</td><td>58</td><td>85</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>600</td><td>60</td><td>Stechio.Gas_crv85_89</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>601</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>602</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>603</td><td>61</td><td>90</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>604</td><td>63</td><td>Stechio.Gas_crv90_94</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>605</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>606</td><td>4</td><td>Data.Burner_Air_Out</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>607</td><td>64</td><td>95</td><td>0592-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>608</td><td>66</td><td>Stechio.Gas_crv95_100</td><td>0591-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>609</td><td>9</td><td>Portata_Presunta_GAS</td><td>0589-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;data&quot;.burner_air_out 0 move &quot;stechio&quot;.gas_crv0_4 &quot;data&quot;.burner_air_out 5 move &quot;stechio&quot;.gas_crv5_9 #portata_presunta_gas &quot;data&quot;.burner_air_out 10 move &quot;stechio&quot;.gas_crv10_14 #portata_presunta_gas &quot;data&quot;.burner_air_out 15 move &quot;stechio&quot;.gas_crv15_19 #portata_presunta_gas &quot;data&quot;.burner_air_out 20 move &quot;stechio&quot;.gas_crv20_24 #portata_presunta_gas &quot;data&quot;.burner_air_out 25 move &quot;stechio&quot;.gas_crv25_29 #portata_presunta_gas &quot;data&quot;.burner_air_out 30 move &quot;stechio&quot;.gas_crv30_34 #portata_presunta_gas &quot;data&quot;.burner_air_out 35 move &quot;stechio&quot;.gas_crv35_39 #portata_presunta_gas &quot;data&quot;.burner_air_out 40 move &quot;stechio&quot;.gas_crv40_44 #portata_presunta_gas &quot;data&quot;.burner_air_out 45 move &quot;stechio&quot;.gas_crv45_49 #portata_presunta_gas &quot;data&quot;.burner_air_out 50 move &quot;stechio&quot;.gas_crv50_54 #portata_presunta_gas &quot;data&quot;.burner_air_out 55 move &quot;stechio&quot;.gas_crv55_59 #portata_presunta_gas &quot;data&quot;.burner_air_out 60 move &quot;stechio&quot;.gas_crv60_64 #portata_presunta_gas &quot;data&quot;.burner_air_out 65 move &quot;stechio&quot;.gas_crv65_69 #portata_presunta_gas &quot;data&quot;.burner_air_out 70 move &quot;stechio&quot;.gas_crv70_74 #portata_presunta_gas &quot;data&quot;.burner_air_out 75 move &quot;stechio&quot;.gas_crv75_79 #portata_presunta_gas &quot;data&quot;.burner_air_out 80 move &quot;stechio&quot;.gas_crv80_84 #portata_presunta_gas &quot;data&quot;.burner_air_out 85 move &quot;stechio&quot;.gas_crv85_89 #portata_presunta_gas &quot;data&quot;.burner_air_out 90 move &quot;stechio&quot;.gas_crv90_94 #portata_presunta_gas &quot;data&quot;.burner_air_out 95 move &quot;stechio&quot;.gas_crv95_100 #portata_presunta_gas #portata_presunta_gas</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>