<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>preheating</title><link rel="stylesheet" href="../assets/manual.css"><style id="bc01-source-locations">tr[id^="bc01-"]{scroll-margin-top:65px}tr[id^="bc01-"]:target td{background:#e0f2e9!important;box-shadow:inset 0 2px #167769,inset 0 -2px #167769}tr[id^="bc01-"]:target td:first-child{font-weight:800;border-left:4px solid #167769}</style><style id="gme-fn04-source-locations">tr[id^="gme-fn04-"]{scroll-margin-top:65px}tr[id^="gme-fn04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn01-source-locations">tr[id^="gme-fn01-"]{scroll-margin-top:65px}tr[id^="gme-fn01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn02-source-locations">tr[id^="gme-fn02-"]{scroll-margin-top:65px}tr[id^="gme-fn02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn03-source-locations">tr[id^="gme-fn03-"]{scroll-margin-top:65px}tr[id^="gme-fn03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn06-source-locations">tr[id^="gme-fn06-"]{scroll-margin-top:65px}tr[id^="gme-fn06-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mc04-source-locations">tr[id^="gme-mc04-"]{scroll-margin-top:65px}tr[id^="gme-mc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vs01-source-locations">tr[id^="gme-vs01-"]{scroll-margin-top:65px}tr[id^="gme-vs01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-pv01-source-locations">tr[id^="gme-pv01-"]{scroll-margin-top:65px}tr[id^="gme-pv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-pv02-source-locations">tr[id^="gme-pv02-"]{scroll-margin-top:65px}tr[id^="gme-pv02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-rd01-source-locations">tr[id^="gme-rd01-"]{scroll-margin-top:65px}tr[id^="gme-rd01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc01-source-locations">tr[id^="gme-sc01-"]{scroll-margin-top:65px}tr[id^="gme-sc01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ch01-source-locations">tr[id^="gme-ch01-"]{scroll-margin-top:65px}tr[id^="gme-ch01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr01-source-locations">tr[id^="gme-vr01-"]{scroll-margin-top:65px}tr[id^="gme-vr01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr02-source-locations">tr[id^="gme-vr02-"]{scroll-margin-top:65px}tr[id^="gme-vr02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr03-source-locations">tr[id^="gme-vr03-"]{scroll-margin-top:65px}tr[id^="gme-vr03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr04-source-locations">tr[id^="gme-vr04-"]{scroll-margin-top:65px}tr[id^="gme-vr04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr05-source-locations">tr[id^="gme-vr05-"]{scroll-margin-top:65px}tr[id^="gme-vr05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc10-source-locations">tr[id^="gme-sc10-"]{scroll-margin-top:65px}tr[id^="gme-sc10-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc11-source-locations">tr[id^="gme-sc11-"]{scroll-margin-top:65px}tr[id^="gme-sc11-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-mc05-source-locations">tr[id^="gme-mc05-"]{scroll-margin-top:65px}tr[id^="gme-mc05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-tc03-source-locations">tr[id^="gme-tc03-"]{scroll-margin-top:65px}tr[id^="gme-tc03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>preheating</h1><p>auto start motors · 검색 색인 순서 3 · 원본 내부 NID 추정 3</p><div class="source">백업 PLF 원본의 2661004 바이트 위치에서 복원한 XML. 검색 문서 1843의 객체 키 16102200c310000000000000와 연결했다. 이름 해석 89/90개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0164-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1843.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-rd01-part-785"><td>785</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-rd01-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Allarm.Emergency_module_fault</td></tr><tr id="gme-rd01-part-400"><td>400</td><td>Eq</td><td></td><td>in1 = Data.Tipo_preset; in2 = 1</td></tr><tr id="gme-rd01-part-823"><td>823</td><td>Contact</td><td></td><td>operand = Flag.Auto_ON1</td></tr><tr id="gme-sc01-part-406"><td>406</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 1</td></tr><tr id="gme-sc01-part-410"><td>410</td><td>SCoil</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-sc01-part-412"><td>412</td><td>RCoil</td><td></td><td>operand = Flag.Maintenance_ON</td></tr><tr id="gme-sc01-part-416"><td>416</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 3</td></tr><tr id="gme-sc01-part-420"><td>420</td><td>SCoil</td><td></td><td>operand = Flag.M_VR_03</td></tr><tr id="gme-sc01-part-422"><td>422</td><td>SCoil</td><td></td><td>operand = Flag.M_VR_04</td></tr><tr id="gme-sc01-part-424"><td>424</td><td>SCoil</td><td></td><td>operand = Flag.M_VR_05</td></tr><tr id="gme-sc01-part-428"><td>428</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 5</td></tr><tr id="gme-sc01-part-432"><td>432</td><td>SCoil</td><td></td><td>operand = Flag.M_SC_01</td></tr><tr id="gme-sc01-part-434"><td>434</td><td>SCoil</td><td></td><td>operand = Flag.M_SC_10</td></tr><tr id="gme-sc01-part-436"><td>436</td><td>SCoil</td><td></td><td>operand = Flag.M_SC_11</td></tr><tr id="gme-sc01-part-440"><td>440</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 8</td></tr><tr id="gme-fn04-part-443"><td>443</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_04</td></tr><tr id="gme-sc01-part-446"><td>446</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 15</td></tr><tr id="gme-sc01-part-449"><td>449</td><td>SCoil</td><td></td><td>operand = Flag.STANDBY_ON</td></tr><tr id="gme-pv02-part-452"><td>452</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 17</td></tr><tr id="gme-vs01-part-456"><td>456</td><td>RCoil</td><td></td><td>operand = Flag.M_VS_01</td></tr><tr id="gme-sc01-part-458"><td>458</td><td>RCoil</td><td></td><td>operand = Flag.M_MC_05</td></tr><tr id="gme-mc04-part-460"><td>460</td><td>RCoil</td><td></td><td>operand = Flag.M_MC_04</td></tr><tr id="gme-pv02-part-462"><td>462</td><td>RCoil</td><td></td><td>operand = Flag.Enable_R2_GATE</td></tr><tr id="gme-rd01-part-466"><td>466</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 19</td></tr><tr id="gme-rd01-part-469"><td>469</td><td>SCoil</td><td></td><td>operand = Flag.M_RD_01_FAN</td></tr><tr id="gme-rd01-part-472"><td>472</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 21</td></tr><tr id="gme-rd01-part-478"><td>478</td><td>SCoil</td><td></td><td>operand = Flag.M_RD_01</td></tr><tr id="gme-rd01-part-481"><td>481</td><td>Move</td><td></td><td>in = 25; out1 = Data.SET_PERC_FR01</td></tr><tr id="gme-sc01-part-486"><td>486</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 24</td></tr><tr id="bc01-part-492"><td>492</td><td>SCoil</td><td></td><td>operand = Flag.M_BC_01</td></tr><tr id="bc01-part-102"><td>102</td><td>SCoil</td><td></td><td>operand = MemoCMD_BC01_Startup</td></tr><tr id="gme-fn02-part-495"><td>495</td><td>Move</td><td></td><td>in = 75; out1 = Data.Set_Perc_VT02</td></tr><tr id="gme-fn02-part-500"><td>500</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_02</td></tr><tr id="gme-sc01-part-503"><td>503</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 26</td></tr><tr id="gme-pv01-part-506"><td>506</td><td>SCoil</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-34"><td>34</td><td>SCoil</td><td></td><td>operand = MemoCMD_PV1_Startup</td></tr><tr id="gme-sc01-part-509"><td>509</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 28</td></tr><tr id="gme-sc01-part-513"><td>513</td><td>SCoil</td><td></td><td>operand = Flag.M_VR_01</td></tr><tr id="gme-sc01-part-515"><td>515</td><td>SCoil</td><td></td><td>operand = Flag.M_VR_02</td></tr><tr id="gme-sc01-part-517"><td>517</td><td>RCoil</td><td></td><td>operand = Flag.M_CH_01</td></tr><tr id="gme-sc01-part-521"><td>521</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 30</td></tr><tr id="gme-fn01-part-527"><td>527</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_01</td></tr><tr id="gme-sc01-part-530"><td>530</td><td>Move</td><td></td><td>in = 35; out1 = Data.SET_PERC_VT01</td></tr><tr id="gme-sc01-part-535"><td>535</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 33</td></tr><tr id="gme-fn02-part-794"><td>794</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-fn02-part-539"><td>539</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_02</td></tr><tr id="gme-sc01-part-542"><td>542</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 36</td></tr><tr id="gme-fn03-part-545"><td>545</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_03</td></tr><tr id="gme-sc01-part-548"><td>548</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 40</td></tr><tr id="gme-sc01-part-552"><td>552</td><td>SCoil</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-fn06-part-554"><td>554</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_06</td></tr><tr id="gme-sc01-part-558"><td>558</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 45</td></tr><tr id="gme-sc01-part-791"><td>791</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-sc01-part-568"><td>568</td><td>Move</td><td></td><td>in = 850; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-sc01-part-573"><td>573</td><td>Move</td><td></td><td>in = 500; out1 = Data.TC03_SETPOINT</td></tr><tr id="gme-sc01-part-578"><td>578</td><td>SCoil</td><td></td><td>operand = Flag.Start_Burner</td></tr><tr id="gme-sc01-part-581"><td>581</td><td>SCoil</td><td></td><td>operand = Flag.AUTO_BURNER</td></tr><tr id="gme-sc01-part-584"><td>584</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 50</td></tr><tr id="gme-sc01-part-587"><td>587</td><td>RCoil</td><td></td><td>operand = Flag.Auto_ON1</td></tr><tr id="gme-sc01-part-827"><td>827</td><td>Not</td><td></td><td></td></tr><tr id="bc01-part-828"><td>828</td><td>RCoil</td><td></td><td>operand = MemoCMD_BC01_Startup</td></tr><tr id="gme-pv01-part-833"><td>833</td><td>Contact</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-834"><td>834</td><td>Contact</td><td></td><td>operand = MemoCMD_PV1_Startup</td></tr><tr><td>835</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#1M; ET = RefId (RefId 없음) / ORef UID 842</td></tr><tr id="gme-pv01-part-837"><td>837</td><td>RCoil</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-838"><td>838</td><td>RCoil</td><td></td><td>operand = MemoCMD_PV1_Startup</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>410</td><td>SCoil</td><td>Flag.RESET_ALLARM</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</td><td>조건 성립 시 Set</td></tr><tr><td>412</td><td>RCoil</td><td>Flag.Maintenance_ON</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</td><td>조건 성립 시 Reset</td></tr><tr><td>420</td><td>SCoil</td><td>Flag.M_VR_03</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</td><td>조건 성립 시 Set</td></tr><tr><td>422</td><td>SCoil</td><td>Flag.M_VR_04</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</td><td>조건 성립 시 Set</td></tr><tr><td>424</td><td>SCoil</td><td>Flag.M_VR_05</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</td><td>조건 성립 시 Set</td></tr><tr><td>432</td><td>SCoil</td><td>Flag.M_SC_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</td><td>조건 성립 시 Set</td></tr><tr><td>434</td><td>SCoil</td><td>Flag.M_SC_10</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</td><td>조건 성립 시 Set</td></tr><tr><td>436</td><td>SCoil</td><td>Flag.M_SC_11</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</td><td>조건 성립 시 Set</td></tr><tr><td>443</td><td>SCoil</td><td>Flag.M_FN_04</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</td><td>조건 성립 시 Set</td></tr><tr><td>449</td><td>SCoil</td><td>Flag.STANDBY_ON</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</td><td>조건 성립 시 Set</td></tr><tr><td>456</td><td>RCoil</td><td>Flag.M_VS_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</td><td>조건 성립 시 Reset</td></tr><tr><td>458</td><td>RCoil</td><td>Flag.M_MC_05</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</td><td>조건 성립 시 Reset</td></tr><tr><td>460</td><td>RCoil</td><td>Flag.M_MC_04</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</td><td>조건 성립 시 Reset</td></tr><tr><td>462</td><td>RCoil</td><td>Flag.Enable_R2_GATE</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</td><td>조건 성립 시 Reset</td></tr><tr><td>469</td><td>SCoil</td><td>Flag.M_RD_01_FAN</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</td><td>조건 성립 시 Set</td></tr><tr><td>478</td><td>SCoil</td><td>Flag.M_RD_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</td><td>조건 성립 시 Set</td></tr><tr><td>481</td><td>Move</td><td>Data.SET_PERC_FR01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</td><td>Move 입력 25</td></tr><tr><td>492</td><td>SCoil</td><td>Flag.M_BC_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</td><td>조건 성립 시 Set</td></tr><tr><td>102</td><td>SCoil</td><td>MemoCMD_BC01_Startup</td><td>SCoil UID 492.out (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr><tr><td>495</td><td>Move</td><td>Data.Set_Perc_VT02</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</td><td>Move 입력 75</td></tr><tr><td>500</td><td>SCoil</td><td>Flag.M_FN_02</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</td><td>조건 성립 시 Set</td></tr><tr><td>506</td><td>SCoil</td><td>Flag.Enable_R1_GATE</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</td><td>조건 성립 시 Set</td></tr><tr><td>34</td><td>SCoil</td><td>MemoCMD_PV1_Startup</td><td>SCoil UID 506.out (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr><tr><td>513</td><td>SCoil</td><td>Flag.M_VR_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</td><td>조건 성립 시 Set</td></tr><tr><td>515</td><td>SCoil</td><td>Flag.M_VR_02</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</td><td>조건 성립 시 Set</td></tr><tr><td>517</td><td>RCoil</td><td>Flag.M_CH_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</td><td>조건 성립 시 Reset</td></tr><tr><td>527</td><td>SCoil</td><td>Flag.M_FN_01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</td><td>조건 성립 시 Set</td></tr><tr><td>530</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</td><td>Move 입력 35</td></tr><tr><td>539</td><td>RCoil</td><td>Flag.M_FN_02</td><td>(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</td><td>조건 성립 시 Reset</td></tr><tr><td>545</td><td>SCoil</td><td>Flag.M_FN_03</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</td><td>조건 성립 시 Set</td></tr><tr><td>552</td><td>SCoil</td><td>Flag.RESET_ALLARM</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</td><td>조건 성립 시 Set</td></tr><tr><td>554</td><td>SCoil</td><td>Flag.M_FN_06</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</td><td>조건 성립 시 Set</td></tr><tr><td>568</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</td><td>Move 입력 850</td></tr><tr><td>573</td><td>Move</td><td>Data.TC03_SETPOINT</td><td>(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</td><td>Move 입력 500</td></tr><tr><td>578</td><td>SCoil</td><td>Flag.Start_Burner</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</td><td>조건 성립 시 Set</td></tr><tr><td>581</td><td>SCoil</td><td>Flag.AUTO_BURNER</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</td><td>조건 성립 시 Set</td></tr><tr><td>587</td><td>RCoil</td><td>Flag.Auto_ON1</td><td>((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</td><td>조건 성립 시 Reset</td></tr><tr><td>828</td><td>RCoil</td><td>MemoCMD_BC01_Startup</td><td>NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</td><td>조건 성립 시 Reset</td></tr><tr><td>837</td><td>RCoil</td><td>Flag.Enable_R1_GATE</td><td>LRef UID 835.Q (블록 동작 확인)</td><td>조건 성립 시 Reset</td></tr><tr><td>838</td><td>RCoil</td><td>MemoCMD_PV1_Startup</td><td>RCoil UID 837.out (블록 동작 확인)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-rd01-wire-793"><td>793</td><td>Powerrail {} ↔ Part 785.in</td></tr><tr id="gme-rd01-wire-668"><td>668</td><td>ORef 588 (ON) ↔ Part 785.operand</td></tr><tr id="gme-rd01-wire-786"><td>786</td><td>Part 785.out ↔ Part 22.in</td></tr><tr id="gme-rd01-wire-21"><td>21</td><td>ORef 23 (Allarm.Emergency_module_fault) ↔ Part 22.operand</td></tr><tr id="gme-rd01-wire-32"><td>32</td><td>Part 22.out ↔ Part 400.pre</td></tr><tr id="gme-rd01-wire-670"><td>670</td><td>ORef 590 (Data.Tipo_preset) ↔ Part 400.in1</td></tr><tr id="gme-rd01-wire-671"><td>671</td><td>ORef 591 (1) ↔ Part 400.in2</td></tr><tr id="gme-pv01-wire-33"><td>33</td><td>Part 400.out ↔ Part 823.in ↔ Part 827.in ↔ Part 833.in</td></tr><tr id="gme-rd01-wire-826"><td>826</td><td>ORef 824 (Flag.Auto_ON1) ↔ Part 823.operand</td></tr><tr id="gme-pv02-wire-672"><td>672</td><td>Part 823.out ↔ Part 406.pre ↔ Part 416.pre ↔ Part 428.pre ↔ Part 440.pre ↔ Part 446.pre ↔ Part 452.pre ↔ Part 466.pre ↔ Part 472.pre ↔ Part 486.pre ↔ Part 503.pre ↔ Part 509.pre ↔ Part 521.pre ↔ Part 535.pre ↔ Part 542.pre ↔ Part 548.pre ↔ Part 558.pre ↔ Part 584.pre</td></tr><tr id="gme-sc01-wire-673"><td>673</td><td>ORef 592 (Data.Tempo_presetting) ↔ Part 406.in1</td></tr><tr id="gme-sc01-wire-674"><td>674</td><td>ORef 593 (1) ↔ Part 406.in2</td></tr><tr id="gme-sc01-wire-675"><td>675</td><td>Part 406.out ↔ Part 410.in ↔ Part 412.in</td></tr><tr id="gme-sc01-wire-676"><td>676</td><td>ORef 594 (Flag.RESET_ALLARM) ↔ Part 410.operand</td></tr><tr id="gme-sc01-wire-677"><td>677</td><td>ORef 595 (Flag.Maintenance_ON) ↔ Part 412.operand</td></tr><tr id="gme-sc01-wire-679"><td>679</td><td>ORef 596 (Data.Tempo_presetting) ↔ Part 416.in1</td></tr><tr id="gme-sc01-wire-680"><td>680</td><td>ORef 597 (3) ↔ Part 416.in2</td></tr><tr id="gme-sc01-wire-681"><td>681</td><td>Part 416.out ↔ Part 420.in ↔ Part 422.in ↔ Part 424.in</td></tr><tr id="gme-sc01-wire-682"><td>682</td><td>ORef 598 (Flag.M_VR_03) ↔ Part 420.operand</td></tr><tr id="gme-sc01-wire-683"><td>683</td><td>ORef 599 (Flag.M_VR_04) ↔ Part 422.operand</td></tr><tr id="gme-sc01-wire-684"><td>684</td><td>ORef 600 (Flag.M_VR_05) ↔ Part 424.operand</td></tr><tr id="gme-sc01-wire-686"><td>686</td><td>ORef 601 (Data.Tempo_presetting) ↔ Part 428.in1</td></tr><tr id="gme-sc01-wire-687"><td>687</td><td>ORef 602 (5) ↔ Part 428.in2</td></tr><tr id="gme-sc01-wire-688"><td>688</td><td>Part 428.out ↔ Part 432.in ↔ Part 434.in ↔ Part 436.in</td></tr><tr id="gme-sc01-wire-689"><td>689</td><td>ORef 603 (Flag.M_SC_01) ↔ Part 432.operand</td></tr><tr id="gme-sc01-wire-690"><td>690</td><td>ORef 604 (Flag.M_SC_10) ↔ Part 434.operand</td></tr><tr id="gme-sc01-wire-691"><td>691</td><td>ORef 605 (Flag.M_SC_11) ↔ Part 436.operand</td></tr><tr id="gme-sc01-wire-693"><td>693</td><td>ORef 606 (Data.Tempo_presetting) ↔ Part 440.in1</td></tr><tr id="gme-sc01-wire-694"><td>694</td><td>ORef 607 (8) ↔ Part 440.in2</td></tr><tr id="gme-sc01-wire-695"><td>695</td><td>Part 440.out ↔ Part 443.in</td></tr><tr id="gme-fn04-wire-697"><td>697</td><td>ORef 608 (Flag.M_FN_04) ↔ Part 443.operand</td></tr><tr id="gme-sc01-wire-698"><td>698</td><td>ORef 609 (Data.Tempo_presetting) ↔ Part 446.in1</td></tr><tr id="gme-sc01-wire-699"><td>699</td><td>ORef 610 (15) ↔ Part 446.in2</td></tr><tr id="gme-sc01-wire-700"><td>700</td><td>Part 446.out ↔ Part 449.in</td></tr><tr id="gme-sc01-wire-702"><td>702</td><td>ORef 611 (Flag.STANDBY_ON) ↔ Part 449.operand</td></tr><tr id="gme-pv02-wire-703"><td>703</td><td>ORef 612 (Data.Tempo_presetting) ↔ Part 452.in1</td></tr><tr id="gme-pv02-wire-704"><td>704</td><td>ORef 613 (17) ↔ Part 452.in2</td></tr><tr id="gme-pv02-wire-705"><td>705</td><td>Part 452.out ↔ Part 456.in ↔ Part 458.in ↔ Part 460.in ↔ Part 462.in</td></tr><tr id="gme-vs01-wire-706"><td>706</td><td>ORef 614 (Flag.M_VS_01) ↔ Part 456.operand</td></tr><tr id="gme-sc01-wire-707"><td>707</td><td>ORef 615 (Flag.M_MC_05) ↔ Part 458.operand</td></tr><tr id="gme-mc04-wire-708"><td>708</td><td>ORef 616 (Flag.M_MC_04) ↔ Part 460.operand</td></tr><tr id="gme-pv02-wire-709"><td>709</td><td>ORef 617 (Flag.Enable_R2_GATE) ↔ Part 462.operand</td></tr><tr id="gme-rd01-wire-711"><td>711</td><td>ORef 618 (Data.Tempo_presetting) ↔ Part 466.in1</td></tr><tr id="gme-rd01-wire-712"><td>712</td><td>ORef 619 (19) ↔ Part 466.in2</td></tr><tr id="gme-rd01-wire-713"><td>713</td><td>Part 466.out ↔ Part 469.in</td></tr><tr id="gme-rd01-wire-715"><td>715</td><td>ORef 620 (Flag.M_RD_01_FAN) ↔ Part 469.operand</td></tr><tr id="gme-rd01-wire-716"><td>716</td><td>ORef 621 (Data.Tempo_presetting) ↔ Part 472.in1</td></tr><tr id="gme-rd01-wire-717"><td>717</td><td>ORef 622 (21) ↔ Part 472.in2</td></tr><tr id="gme-rd01-wire-718"><td>718</td><td>Part 472.out ↔ Part 478.in ↔ Part 481.en</td></tr><tr id="gme-rd01-wire-719"><td>719</td><td>ORef 623 (Flag.M_RD_01) ↔ Part 478.operand</td></tr><tr id="gme-rd01-wire-720"><td>720</td><td>ORef 624 (25) ↔ Part 481.in</td></tr><tr id="gme-rd01-wire-721"><td>721</td><td>Part 481.out1 ↔ ORef 625 (Data.SET_PERC_FR01)</td></tr><tr id="gme-sc01-wire-723"><td>723</td><td>ORef 626 (Data.Tempo_presetting) ↔ Part 486.in1</td></tr><tr id="gme-sc01-wire-724"><td>724</td><td>ORef 627 (24) ↔ Part 486.in2</td></tr><tr id="gme-sc01-wire-725"><td>725</td><td>Part 486.out ↔ Part 492.in ↔ Part 495.en ↔ Part 500.in</td></tr><tr id="gme-sc01-wire-726"><td>726</td><td>ORef 628 (Flag.M_BC_01) ↔ Part 492.operand</td></tr><tr id="bc01-wire-104"><td>104</td><td>Part 492.out ↔ Part 102.in</td></tr><tr id="gme-sc01-wire-105"><td>105</td><td>ORef 106 (MemoCMD_BC01_Startup) ↔ Part 102.operand</td></tr><tr id="gme-sc01-wire-727"><td>727</td><td>ORef 629 (75) ↔ Part 495.in</td></tr><tr id="gme-sc01-wire-728"><td>728</td><td>Part 495.out1 ↔ ORef 630 (Data.Set_Perc_VT02)</td></tr><tr id="gme-fn02-wire-729"><td>729</td><td>ORef 631 (Flag.M_FN_02) ↔ Part 500.operand</td></tr><tr id="gme-sc01-wire-731"><td>731</td><td>ORef 632 (Data.Tempo_presetting) ↔ Part 503.in1</td></tr><tr id="gme-sc01-wire-732"><td>732</td><td>ORef 633 (26) ↔ Part 503.in2</td></tr><tr id="gme-sc01-wire-27"><td>27</td><td>Part 503.out ↔ Part 506.in</td></tr><tr id="gme-pv01-wire-28"><td>28</td><td>ORef 29 (Flag.Enable_R1_GATE) ↔ Part 506.operand</td></tr><tr id="gme-sc01-wire-36"><td>36</td><td>Part 506.out ↔ Part 34.in</td></tr><tr id="gme-sc01-wire-37"><td>37</td><td>ORef 38 (MemoCMD_PV1_Startup) ↔ Part 34.operand</td></tr><tr id="gme-sc01-wire-736"><td>736</td><td>ORef 635 (Data.Tempo_presetting) ↔ Part 509.in1</td></tr><tr id="gme-sc01-wire-737"><td>737</td><td>ORef 636 (28) ↔ Part 509.in2</td></tr><tr id="gme-sc01-wire-738"><td>738</td><td>Part 509.out ↔ Part 513.in ↔ Part 515.in ↔ Part 517.in</td></tr><tr id="gme-sc01-wire-739"><td>739</td><td>ORef 637 (Flag.M_VR_01) ↔ Part 513.operand</td></tr><tr id="gme-sc01-wire-740"><td>740</td><td>ORef 638 (Flag.M_VR_02) ↔ Part 515.operand</td></tr><tr id="gme-sc01-wire-25"><td>25</td><td>ORef 26 (Flag.M_CH_01) ↔ Part 517.operand</td></tr><tr id="gme-sc01-wire-743"><td>743</td><td>ORef 640 (Data.Tempo_presetting) ↔ Part 521.in1</td></tr><tr id="gme-sc01-wire-744"><td>744</td><td>ORef 641 (30) ↔ Part 521.in2</td></tr><tr id="gme-sc01-wire-745"><td>745</td><td>Part 521.out ↔ Part 527.in ↔ Part 530.en</td></tr><tr id="gme-fn01-wire-746"><td>746</td><td>ORef 642 (Flag.M_FN_01) ↔ Part 527.operand</td></tr><tr id="gme-sc01-wire-747"><td>747</td><td>ORef 643 (35) ↔ Part 530.in</td></tr><tr id="gme-fn01-wire-748"><td>748</td><td>Part 530.out1 ↔ ORef 644 (Data.SET_PERC_VT01)</td></tr><tr id="gme-sc01-wire-750"><td>750</td><td>ORef 645 (Data.Tempo_presetting) ↔ Part 535.in1</td></tr><tr id="gme-sc01-wire-751"><td>751</td><td>ORef 646 (33) ↔ Part 535.in2</td></tr><tr id="gme-sc01-wire-30"><td>30</td><td>Part 535.out ↔ Part 794.in</td></tr><tr id="gme-sc01-wire-797"><td>797</td><td>ORef 795 (OFF) ↔ Part 794.operand</td></tr><tr id="gme-fn02-wire-31"><td>31</td><td>Part 794.out ↔ Part 539.in</td></tr><tr id="gme-fn02-wire-755"><td>755</td><td>ORef 648 (Flag.M_FN_02) ↔ Part 539.operand</td></tr><tr id="gme-sc01-wire-756"><td>756</td><td>ORef 649 (Data.Tempo_presetting) ↔ Part 542.in1</td></tr><tr id="gme-sc01-wire-757"><td>757</td><td>ORef 650 (36) ↔ Part 542.in2</td></tr><tr id="gme-sc01-wire-758"><td>758</td><td>Part 542.out ↔ Part 545.in</td></tr><tr id="gme-fn03-wire-760"><td>760</td><td>ORef 651 (Flag.M_FN_03) ↔ Part 545.operand</td></tr><tr id="gme-sc01-wire-761"><td>761</td><td>ORef 652 (Data.Tempo_presetting) ↔ Part 548.in1</td></tr><tr id="gme-sc01-wire-762"><td>762</td><td>ORef 653 (40) ↔ Part 548.in2</td></tr><tr id="gme-sc01-wire-763"><td>763</td><td>Part 548.out ↔ Part 552.in ↔ Part 554.in</td></tr><tr id="gme-sc01-wire-764"><td>764</td><td>ORef 654 (Flag.RESET_ALLARM) ↔ Part 552.operand</td></tr><tr id="gme-fn06-wire-765"><td>765</td><td>ORef 655 (Flag.M_FN_06) ↔ Part 554.operand</td></tr><tr id="gme-sc01-wire-767"><td>767</td><td>ORef 656 (Data.Tempo_presetting) ↔ Part 558.in1</td></tr><tr id="gme-sc01-wire-768"><td>768</td><td>ORef 657 (45) ↔ Part 558.in2</td></tr><tr id="gme-sc01-wire-769"><td>769</td><td>Part 558.out ↔ Part 791.in ↔ Part 578.in ↔ Part 581.in</td></tr><tr id="gme-sc01-wire-770"><td>770</td><td>ORef 658 (OFF) ↔ Part 791.operand</td></tr><tr id="gme-sc01-wire-792"><td>792</td><td>Part 791.out ↔ Part 568.en ↔ Part 573.en</td></tr><tr id="gme-sc01-wire-771"><td>771</td><td>ORef 659 (850) ↔ Part 568.in</td></tr><tr id="gme-sc01-wire-772"><td>772</td><td>Part 568.out1 ↔ ORef 660 (Data.TC01_SETPOINT)</td></tr><tr id="gme-sc01-wire-773"><td>773</td><td>ORef 661 (500) ↔ Part 573.in</td></tr><tr id="gme-sc01-wire-774"><td>774</td><td>Part 573.out1 ↔ ORef 662 (Data.TC03_SETPOINT)</td></tr><tr id="gme-sc01-wire-776"><td>776</td><td>ORef 663 (Flag.Start_Burner) ↔ Part 578.operand</td></tr><tr id="gme-sc01-wire-777"><td>777</td><td>ORef 664 (Flag.AUTO_BURNER) ↔ Part 581.operand</td></tr><tr id="gme-sc01-wire-779"><td>779</td><td>ORef 665 (Data.Tempo_presetting) ↔ Part 584.in1</td></tr><tr id="gme-sc01-wire-780"><td>780</td><td>ORef 666 (50) ↔ Part 584.in2</td></tr><tr id="gme-sc01-wire-781"><td>781</td><td>Part 584.out ↔ Part 587.in</td></tr><tr id="gme-sc01-wire-783"><td>783</td><td>ORef 667 (Flag.Auto_ON1) ↔ Part 587.operand</td></tr><tr id="gme-sc01-wire-831"><td>831</td><td>Part 827.out ↔ Part 828.in</td></tr><tr id="gme-sc01-wire-832"><td>832</td><td>ORef 829 (MemoCMD_BC01_Startup) ↔ Part 828.operand</td></tr><tr id="gme-sc01-wire-846"><td>846</td><td>ORef 839 (Flag.Enable_R1_GATE) ↔ Part 833.operand</td></tr><tr id="gme-sc01-wire-847"><td>847</td><td>Part 833.out ↔ Part 834.in</td></tr><tr id="gme-sc01-wire-848"><td>848</td><td>ORef 840 (MemoCMD_PV1_Startup) ↔ Part 834.operand</td></tr><tr id="gme-pv01-wire-849"><td>849</td><td>Part 834.out ↔ Part 835.IN</td></tr><tr id="gme-pv01-wire-850"><td>850</td><td>ORef 841 (T#1M) ↔ Part 835.PT</td></tr><tr id="gme-pv01-wire-851"><td>851</td><td>Part 835.Q ↔ Part 837.in</td></tr><tr id="gme-sc01-wire-852"><td>852</td><td>Part 835.ET ↔ ORef 842 (RefId (RefId 없음))</td></tr><tr id="gme-sc01-wire-853"><td>853</td><td>ORef 843 (Flag.Enable_R1_GATE) ↔ Part 837.operand</td></tr><tr id="gme-pv01-wire-854"><td>854</td><td>Part 837.out ↔ Part 838.in</td></tr><tr id="gme-sc01-wire-855"><td>855</td><td>ORef 844 (MemoCMD_PV1_Startup) ↔ Part 838.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 90개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>588</td><td>1</td><td>ON</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>590</td><td>12</td><td>Data.Tipo_preset</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>591</td><td>8</td><td>1</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>824</td><td>4</td><td>Flag.Auto_ON1</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>592</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>593</td><td>8</td><td>1</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>594</td><td>16</td><td>Flag.RESET_ALLARM</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>595</td><td>17</td><td>Flag.Maintenance_ON</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>596</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>597</td><td>18</td><td>3</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>598</td><td>19</td><td>Flag.M_VR_03</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>599</td><td>20</td><td>Flag.M_VR_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>600</td><td>21</td><td>Flag.M_VR_05</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>601</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>602</td><td>22</td><td>5</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>603</td><td>23</td><td>Flag.M_SC_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>604</td><td>24</td><td>Flag.M_SC_10</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>605</td><td>25</td><td>Flag.M_SC_11</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>606</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>607</td><td>26</td><td>8</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>608</td><td>27</td><td>Flag.M_FN_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>609</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>610</td><td>28</td><td>15</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>611</td><td>29</td><td>Flag.STANDBY_ON</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>612</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>613</td><td>30</td><td>17</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>614</td><td>31</td><td>Flag.M_VS_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>615</td><td>32</td><td>Flag.M_MC_05</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>616</td><td>33</td><td>Flag.M_MC_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>617</td><td>34</td><td>Flag.Enable_R2_GATE</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>618</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>619</td><td>35</td><td>19</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>620</td><td>36</td><td>Flag.M_RD_01_FAN</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>621</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>622</td><td>37</td><td>21</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>623</td><td>40</td><td>Flag.M_RD_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>624</td><td>42</td><td>25</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>625</td><td>43</td><td>Data.SET_PERC_FR01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>626</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>627</td><td>44</td><td>24</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>628</td><td>45</td><td>Flag.M_BC_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>106</td><td>115</td><td>MemoCMD_BC01_Startup</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>629</td><td>47</td><td>75</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>630</td><td>48</td><td>Data.Set_Perc_VT02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>631</td><td>49</td><td>Flag.M_FN_02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>632</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>633</td><td>50</td><td>26</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>29</td><td>51</td><td>Flag.Enable_R1_GATE</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>110</td><td>MemoCMD_PV1_Startup</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>635</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>636</td><td>52</td><td>28</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>637</td><td>53</td><td>Flag.M_VR_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>638</td><td>54</td><td>Flag.M_VR_02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>26</td><td>55</td><td>Flag.M_CH_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>640</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>641</td><td>56</td><td>30</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>642</td><td>57</td><td>Flag.M_FN_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>643</td><td>59</td><td>35</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>644</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>645</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>646</td><td>61</td><td>33</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>795</td><td>62</td><td>OFF</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>648</td><td>49</td><td>Flag.M_FN_02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>649</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>650</td><td>63</td><td>36</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>651</td><td>64</td><td>Flag.M_FN_03</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>652</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>653</td><td>65</td><td>40</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>654</td><td>16</td><td>Flag.RESET_ALLARM</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>655</td><td>66</td><td>Flag.M_FN_06</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>656</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>657</td><td>67</td><td>45</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>658</td><td>62</td><td>OFF</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>659</td><td>70</td><td>850</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>660</td><td>71</td><td>Data.TC01_SETPOINT</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>661</td><td>73</td><td>500</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>662</td><td>74</td><td>Data.TC03_SETPOINT</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>663</td><td>75</td><td>Flag.Start_Burner</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>664</td><td>76</td><td>Flag.AUTO_BURNER</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>665</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>666</td><td>77</td><td>50</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>667</td><td>4</td><td>Flag.Auto_ON1</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>829</td><td>115</td><td>MemoCMD_BC01_Startup</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>839</td><td>51</td><td>Flag.Enable_R1_GATE</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>840</td><td>110</td><td>MemoCMD_PV1_Startup</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>841</td><td>118</td><td>T#1M</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>842</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>843</td><td>51</td><td>Flag.Enable_R1_GATE</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>844</td><td>110</td><td>MemoCMD_PV1_Startup</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tipo_preset 1 &quot;flag&quot;.auto_on1 &quot;data&quot;.tempo_presetting 1 &quot;flag&quot;.reset_allarm &quot;memocmd_bc01_startup&quot; &quot;flag&quot;.enable_r1_gate &quot;memocmd_pv1_startup&quot; ton &quot;t_reset_startup_pv1&quot; t#1m &quot;flag&quot;.enable_r1_gate &quot;memocmd_pv1_startup&quot; &quot;data&quot;.tempo_presetting 3 &quot;flag&quot;.m_vr_03 &quot;flag&quot;.m_vr_04 &quot;flag&quot;.m_vr_05 &quot;data&quot;.tempo_presetting 5 &quot;flag&quot;.m_sc_01 &quot;flag&quot;.m_sc_10 &quot;flag&quot;.m_sc_11 &quot;data&quot;.tempo_presetting 8 &quot;flag&quot;.m_fn_04 &quot;data&quot;.tempo_presetting 15 &quot;flag&quot;.standby_on &quot;data&quot;.tempo_presetting 17 &quot;flag&quot;.m_vs_01 &quot;flag&quot;.m_mc_05 &quot;flag&quot;.m_mc_04 &quot;flag&quot;.enable_r2_gate &quot;data&quot;.tempo_presetting 19 &quot;flag&quot;.m_rd_01_fan &quot;data&quot;.tempo_presetting 21 &quot;flag&quot;.m_rd_01 move 25 &quot;data&quot;.set_perc_fr01 &quot;data&quot;.tempo_presetting 24 &quot;flag&quot;.m_bc_01 &quot;memocmd_bc01_startup&quot; move 75 &quot;data&quot;.set_perc_vt02 &quot;flag&quot;.m_fn_02 &quot;data&quot;.tempo_presetting 26 &quot;flag&quot;.enable_r1_gate &quot;memocmd_pv1_startup&quot; &quot;data&quot;.tempo_presetting 28 &quot;flag&quot;.m_vr_01 &quot;flag&quot;.m_vr_02 &quot;flag&quot;.m_ch_01 &quot;data&quot;.tempo_presetting 30 &quot;flag&quot;.m_fn_01 move 35 &quot;data&quot;.set_perc_vt01 &quot;data&quot;.tempo_presetting 33 &quot;off&quot; &quot;flag&quot;.m_fn_02 &quot;data&quot;.tempo_presetting 36 &quot;flag&quot;.m_fn_03 &quot;data&quot;.tempo_presetting 40 &quot;flag&quot;.reset_allarm &quot;flag&quot;.m_fn_06 &quot;data&quot;.tempo_presetting 45 &quot;off&quot; move 850 &quot;flag&quot;.start_burner &quot;flag&quot;.auto_burner move 500 &quot;data&quot;.tc03_setpoint &quot;data&quot;.tc01_setpoint &quot;data&quot;.tempo_presetting 50 &quot;flag&quot;.auto_on1 &quot;flag&quot;.maintenance_on</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>