<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>set points fn01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn01-source-locations">tr[id^="gme-fn01-"]{scroll-margin-top:65px}tr[id^="gme-fn01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>set points fn01</h1><p>auto start motors · 검색 색인 순서 5 · 원본 내부 NID 추정 11</p><div class="source">백업 PLF 원본의 2672928 바이트 위치에서 복원한 XML. 검색 문서 1845의 객체 키 16102200c86e000000000000와 연결했다. 이름 해석 38/43개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0169-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1845.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>22</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>23</td><td>Contact</td><td>operand</td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>24</td><td>Eq</td><td></td><td>in1 = Data.Tipo_preset; in2 = 1</td></tr><tr><td>39</td><td>Eq</td><td></td><td>in1 = Data.Tipo_preset; in2 = 2</td></tr><tr><td>29</td><td>O</td><td></td><td></td></tr><tr><td>55</td><td>Contact</td><td></td><td>operand = HMI_DB.PreheatingControl_Enabled</td></tr><tr><td>56</td><td>Ge</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_1st_step_temperature</td></tr><tr><td>57</td><td>Lt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_2nd_step_temperature</td></tr><tr><td>58</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#10s; ET = RefId (RefId 없음) / ORef UID 85</td></tr><tr id="gme-fn01-part-60"><td>60</td><td>Move</td><td></td><td>in = HMI_DB.FN01_Preheating_1st_step_speed; out1 = Data.SET_PERC_VT01</td></tr><tr><td>61</td><td>Ge</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_2nd_step_temperature</td></tr><tr><td>62</td><td>Lt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_3rd_step_temperature</td></tr><tr><td>63</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#10s; ET = RefId (RefId 없음) / ORef UID 93</td></tr><tr id="gme-fn01-part-65"><td>65</td><td>Move</td><td></td><td>in = HMI_DB.FN01_Preheating_2nd_step_speed; out1 = Data.SET_PERC_VT01</td></tr><tr><td>66</td><td>Ge</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_3rd_step_temperature</td></tr><tr><td>67</td><td>Lt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_4th_step_temperature</td></tr><tr><td>68</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#10s; ET = RefId (RefId 없음) / ORef UID 101</td></tr><tr id="gme-fn01-part-70"><td>70</td><td>Move</td><td></td><td>in = HMI_DB.FN01_Preheating_3rd_step_speed; out1 = Data.SET_PERC_VT01</td></tr><tr><td>71</td><td>Ge</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_4th_step_temperature</td></tr><tr><td>72</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#10s; ET = RefId (RefId 없음) / ORef UID 107</td></tr><tr id="gme-fn01-part-74"><td>74</td><td>Move</td><td></td><td>in = HMI_DB.FN01_Preheating_4th_step_speed; out1 = Data.SET_PERC_VT01</td></tr><tr><td>75</td><td>Lt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = HMI_DB.FN01_Preheating_1st_step_temperature</td></tr><tr><td>76</td><td>LRef</td><td></td><td>호출 참조: RefId 116; PT = T#10s; ET = RefId (RefId 없음) / ORef UID 113</td></tr><tr id="gme-fn01-part-78"><td>78</td><td>Move</td><td></td><td>in = 15; out1 = Data.SET_PERC_VT01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>60</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>LRef UID 58.Q (블록 동작 확인)</td><td>Move 입력 HMI_DB.FN01_Preheating_1st_step_speed</td></tr><tr><td>65</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>LRef UID 63.Q (블록 동작 확인)</td><td>Move 입력 HMI_DB.FN01_Preheating_2nd_step_speed</td></tr><tr><td>70</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>LRef UID 68.Q (블록 동작 확인)</td><td>Move 입력 HMI_DB.FN01_Preheating_3rd_step_speed</td></tr><tr><td>74</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>LRef UID 72.Q (블록 동작 확인)</td><td>Move 입력 HMI_DB.FN01_Preheating_4th_step_speed</td></tr><tr><td>78</td><td>Move</td><td>Data.SET_PERC_VT01</td><td>LRef UID 76.Q (블록 동작 확인)</td><td>Move 입력 15</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>21</td><td>Powerrail {} ↔ Part 22.in</td></tr><tr><td>30</td><td>ORef 25 (ON) ↔ Part 22.operand</td></tr><tr><td>31</td><td>Part 22.out ↔ Part 23.in</td></tr><tr><td>32</td><td>ORef 26 (Allarm.Emergency_module_fault) ↔ Part 23.operand</td></tr><tr><td>50</td><td>Part 23.out ↔ Part 24.pre ↔ Part 39.pre</td></tr><tr><td>34</td><td>ORef 27 (Data.Tipo_preset) ↔ Part 24.in1</td></tr><tr><td>35</td><td>ORef 28 (1) ↔ Part 24.in2</td></tr><tr><td>45</td><td>Part 24.out ↔ Part 29.in1</td></tr><tr><td>52</td><td>ORef 43 (Data.Tipo_preset) ↔ Part 39.in1</td></tr><tr><td>53</td><td>ORef 44 (2) ↔ Part 39.in2</td></tr><tr><td>54</td><td>Part 39.out ↔ Part 29.in2</td></tr><tr><td>168</td><td>Part 29.out ↔ Part 55.in</td></tr><tr><td>117</td><td>ORef 79 (HMI_DB.PreheatingControl_Enabled) ↔ Part 55.operand</td></tr><tr><td>118</td><td>Part 55.out ↔ Part 56.pre ↔ Part 61.pre ↔ Part 66.pre ↔ Part 71.pre ↔ Part 75.pre</td></tr><tr><td>119</td><td>ORef 80 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 56.in1</td></tr><tr><td>120</td><td>ORef 81 (HMI_DB.FN01_Preheating_1st_step_temperature) ↔ Part 56.in2</td></tr><tr><td>121</td><td>Part 56.out ↔ Part 57.pre</td></tr><tr><td>122</td><td>ORef 82 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 57.in1</td></tr><tr><td>123</td><td>ORef 83 (HMI_DB.FN01_Preheating_2nd_step_temperature) ↔ Part 57.in2</td></tr><tr><td>124</td><td>Part 57.out ↔ Part 58.IN</td></tr><tr><td>125</td><td>ORef 84 (T#10s) ↔ Part 58.PT</td></tr><tr><td>126</td><td>Part 58.Q ↔ Part 60.en</td></tr><tr><td>127</td><td>Part 58.ET ↔ ORef 85 (RefId (RefId 없음))</td></tr><tr><td>128</td><td>ORef 86 (HMI_DB.FN01_Preheating_1st_step_speed) ↔ Part 60.in</td></tr><tr id="gme-fn01-wire-129"><td>129</td><td>Part 60.out1 ↔ ORef 87 (Data.SET_PERC_VT01)</td></tr><tr><td>130</td><td>ORef 88 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 61.in1</td></tr><tr><td>131</td><td>ORef 89 (HMI_DB.FN01_Preheating_2nd_step_temperature) ↔ Part 61.in2</td></tr><tr><td>132</td><td>Part 61.out ↔ Part 62.pre</td></tr><tr><td>133</td><td>ORef 90 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 62.in1</td></tr><tr><td>134</td><td>ORef 91 (HMI_DB.FN01_Preheating_3rd_step_temperature) ↔ Part 62.in2</td></tr><tr><td>135</td><td>Part 62.out ↔ Part 63.IN</td></tr><tr><td>136</td><td>ORef 92 (T#10s) ↔ Part 63.PT</td></tr><tr><td>137</td><td>Part 63.Q ↔ Part 65.en</td></tr><tr><td>138</td><td>Part 63.ET ↔ ORef 93 (RefId (RefId 없음))</td></tr><tr><td>139</td><td>ORef 94 (HMI_DB.FN01_Preheating_2nd_step_speed) ↔ Part 65.in</td></tr><tr id="gme-fn01-wire-140"><td>140</td><td>Part 65.out1 ↔ ORef 95 (Data.SET_PERC_VT01)</td></tr><tr><td>141</td><td>ORef 96 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 66.in1</td></tr><tr><td>142</td><td>ORef 97 (HMI_DB.FN01_Preheating_3rd_step_temperature) ↔ Part 66.in2</td></tr><tr><td>143</td><td>Part 66.out ↔ Part 67.pre</td></tr><tr><td>144</td><td>ORef 98 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 67.in1</td></tr><tr><td>145</td><td>ORef 99 (HMI_DB.FN01_Preheating_4th_step_temperature) ↔ Part 67.in2</td></tr><tr><td>146</td><td>Part 67.out ↔ Part 68.IN</td></tr><tr><td>147</td><td>ORef 100 (T#10s) ↔ Part 68.PT</td></tr><tr><td>148</td><td>Part 68.Q ↔ Part 70.en</td></tr><tr><td>149</td><td>Part 68.ET ↔ ORef 101 (RefId (RefId 없음))</td></tr><tr><td>150</td><td>ORef 102 (HMI_DB.FN01_Preheating_3rd_step_speed) ↔ Part 70.in</td></tr><tr id="gme-fn01-wire-151"><td>151</td><td>Part 70.out1 ↔ ORef 103 (Data.SET_PERC_VT01)</td></tr><tr><td>152</td><td>ORef 104 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 71.in1</td></tr><tr><td>153</td><td>ORef 105 (HMI_DB.FN01_Preheating_4th_step_temperature) ↔ Part 71.in2</td></tr><tr><td>154</td><td>Part 71.out ↔ Part 72.IN</td></tr><tr><td>155</td><td>ORef 106 (T#10s) ↔ Part 72.PT</td></tr><tr><td>156</td><td>Part 72.Q ↔ Part 74.en</td></tr><tr><td>157</td><td>Part 72.ET ↔ ORef 107 (RefId (RefId 없음))</td></tr><tr><td>158</td><td>ORef 108 (HMI_DB.FN01_Preheating_4th_step_speed) ↔ Part 74.in</td></tr><tr id="gme-fn01-wire-159"><td>159</td><td>Part 74.out1 ↔ ORef 109 (Data.SET_PERC_VT01)</td></tr><tr><td>160</td><td>ORef 110 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 75.in1</td></tr><tr><td>161</td><td>ORef 111 (HMI_DB.FN01_Preheating_1st_step_temperature) ↔ Part 75.in2</td></tr><tr><td>162</td><td>Part 75.out ↔ Part 76.IN</td></tr><tr><td>163</td><td>ORef 112 (T#10s) ↔ Part 76.PT</td></tr><tr><td>164</td><td>Part 76.Q ↔ Part 78.en</td></tr><tr><td>165</td><td>Part 76.ET ↔ ORef 113 (RefId (RefId 없음))</td></tr><tr><td>166</td><td>ORef 114 (15) ↔ Part 78.in</td></tr><tr id="gme-fn01-wire-167"><td>167</td><td>Part 78.out1 ↔ ORef 115 (Data.SET_PERC_VT01)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 43개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>25</td><td>1</td><td>ON</td><td>0575-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>26</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>27</td><td>12</td><td>Data.Tipo_preset</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>8</td><td>1</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>43</td><td>12</td><td>Data.Tipo_preset</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>44</td><td>78</td><td>2</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>79</td><td>156</td><td>HMI_DB.PreheatingControl_Enabled</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>80</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>81</td><td>159</td><td>HMI_DB.FN01_Preheating_1st_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>82</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>83</td><td>160</td><td>HMI_DB.FN01_Preheating_2nd_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>84</td><td>161</td><td>T#10s</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>85</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>86</td><td>162</td><td>HMI_DB.FN01_Preheating_1st_step_speed</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>87</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>88</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>89</td><td>160</td><td>HMI_DB.FN01_Preheating_2nd_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>90</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>91</td><td>163</td><td>HMI_DB.FN01_Preheating_3rd_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>92</td><td>161</td><td>T#10s</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>93</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>94</td><td>164</td><td>HMI_DB.FN01_Preheating_2nd_step_speed</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>95</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>96</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>97</td><td>163</td><td>HMI_DB.FN01_Preheating_3rd_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>98</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>99</td><td>165</td><td>HMI_DB.FN01_Preheating_4th_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>100</td><td>161</td><td>T#10s</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>101</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>102</td><td>166</td><td>HMI_DB.FN01_Preheating_3rd_step_speed</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>103</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>104</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>105</td><td>165</td><td>HMI_DB.FN01_Preheating_4th_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>106</td><td>161</td><td>T#10s</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>107</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>108</td><td>167</td><td>HMI_DB.FN01_Preheating_4th_step_speed</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>109</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>110</td><td>158</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>111</td><td>159</td><td>HMI_DB.FN01_Preheating_1st_step_temperature</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>112</td><td>161</td><td>T#10s</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>113</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>114</td><td>28</td><td>15</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>115</td><td>60</td><td>Data.SET_PERC_VT01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tipo_preset 1 &quot;hmi_db&quot;.preheatingcontrol_enabled &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_1st_step_temperature &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_2nd_step_temperature ton &quot;ton_2nd_step_fn01&quot; t#10s move &quot;hmi_db&quot;.fn01_preheating_1st_step_speed &quot;data&quot;.tipo_preset 2 &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_2nd_step_temperature &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_3rd_step_temperature ton &quot;ton_3rd_step_fn01&quot; t#10s move &quot;hmi_db&quot;.fn01_preheating_2nd_step_speed &quot;data&quot;.set_perc_vt01 &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_3rd_step_temperature &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_4th_step_temperature ton &quot;ton_4th_step_fn01&quot; t#10s move &quot;hmi_db&quot;.fn01_preheating_3rd_step_speed &quot;data&quot;.set_perc_vt01 &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_4th_step_temperature ton &quot;ton_last_step_fn01&quot; t#10s move &quot;hmi_db&quot;.fn01_preheating_4th_step_speed &quot;data&quot;.set_perc_vt01 &quot;manage_tc1_2&quot;.pid_ref_temp &quot;hmi_db&quot;.fn01_preheating_1st_step_temperature ton &quot;ton_1st_step_fn01&quot; t#10s move 15 &quot;data&quot;.set_perc_vt01 &quot;data&quot;.set_perc_vt01</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>