<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>presetting sequence 5: complete engine stop</title><link rel="stylesheet" href="../assets/manual.css"><style id="bc01-source-locations">tr[id^="bc01-"]{scroll-margin-top:65px}tr[id^="bc01-"]:target td{background:#e0f2e9!important;box-shadow:inset 0 2px #167769,inset 0 -2px #167769}tr[id^="bc01-"]:target td:first-child{font-weight:800;border-left:4px solid #167769}</style><style id="gme-fn04-source-locations">tr[id^="gme-fn04-"]{scroll-margin-top:65px}tr[id^="gme-fn04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>presetting sequence 5: complete engine stop</h1><p>auto start motors · 검색 색인 순서 7 · 원본 내부 NID 추정 5</p><div class="source">백업 PLF 원본의 2667930 바이트 위치에서 복원한 XML. 검색 문서 1847의 객체 키 16102200c510000000000000와 연결했다. 이름 해석 54/54개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0166-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1847.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>1095</td><td>Contact</td><td></td><td>operand = Flag.Auto_ON1</td></tr><tr><td>881</td><td>Eq</td><td></td><td>in1 = Data.Tipo_preset; in2 = 5</td></tr><tr><td>887</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 1</td></tr><tr><td>1134</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>54</td><td>O</td><td></td><td></td></tr><tr><td>891</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_03</td></tr><tr><td>893</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_02</td></tr><tr><td>897</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_06</td></tr><tr><td>901</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 5</td></tr><tr><td>1130</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>51</td><td>O</td><td></td><td></td></tr><tr><td>905</td><td>RCoil</td><td></td><td>operand = Flag.M_CH_01</td></tr><tr><td>907</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_01_FAN</td></tr><tr><td>909</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_01</td></tr><tr><td>913</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 11</td></tr><tr><td>1126</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>48</td><td>O</td><td></td><td></td></tr><tr><td>917</td><td>RCoil</td><td></td><td>operand = Flag.M_VR_01</td></tr><tr><td>919</td><td>RCoil</td><td></td><td>operand = Flag.M_VR_02</td></tr><tr><td>923</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 13</td></tr><tr><td>1122</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>45</td><td>O</td><td></td><td></td></tr><tr id="bc01-part-927"><td>927</td><td>RCoil</td><td></td><td>operand = Flag.M_BC_01</td></tr><tr id="gme-fn04-part-929"><td>929</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_04</td></tr><tr><td>931</td><td>RCoil</td><td></td><td>operand = Flag.M_ER01</td></tr><tr><td>935</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 15</td></tr><tr><td>1118</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>42</td><td>O</td><td></td><td></td></tr><tr><td>939</td><td>RCoil</td><td></td><td>operand = Flag.M_RD_01</td></tr><tr><td>941</td><td>RCoil</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr><td>945</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 17</td></tr><tr><td>1114</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>39</td><td>O</td><td></td><td></td></tr><tr><td>948</td><td>RCoil</td><td></td><td>operand = Flag.M_RD_01_FAN</td></tr><tr><td>951</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 19</td></tr><tr><td>1110</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>36</td><td>O</td><td></td><td></td></tr><tr><td>954</td><td>RCoil</td><td></td><td>operand = Flag.M_MC_04</td></tr><tr><td>957</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 20</td></tr><tr><td>1106</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>33</td><td>O</td><td></td><td></td></tr><tr><td>961</td><td>RCoil</td><td></td><td>operand = Flag.M_VR_03</td></tr><tr><td>963</td><td>RCoil</td><td></td><td>operand = Flag.M_VR_04</td></tr><tr><td>965</td><td>RCoil</td><td></td><td>operand = Flag.M_VR_05</td></tr><tr><td>969</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 21</td></tr><tr><td>1102</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>30</td><td>O</td><td></td><td></td></tr><tr><td>973</td><td>RCoil</td><td></td><td>operand = Flag.STANDBY_ON</td></tr><tr><td>975</td><td>RCoil</td><td></td><td>operand = Flag.M_VS_01</td></tr><tr><td>979</td><td>Eq</td><td></td><td>in1 = Data.Tempo_presetting; in2 = 25</td></tr><tr><td>1098</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr><td>27</td><td>O</td><td></td><td></td></tr><tr><td>982</td><td>RCoil</td><td></td><td>operand = Flag.Auto_ON1</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>891</td><td>RCoil</td><td>Flag.M_FN_03</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>893</td><td>RCoil</td><td>Flag.M_FN_02</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>897</td><td>RCoil</td><td>Flag.M_FN_06</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>905</td><td>RCoil</td><td>Flag.M_CH_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>907</td><td>RCoil</td><td>Flag.M_FN_01_FAN</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>909</td><td>RCoil</td><td>Flag.M_FN_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>917</td><td>RCoil</td><td>Flag.M_VR_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>919</td><td>RCoil</td><td>Flag.M_VR_02</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>927</td><td>RCoil</td><td>Flag.M_BC_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>929</td><td>RCoil</td><td>Flag.M_FN_04</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>931</td><td>RCoil</td><td>Flag.M_ER01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>939</td><td>RCoil</td><td>Flag.M_RD_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>941</td><td>RCoil</td><td>Flag.Enable_R1_GATE</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>948</td><td>RCoil</td><td>Flag.M_RD_01_FAN</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>954</td><td>RCoil</td><td>Flag.M_MC_04</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>961</td><td>RCoil</td><td>Flag.M_VR_03</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>963</td><td>RCoil</td><td>Flag.M_VR_04</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>965</td><td>RCoil</td><td>Flag.M_VR_05</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>973</td><td>RCoil</td><td>Flag.STANDBY_ON</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>975</td><td>RCoil</td><td>Flag.M_VS_01</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr><tr><td>982</td><td>RCoil</td><td>Flag.Auto_ON1</td><td>(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>1097</td><td>Powerrail {} ↔ Part 1095.in</td></tr><tr><td>1028</td><td>ORef 983 (Flag.Auto_ON1) ↔ Part 1095.operand</td></tr><tr><td>26</td><td>Part 1095.out ↔ Part 881.pre</td></tr><tr><td>1029</td><td>ORef 984 (Data.Tipo_preset) ↔ Part 881.in1</td></tr><tr><td>1030</td><td>ORef 985 (5) ↔ Part 881.in2</td></tr><tr><td>1031</td><td>Part 881.out ↔ Part 887.pre ↔ Part 1134.in ↔ Part 901.pre ↔ Part 1130.in ↔ Part 913.pre ↔ Part 1126.in ↔ Part 923.pre ↔ Part 1122.in ↔ Part 935.pre ↔ Part 1118.in ↔ Part 945.pre ↔ Part 1114.in ↔ Part 951.pre ↔ Part 1110.in ↔ Part 957.pre ↔ Part 1106.in ↔ Part 969.pre ↔ Part 1102.in ↔ Part 979.pre ↔ Part 1098.in</td></tr><tr><td>1032</td><td>ORef 986 (Data.Tempo_presetting) ↔ Part 887.in1</td></tr><tr><td>1033</td><td>ORef 987 (1) ↔ Part 887.in2</td></tr><tr><td>55</td><td>Part 887.out ↔ Part 54.in1</td></tr><tr><td>1137</td><td>ORef 1135 (Allarm.Emergency_module_fault) ↔ Part 1134.operand</td></tr><tr><td>56</td><td>Part 1134.out ↔ Part 54.in2</td></tr><tr><td>1034</td><td>Part 54.out ↔ Part 891.in ↔ Part 893.in ↔ Part 897.in</td></tr><tr><td>1035</td><td>ORef 988 (Flag.M_FN_03) ↔ Part 891.operand</td></tr><tr><td>1036</td><td>ORef 989 (Flag.M_FN_02) ↔ Part 893.operand</td></tr><tr><td>1038</td><td>ORef 991 (Flag.M_FN_06) ↔ Part 897.operand</td></tr><tr><td>1040</td><td>ORef 992 (Data.Tempo_presetting) ↔ Part 901.in1</td></tr><tr><td>1041</td><td>ORef 993 (5) ↔ Part 901.in2</td></tr><tr><td>52</td><td>Part 901.out ↔ Part 51.in1</td></tr><tr><td>1133</td><td>ORef 1131 (Allarm.Emergency_module_fault) ↔ Part 1130.operand</td></tr><tr><td>53</td><td>Part 1130.out ↔ Part 51.in2</td></tr><tr><td>1042</td><td>Part 51.out ↔ Part 905.in ↔ Part 907.in ↔ Part 909.in</td></tr><tr><td>1043</td><td>ORef 994 (Flag.M_CH_01) ↔ Part 905.operand</td></tr><tr><td>1044</td><td>ORef 995 (Flag.M_FN_01_FAN) ↔ Part 907.operand</td></tr><tr><td>1045</td><td>ORef 996 (Flag.M_FN_01) ↔ Part 909.operand</td></tr><tr><td>1047</td><td>ORef 997 (Data.Tempo_presetting) ↔ Part 913.in1</td></tr><tr><td>1048</td><td>ORef 998 (11) ↔ Part 913.in2</td></tr><tr><td>49</td><td>Part 913.out ↔ Part 48.in1</td></tr><tr><td>1129</td><td>ORef 1127 (Allarm.Emergency_module_fault) ↔ Part 1126.operand</td></tr><tr><td>50</td><td>Part 1126.out ↔ Part 48.in2</td></tr><tr><td>1049</td><td>Part 48.out ↔ Part 917.in ↔ Part 919.in</td></tr><tr><td>1050</td><td>ORef 999 (Flag.M_VR_01) ↔ Part 917.operand</td></tr><tr><td>1051</td><td>ORef 1000 (Flag.M_VR_02) ↔ Part 919.operand</td></tr><tr><td>1053</td><td>ORef 1001 (Data.Tempo_presetting) ↔ Part 923.in1</td></tr><tr><td>1054</td><td>ORef 1002 (13) ↔ Part 923.in2</td></tr><tr><td>46</td><td>Part 923.out ↔ Part 45.in1</td></tr><tr><td>1125</td><td>ORef 1123 (Allarm.Emergency_module_fault) ↔ Part 1122.operand</td></tr><tr><td>47</td><td>Part 1122.out ↔ Part 45.in2</td></tr><tr><td>1055</td><td>Part 45.out ↔ Part 927.in ↔ Part 929.in ↔ Part 931.in</td></tr><tr><td>1056</td><td>ORef 1003 (Flag.M_BC_01) ↔ Part 927.operand</td></tr><tr id="gme-fn04-wire-1057"><td>1057</td><td>ORef 1004 (Flag.M_FN_04) ↔ Part 929.operand</td></tr><tr><td>1058</td><td>ORef 1005 (Flag.M_ER01) ↔ Part 931.operand</td></tr><tr><td>1060</td><td>ORef 1006 (Data.Tempo_presetting) ↔ Part 935.in1</td></tr><tr><td>1061</td><td>ORef 1007 (15) ↔ Part 935.in2</td></tr><tr><td>43</td><td>Part 935.out ↔ Part 42.in1</td></tr><tr><td>1121</td><td>ORef 1119 (Allarm.Emergency_module_fault) ↔ Part 1118.operand</td></tr><tr><td>44</td><td>Part 1118.out ↔ Part 42.in2</td></tr><tr><td>1062</td><td>Part 42.out ↔ Part 939.in ↔ Part 941.in</td></tr><tr><td>1063</td><td>ORef 1008 (Flag.M_RD_01) ↔ Part 939.operand</td></tr><tr><td>1064</td><td>ORef 1009 (Flag.Enable_R1_GATE) ↔ Part 941.operand</td></tr><tr><td>1066</td><td>ORef 1010 (Data.Tempo_presetting) ↔ Part 945.in1</td></tr><tr><td>1067</td><td>ORef 1011 (17) ↔ Part 945.in2</td></tr><tr><td>1068</td><td>Part 945.out ↔ Part 39.in1</td></tr><tr><td>1117</td><td>ORef 1115 (Allarm.Emergency_module_fault) ↔ Part 1114.operand</td></tr><tr><td>40</td><td>Part 1114.out ↔ Part 39.in2</td></tr><tr><td>41</td><td>Part 39.out ↔ Part 948.in</td></tr><tr><td>1070</td><td>ORef 1012 (Flag.M_RD_01_FAN) ↔ Part 948.operand</td></tr><tr><td>1071</td><td>ORef 1013 (Data.Tempo_presetting) ↔ Part 951.in1</td></tr><tr><td>1072</td><td>ORef 1014 (19) ↔ Part 951.in2</td></tr><tr><td>1073</td><td>Part 951.out ↔ Part 36.in1</td></tr><tr><td>1113</td><td>ORef 1111 (Allarm.Emergency_module_fault) ↔ Part 1110.operand</td></tr><tr><td>37</td><td>Part 1110.out ↔ Part 36.in2</td></tr><tr><td>38</td><td>Part 36.out ↔ Part 954.in</td></tr><tr><td>1075</td><td>ORef 1015 (Flag.M_MC_04) ↔ Part 954.operand</td></tr><tr><td>1076</td><td>ORef 1016 (Data.Tempo_presetting) ↔ Part 957.in1</td></tr><tr><td>1077</td><td>ORef 1017 (20) ↔ Part 957.in2</td></tr><tr><td>34</td><td>Part 957.out ↔ Part 33.in1</td></tr><tr><td>1109</td><td>ORef 1107 (Allarm.Emergency_module_fault) ↔ Part 1106.operand</td></tr><tr><td>35</td><td>Part 1106.out ↔ Part 33.in2</td></tr><tr><td>1078</td><td>Part 33.out ↔ Part 961.in ↔ Part 963.in ↔ Part 965.in</td></tr><tr><td>1079</td><td>ORef 1018 (Flag.M_VR_03) ↔ Part 961.operand</td></tr><tr><td>1080</td><td>ORef 1019 (Flag.M_VR_04) ↔ Part 963.operand</td></tr><tr><td>1081</td><td>ORef 1020 (Flag.M_VR_05) ↔ Part 965.operand</td></tr><tr><td>1083</td><td>ORef 1021 (Data.Tempo_presetting) ↔ Part 969.in1</td></tr><tr><td>1084</td><td>ORef 1022 (21) ↔ Part 969.in2</td></tr><tr><td>31</td><td>Part 969.out ↔ Part 30.in1</td></tr><tr><td>1105</td><td>ORef 1103 (Allarm.Emergency_module_fault) ↔ Part 1102.operand</td></tr><tr><td>32</td><td>Part 1102.out ↔ Part 30.in2</td></tr><tr><td>1085</td><td>Part 30.out ↔ Part 973.in ↔ Part 975.in</td></tr><tr><td>1086</td><td>ORef 1023 (Flag.STANDBY_ON) ↔ Part 973.operand</td></tr><tr><td>1087</td><td>ORef 1024 (Flag.M_VS_01) ↔ Part 975.operand</td></tr><tr><td>1089</td><td>ORef 1025 (Data.Tempo_presetting) ↔ Part 979.in1</td></tr><tr><td>1090</td><td>ORef 1026 (25) ↔ Part 979.in2</td></tr><tr><td>1091</td><td>Part 979.out ↔ Part 27.in1</td></tr><tr><td>1101</td><td>ORef 1099 (Allarm.Emergency_module_fault) ↔ Part 1098.operand</td></tr><tr><td>28</td><td>Part 1098.out ↔ Part 27.in2</td></tr><tr><td>29</td><td>Part 27.out ↔ Part 982.in</td></tr><tr><td>1093</td><td>ORef 1027 (Flag.Auto_ON1) ↔ Part 982.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 54개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>983</td><td>4</td><td>Flag.Auto_ON1</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>984</td><td>12</td><td>Data.Tipo_preset</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>985</td><td>22</td><td>5</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>986</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>987</td><td>8</td><td>1</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1135</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>988</td><td>64</td><td>Flag.M_FN_03</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>989</td><td>49</td><td>Flag.M_FN_02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>991</td><td>66</td><td>Flag.M_FN_06</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>992</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>993</td><td>22</td><td>5</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1131</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>994</td><td>55</td><td>Flag.M_CH_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>995</td><td>98</td><td>Flag.M_FN_01_FAN</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>996</td><td>57</td><td>Flag.M_FN_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>997</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>998</td><td>99</td><td>11</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1127</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>999</td><td>53</td><td>Flag.M_VR_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1000</td><td>54</td><td>Flag.M_VR_02</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1001</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1002</td><td>100</td><td>13</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1123</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1003</td><td>45</td><td>Flag.M_BC_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1004</td><td>27</td><td>Flag.M_FN_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1005</td><td>101</td><td>Flag.M_ER01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1006</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1007</td><td>28</td><td>15</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1119</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1008</td><td>40</td><td>Flag.M_RD_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1009</td><td>51</td><td>Flag.Enable_R1_GATE</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1010</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1011</td><td>30</td><td>17</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1115</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1012</td><td>36</td><td>Flag.M_RD_01_FAN</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1013</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1014</td><td>35</td><td>19</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1111</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1015</td><td>33</td><td>Flag.M_MC_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1016</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1017</td><td>102</td><td>20</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1107</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1018</td><td>19</td><td>Flag.M_VR_03</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1019</td><td>20</td><td>Flag.M_VR_04</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1020</td><td>21</td><td>Flag.M_VR_05</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1021</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1022</td><td>37</td><td>21</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1103</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1023</td><td>29</td><td>Flag.STANDBY_ON</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1024</td><td>31</td><td>Flag.M_VS_01</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1025</td><td>7</td><td>Data.Tempo_presetting</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1026</td><td>42</td><td>25</td><td>0578-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1099</td><td>108</td><td>Allarm.Emergency_module_fault</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1027</td><td>4</td><td>Flag.Auto_ON1</td><td>0577-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;flag&quot;.auto_on1 &quot;data&quot;.tipo_preset 5 &quot;data&quot;.tempo_presetting 1 &quot;flag&quot;.m_fn_03 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 5 &quot;flag&quot;.m_ch_01 &quot;flag&quot;.m_fn_01_fan &quot;flag&quot;.m_fn_01 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 11 &quot;flag&quot;.m_vr_01 &quot;flag&quot;.m_vr_02 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 13 &quot;flag&quot;.m_bc_01 &quot;flag&quot;.m_fn_04 &quot;flag&quot;.m_er01 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 15 &quot;flag&quot;.m_rd_01 &quot;flag&quot;.enable_r1_gate &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 17 &quot;flag&quot;.m_rd_01_fan &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 19 &quot;flag&quot;.m_mc_04 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 20 &quot;flag&quot;.m_vr_03 &quot;flag&quot;.m_vr_04 &quot;flag&quot;.m_vr_05 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 21 &quot;flag&quot;.standby_on &quot;flag&quot;.m_vs_01 &quot;allarm&quot;.emergency_module_fault &quot;data&quot;.tempo_presetting 25 &quot;flag&quot;.auto_on1 &quot;allarm&quot;.emergency_module_fault &quot;flag&quot;.m_fn_02 &quot;flag&quot;.m_fn_06</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>