<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner control box fault</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner control box fault</h1><p>burner control · 검색 색인 순서 1 · 원본 내부 NID 추정 1</p><div class="source">백업 PLF 원본의 2677001 바이트 위치에서 복원한 XML. 검색 문서 1854의 객체 키 16102200cd10000000000000와 연결했다. 이름 해석 23/23개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0171-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1854.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-219"><td>219</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-221"><td>221</td><td>Contact</td><td></td><td>operand = Brurner Lock Out</td></tr><tr id="gme-br01-part-223"><td>223</td><td>Contact</td><td>operand</td><td>operand = APP M10.2</td></tr><tr id="gme-br01-part-117"><td>117</td><td>SCoil</td><td></td><td>operand = Allarm.BURNER_LDU_FAULT</td></tr><tr id="gme-br01-part-225"><td>225</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-br01-part-227"><td>227</td><td>Contact</td><td></td><td>operand = Allarm.BURNER_LDU_FAULT</td></tr><tr id="gme-br01-part-123"><td>123</td><td>SCoil</td><td></td><td>operand = m491</td></tr><tr id="gme-br01-part-125"><td>125</td><td>SCoil</td><td></td><td>operand = APP M10.2</td></tr><tr id="gme-br01-part-229"><td>229</td><td>Contact</td><td></td><td>operand = APP M10.2</td></tr><tr id="gme-br01-part-133"><td>133</td><td>SdCoil</td><td></td><td>value = S5T#6S; operand = Tag_135</td></tr><tr id="gme-br01-part-231"><td>231</td><td>Contact</td><td></td><td>operand = Tag_135</td></tr><tr id="gme-br01-part-138"><td>138</td><td>RCoil</td><td></td><td>operand = APP M10.2</td></tr><tr id="gme-br01-part-233"><td>233</td><td>Contact</td><td></td><td>operand = m491</td></tr><tr id="gme-br01-part-145"><td>145</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_136</td></tr><tr id="gme-br01-part-149"><td>149</td><td>Coil</td><td></td><td>operand = Rst allarm Burner</td></tr><tr id="gme-br01-part-235"><td>235</td><td>Contact</td><td></td><td>operand = Tag_136</td></tr><tr id="gme-br01-part-156"><td>156</td><td>RCoil</td><td></td><td>operand = Allarm.BURNER_LDU_FAULT</td></tr><tr id="gme-br01-part-159"><td>159</td><td>SdCoil</td><td></td><td>value = S5T#2S; operand = Tag_137</td></tr><tr id="gme-br01-part-237"><td>237</td><td>Contact</td><td></td><td>operand = Tag_137</td></tr><tr id="gme-br01-part-164"><td>164</td><td>RCoil</td><td></td><td>operand = m491</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>117</td><td>SCoil</td><td>Allarm.BURNER_LDU_FAULT</td><td>((ON AND Brurner Lock Out) AND NOT [APP M10.2])</td><td>조건 성립 시 Set</td></tr><tr><td>123</td><td>SCoil</td><td>m491</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</td><td>조건 성립 시 Set</td></tr><tr><td>125</td><td>SCoil</td><td>APP M10.2</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</td><td>조건 성립 시 Set</td></tr><tr><td>133</td><td>SdCoil</td><td>Tag_135</td><td>(ON AND APP M10.2)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S</td></tr><tr><td>138</td><td>RCoil</td><td>APP M10.2</td><td>((ON AND APP M10.2) AND Tag_135)</td><td>조건 성립 시 Reset</td></tr><tr><td>145</td><td>SdCoil</td><td>Tag_136</td><td>(ON AND m491)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>149</td><td>Coil</td><td>Rst allarm Burner</td><td>(ON AND m491)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>156</td><td>RCoil</td><td>Allarm.BURNER_LDU_FAULT</td><td>((ON AND m491) AND Tag_136)</td><td>조건 성립 시 Reset</td></tr><tr><td>159</td><td>SdCoil</td><td>Tag_137</td><td>((ON AND m491) AND Tag_136)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td>164</td><td>RCoil</td><td>m491</td><td>(((ON AND m491) AND Tag_136) AND Tag_137)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-239"><td>239</td><td>Powerrail {} ↔ Part 219.in</td></tr><tr id="gme-br01-wire-188"><td>188</td><td>ORef 165 (ON) ↔ Part 219.operand</td></tr><tr id="gme-br01-wire-220"><td>220</td><td>Part 219.out ↔ Part 221.in ↔ Part 225.in ↔ Part 229.in ↔ Part 233.in</td></tr><tr id="gme-br01-wire-189"><td>189</td><td>ORef 166 (Brurner Lock Out) ↔ Part 221.operand</td></tr><tr id="gme-br01-wire-222"><td>222</td><td>Part 221.out ↔ Part 223.in</td></tr><tr id="gme-br01-wire-190"><td>190</td><td>ORef 167 (APP M10.2) ↔ Part 223.operand</td></tr><tr id="gme-br01-wire-224"><td>224</td><td>Part 223.out ↔ Part 117.in</td></tr><tr id="gme-br01-wire-192"><td>192</td><td>ORef 168 (Allarm.BURNER_LDU_FAULT) ↔ Part 117.operand</td></tr><tr id="gme-br01-wire-193"><td>193</td><td>ORef 169 (Flag.RESET_ALLARM) ↔ Part 225.operand</td></tr><tr id="gme-br01-wire-226"><td>226</td><td>Part 225.out ↔ Part 227.in</td></tr><tr id="gme-br01-wire-194"><td>194</td><td>ORef 170 (Allarm.BURNER_LDU_FAULT) ↔ Part 227.operand</td></tr><tr id="gme-br01-wire-228"><td>228</td><td>Part 227.out ↔ Part 123.in ↔ Part 125.in</td></tr><tr id="gme-br01-wire-195"><td>195</td><td>ORef 171 (m491) ↔ Part 123.operand</td></tr><tr id="gme-br01-wire-196"><td>196</td><td>ORef 172 (APP M10.2) ↔ Part 125.operand</td></tr><tr id="gme-br01-wire-198"><td>198</td><td>ORef 173 (APP M10.2) ↔ Part 229.operand</td></tr><tr id="gme-br01-wire-230"><td>230</td><td>Part 229.out ↔ Part 133.in ↔ Part 231.in</td></tr><tr id="gme-br01-wire-199"><td>199</td><td>ORef 174 (S5T#6S) ↔ Part 133.value</td></tr><tr id="gme-br01-wire-200"><td>200</td><td>ORef 175 (Tag_135) ↔ Part 133.operand</td></tr><tr id="gme-br01-wire-201"><td>201</td><td>ORef 176 (Tag_135) ↔ Part 231.operand</td></tr><tr id="gme-br01-wire-232"><td>232</td><td>Part 231.out ↔ Part 138.in</td></tr><tr id="gme-br01-wire-203"><td>203</td><td>ORef 177 (APP M10.2) ↔ Part 138.operand</td></tr><tr id="gme-br01-wire-205"><td>205</td><td>ORef 178 (m491) ↔ Part 233.operand</td></tr><tr id="gme-br01-wire-234"><td>234</td><td>Part 233.out ↔ Part 145.in ↔ Part 149.in ↔ Part 235.in</td></tr><tr id="gme-br01-wire-206"><td>206</td><td>ORef 179 (S5T#2S) ↔ Part 145.value</td></tr><tr id="gme-br01-wire-207"><td>207</td><td>ORef 180 (Tag_136) ↔ Part 145.operand</td></tr><tr id="gme-br01-wire-208"><td>208</td><td>ORef 181 (Rst allarm Burner) ↔ Part 149.operand</td></tr><tr id="gme-br01-wire-209"><td>209</td><td>ORef 182 (Tag_136) ↔ Part 235.operand</td></tr><tr id="gme-br01-wire-236"><td>236</td><td>Part 235.out ↔ Part 156.in ↔ Part 159.in ↔ Part 237.in</td></tr><tr id="gme-br01-wire-210"><td>210</td><td>ORef 183 (Allarm.BURNER_LDU_FAULT) ↔ Part 156.operand</td></tr><tr id="gme-br01-wire-211"><td>211</td><td>ORef 184 (S5T#2S) ↔ Part 159.value</td></tr><tr id="gme-br01-wire-212"><td>212</td><td>ORef 185 (Tag_137) ↔ Part 159.operand</td></tr><tr id="gme-br01-wire-213"><td>213</td><td>ORef 186 (Tag_137) ↔ Part 237.operand</td></tr><tr id="gme-br01-wire-238"><td>238</td><td>Part 237.out ↔ Part 164.in</td></tr><tr id="gme-br01-wire-215"><td>215</td><td>ORef 187 (m491) ↔ Part 164.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 23개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>165</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>166</td><td>3</td><td>Brurner Lock Out</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>167</td><td>4</td><td>APP M10.2</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>168</td><td>6</td><td>Allarm.BURNER_LDU_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>169</td><td>8</td><td>Flag.RESET_ALLARM</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>170</td><td>6</td><td>Allarm.BURNER_LDU_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>171</td><td>9</td><td>m491</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>172</td><td>4</td><td>APP M10.2</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>173</td><td>4</td><td>APP M10.2</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>175</td><td>13</td><td>Tag_135</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>174</td><td>12</td><td>S5T#6S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>176</td><td>13</td><td>Tag_135</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>177</td><td>4</td><td>APP M10.2</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>178</td><td>9</td><td>m491</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>180</td><td>15</td><td>Tag_136</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>179</td><td>14</td><td>S5T#2S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>181</td><td>16</td><td>Rst allarm Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>182</td><td>15</td><td>Tag_136</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>183</td><td>6</td><td>Allarm.BURNER_LDU_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>185</td><td>18</td><td>Tag_137</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>184</td><td>14</td><td>S5T#2S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>186</td><td>18</td><td>Tag_137</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>187</td><td>9</td><td>m491</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;brurner lock out&quot; &quot;app m10.2&quot; &quot;allarm&quot;.burner_ldu_fault &quot;flag&quot;.reset_allarm &quot;allarm&quot;.burner_ldu_fault &quot;m491&quot; &quot;app m10.2&quot; &quot;app m10.2&quot; &quot;tag_135&quot; s5t#6s &quot;tag_135&quot; &quot;app m10.2&quot; &quot;m491&quot; &quot;tag_136&quot; s5t#2s &quot;rst allarm burner&quot; &quot;tag_136&quot; &quot;allarm&quot;.burner_ldu_fault &quot;tag_137&quot; s5t#2s &quot;tag_137&quot; &quot;m491&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>