<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>start gas test</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn04-source-locations">tr[id^="gme-fn04-"]{scroll-margin-top:65px}tr[id^="gme-fn04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>start gas test</h1><p>burner control · 검색 색인 순서 4 · 원본 내부 NID 추정 4</p><div class="source">백업 PLF 원본의 2680876 바이트 위치에서 복원한 XML. 검색 문서 1857의 객체 키 16102200d310000000000000와 연결했다. 이름 해석 11/11개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0174-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1857.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>207</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>209</td><td>Contact</td><td>operand</td><td>operand = Allarm.MAX_MAX_TC09</td></tr><tr><td>211</td><td>Contact</td><td>operand</td><td>operand = Allarm.BURNER_START_FAULT</td></tr><tr><td>213</td><td>Contact</td><td>operand</td><td>operand = Allarm.BURNER_LDU_FAULT</td></tr><tr><td>23</td><td>Contact</td><td></td><td>operand = Inputs.FN01 Run</td></tr><tr><td>27</td><td>Contact</td><td></td><td>operand = Inputs.FN04 Run</td></tr><tr><td>32</td><td>Contact</td><td></td><td>operand = Inputs.RD01 run</td></tr><tr><td>36</td><td>Contact</td><td></td><td>operand = Inputs.FEEDBACKMOTOR FN-06</td></tr><tr><td>228</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr><td>38</td><td>O</td><td></td><td></td></tr><tr><td>40</td><td>Contact</td><td></td><td>operand = Inputs.FN02 Run</td></tr><tr><td>182</td><td>Coil</td><td></td><td>operand = Flag.Burner_ready</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>182</td><td>Coil</td><td>Flag.Burner_ready</td><td>(((((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>227</td><td>Powerrail {} ↔ Part 207.in</td></tr><tr><td>194</td><td>ORef 183 (ON) ↔ Part 207.operand</td></tr><tr><td>208</td><td>Part 207.out ↔ Part 209.in</td></tr><tr><td>195</td><td>ORef 184 (Allarm.MAX_MAX_TC09) ↔ Part 209.operand</td></tr><tr><td>210</td><td>Part 209.out ↔ Part 211.in</td></tr><tr><td>196</td><td>ORef 185 (Allarm.BURNER_START_FAULT) ↔ Part 211.operand</td></tr><tr><td>212</td><td>Part 211.out ↔ Part 213.in</td></tr><tr><td>197</td><td>ORef 186 (Allarm.BURNER_LDU_FAULT) ↔ Part 213.operand</td></tr><tr><td>54</td><td>Part 213.out ↔ Part 23.in</td></tr><tr><td>22</td><td>ORef 24 (Inputs.FN01 Run) ↔ Part 23.operand</td></tr><tr><td>25</td><td>Part 23.out ↔ Part 27.in</td></tr><tr id="gme-fn04-wire-26"><td>26</td><td>ORef 29 (Inputs.FN04 Run) ↔ Part 27.operand</td></tr><tr><td>30</td><td>Part 27.out ↔ Part 32.in</td></tr><tr><td>31</td><td>ORef 33 (Inputs.RD01 run) ↔ Part 32.operand</td></tr><tr><td>34</td><td>Part 32.out ↔ Part 36.in ↔ Part 228.in</td></tr><tr><td>35</td><td>ORef 37 (Inputs.FEEDBACKMOTOR FN-06) ↔ Part 36.operand</td></tr><tr><td>53</td><td>Part 36.out ↔ Part 38.in1</td></tr><tr><td>231</td><td>ORef 229 (Inputs.Burner On) ↔ Part 228.operand</td></tr><tr><td>45</td><td>Part 228.out ↔ Part 38.in2</td></tr><tr><td>46</td><td>Part 38.out ↔ Part 40.in</td></tr><tr><td>39</td><td>ORef 41 (Inputs.FN02 Run) ↔ Part 40.operand</td></tr><tr><td>55</td><td>Part 40.out ↔ Part 182.in</td></tr><tr><td>206</td><td>ORef 193 (Flag.Burner_ready) ↔ Part 182.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 11개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>183</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>184</td><td>24</td><td>Allarm.MAX_MAX_TC09</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>185</td><td>27</td><td>Allarm.BURNER_START_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>186</td><td>6</td><td>Allarm.BURNER_LDU_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>24</td><td>218</td><td>Inputs.FN01 Run</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>29</td><td>235</td><td>Inputs.FN04 Run</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>33</td><td>220</td><td>Inputs.RD01 run</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>221</td><td>Inputs.FEEDBACKMOTOR FN-06</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>229</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>222</td><td>Inputs.FN02 Run</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>193</td><td>34</td><td>Flag.Burner_ready</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.max_max_tc09 &quot;allarm&quot;.burner_start_fault &quot;allarm&quot;.burner_ldu_fault &quot;inputs&quot;.&quot;fn01 run&quot; &quot;inputs&quot;.&quot;fn04 run&quot; &quot;inputs&quot;.&quot;rd01 run&quot; &quot;inputs&quot;.&quot;feedbackmotor fn-06&quot; &quot;inputs&quot;.&quot;fn02 run&quot; &quot;flag&quot;.burner_ready &quot;inputs&quot;.&quot;burner on&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>