<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>counter burner off during preheating or production</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>counter burner off during preheating or production</h1><p>burner control · 검색 색인 순서 7 · 원본 내부 NID 추정 25</p><div class="source">백업 PLF 원본의 2711213 바이트 위치에서 복원한 XML. 검색 문서 1860의 객체 키 16102200f272000000000000와 연결했다. 이름 해석 28/29개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0193-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1860.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-21"><td>21</td><td>Ne</td><td></td><td>in1 = Data.Tipo_preset; in2 = 1</td></tr><tr id="gme-br01-part-22"><td>22</td><td>Ne</td><td></td><td>in1 = Data.Tipo_preset; in2 = 2</td></tr><tr id="gme-br01-part-23"><td>23</td><td>RCoil</td><td></td><td>operand = HMI_DB.memoBurnerON</td></tr><tr id="gme-br01-part-24"><td>24</td><td>Contact</td><td></td><td>operand = Flag.Start_Burner</td></tr><tr id="gme-br01-part-25"><td>25</td><td>Contact</td><td></td><td>operand = Flag.AUTO_BURNER</td></tr><tr id="gme-br01-part-26"><td>26</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-27"><td>27</td><td>Contact</td><td>operand</td><td>operand = HMI_DB.memoBurnerON</td></tr><tr id="gme-br01-part-28"><td>28</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-br01-part-29"><td>29</td><td>SCoil</td><td></td><td>operand = HMI_DB.memoBurnerON</td></tr><tr id="gme-br01-part-30"><td>30</td><td>Move</td><td></td><td>in = 0; out1 = HMI_DB.Counter_StopBurner</td></tr><tr id="gme-br01-part-113"><td>113</td><td>Move</td><td></td><td>in = 0.0; out1 = Stechio.Consumo_GAS</td></tr><tr id="gme-br01-part-119"><td>119</td><td>Move</td><td></td><td>in = 0.0; out1 = HMI_DB.Counter_PartialProduction</td></tr><tr id="gme-br01-part-31"><td>31</td><td>Contact</td><td></td><td>operand = HMI_DB.memoBurnerON</td></tr><tr id="gme-br01-part-32"><td>32</td><td>Contact</td><td>operand</td><td>operand = Inputs.Burner On</td></tr><tr id="gme-br01-part-78"><td>78</td><td>Contact</td><td>operand</td><td>operand = PS181_0</td></tr><tr><td>88</td><td>LRef</td><td></td><td>호출 참조: RefId 252; PT = T#1m; ET = RefId (RefId 없음) / ORef UID 96</td></tr><tr id="gme-br01-part-109"><td>109</td><td>PBox</td><td></td><td>bit = PS181_0</td></tr><tr id="gme-br01-part-34"><td>34</td><td>Add</td><td></td><td>in1 = HMI_DB.Counter_StopBurner; in2 = 1; out = HMI_DB.Counter_StopBurner</td></tr><tr id="gme-br01-part-83"><td>83</td><td>Contact</td><td></td><td>operand = HMI_DB.ResetCounter_StopBurner</td></tr><tr id="gme-br01-part-90"><td>90</td><td>Move</td><td></td><td>in = 0; out1 = HMI_DB.Counter_StopBurner</td></tr><tr id="gme-br01-part-104"><td>104</td><td>RCoil</td><td></td><td>operand = HMI_DB.ResetCounter_StopBurner</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>23</td><td>RCoil</td><td>HMI_DB.memoBurnerON</td><td>([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</td><td>조건 성립 시 Reset</td></tr><tr><td>29</td><td>SCoil</td><td>HMI_DB.memoBurnerON</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>조건 성립 시 Set</td></tr><tr><td>30</td><td>Move</td><td>HMI_DB.Counter_StopBurner</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0</td></tr><tr><td>113</td><td>Move</td><td>Stechio.Consumo_GAS</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0.0</td></tr><tr><td>119</td><td>Move</td><td>HMI_DB.Counter_PartialProduction</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0.0</td></tr><tr><td>90</td><td>Move</td><td>HMI_DB.Counter_StopBurner</td><td>HMI_DB.ResetCounter_StopBurner</td><td>Move 입력 0</td></tr><tr><td>104</td><td>RCoil</td><td>HMI_DB.ResetCounter_StopBurner</td><td>Move UID 90.eno (블록 동작 확인)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-53"><td>53</td><td>Powerrail {} ↔ Part 21.pre ↔ Part 24.in ↔ Part 25.in ↔ Part 31.in ↔ Part 83.in</td></tr><tr id="gme-br01-wire-54"><td>54</td><td>ORef 35 (Data.Tipo_preset) ↔ Part 21.in1</td></tr><tr id="gme-br01-wire-55"><td>55</td><td>ORef 36 (1) ↔ Part 21.in2</td></tr><tr id="gme-br01-wire-56"><td>56</td><td>Part 21.out ↔ Part 22.pre</td></tr><tr id="gme-br01-wire-57"><td>57</td><td>ORef 37 (Data.Tipo_preset) ↔ Part 22.in1</td></tr><tr id="gme-br01-wire-58"><td>58</td><td>ORef 38 (2) ↔ Part 22.in2</td></tr><tr id="gme-br01-wire-59"><td>59</td><td>Part 22.out ↔ Part 23.in</td></tr><tr id="gme-br01-wire-60"><td>60</td><td>ORef 39 (HMI_DB.memoBurnerON) ↔ Part 23.operand</td></tr><tr id="gme-br01-wire-61"><td>61</td><td>ORef 40 (Flag.Start_Burner) ↔ Part 24.operand</td></tr><tr id="gme-br01-wire-62"><td>62</td><td>Part 24.out ↔ Part 26.in1</td></tr><tr id="gme-br01-wire-63"><td>63</td><td>ORef 41 (Flag.AUTO_BURNER) ↔ Part 25.operand</td></tr><tr id="gme-br01-wire-64"><td>64</td><td>Part 25.out ↔ Part 26.in2</td></tr><tr id="gme-br01-wire-65"><td>65</td><td>Part 26.out ↔ Part 27.in</td></tr><tr id="gme-br01-wire-66"><td>66</td><td>ORef 42 (HMI_DB.memoBurnerON) ↔ Part 27.operand</td></tr><tr id="gme-br01-wire-67"><td>67</td><td>Part 27.out ↔ Part 28.in</td></tr><tr id="gme-br01-wire-68"><td>68</td><td>ORef 43 (Inputs.Burner On) ↔ Part 28.operand</td></tr><tr id="gme-br01-wire-69"><td>69</td><td>Part 28.out ↔ Part 29.in ↔ Part 30.en ↔ Part 113.en ↔ Part 119.en</td></tr><tr id="gme-br01-wire-70"><td>70</td><td>ORef 44 (HMI_DB.memoBurnerON) ↔ Part 29.operand</td></tr><tr id="gme-br01-wire-71"><td>71</td><td>ORef 45 (0) ↔ Part 30.in</td></tr><tr id="gme-br01-wire-72"><td>72</td><td>Part 30.out1 ↔ ORef 46 (HMI_DB.Counter_StopBurner)</td></tr><tr id="gme-br01-wire-117"><td>117</td><td>ORef 114 (0.0) ↔ Part 113.in</td></tr><tr id="gme-br01-wire-118"><td>118</td><td>Part 113.out1 ↔ ORef 115 (Stechio.Consumo_GAS)</td></tr><tr id="gme-br01-wire-123"><td>123</td><td>ORef 120 (0.0) ↔ Part 119.in</td></tr><tr id="gme-br01-wire-124"><td>124</td><td>Part 119.out1 ↔ ORef 121 (HMI_DB.Counter_PartialProduction)</td></tr><tr id="gme-br01-wire-73"><td>73</td><td>ORef 47 (HMI_DB.memoBurnerON) ↔ Part 31.operand</td></tr><tr id="gme-br01-wire-74"><td>74</td><td>Part 31.out ↔ Part 32.in</td></tr><tr id="gme-br01-wire-75"><td>75</td><td>ORef 48 (Inputs.Burner On) ↔ Part 32.operand</td></tr><tr id="gme-br01-wire-84"><td>84</td><td>Part 32.out ↔ Part 78.in</td></tr><tr id="gme-br01-wire-86"><td>86</td><td>ORef 87 (PS181_0) ↔ Part 78.operand</td></tr><tr id="gme-br01-wire-91"><td>91</td><td>Part 78.out ↔ Part 88.IN</td></tr><tr id="gme-br01-wire-93"><td>93</td><td>ORef 95 (T#1m) ↔ Part 88.PT</td></tr><tr id="gme-br01-wire-108"><td>108</td><td>Part 88.Q ↔ Part 109.in</td></tr><tr id="gme-br01-wire-94"><td>94</td><td>Part 88.ET ↔ ORef 96 (RefId (RefId 없음))</td></tr><tr id="gme-br01-wire-112"><td>112</td><td>ORef 110 (PS181_0) ↔ Part 109.bit</td></tr><tr id="gme-br01-wire-111"><td>111</td><td>Part 109.out ↔ Part 34.en</td></tr><tr id="gme-br01-wire-79"><td>79</td><td>ORef 50 (HMI_DB.Counter_StopBurner) ↔ Part 34.in1</td></tr><tr id="gme-br01-wire-80"><td>80</td><td>ORef 51 (1) ↔ Part 34.in2</td></tr><tr id="gme-br01-wire-81"><td>81</td><td>Part 34.out ↔ ORef 52 (HMI_DB.Counter_StopBurner)</td></tr><tr id="gme-br01-wire-82"><td>82</td><td>ORef 85 (HMI_DB.ResetCounter_StopBurner) ↔ Part 83.operand</td></tr><tr id="gme-br01-wire-92"><td>92</td><td>Part 83.out ↔ Part 90.en</td></tr><tr id="gme-br01-wire-98"><td>98</td><td>ORef 100 (0) ↔ Part 90.in</td></tr><tr id="gme-br01-wire-106"><td>106</td><td>Part 90.eno ↔ Part 104.in</td></tr><tr id="gme-br01-wire-99"><td>99</td><td>Part 90.out1 ↔ ORef 101 (HMI_DB.Counter_StopBurner)</td></tr><tr id="gme-br01-wire-107"><td>107</td><td>ORef 116 (HMI_DB.ResetCounter_StopBurner) ↔ Part 104.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 29개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>35</td><td>247</td><td>Data.Tipo_preset</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>36</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>37</td><td>247</td><td>Data.Tipo_preset</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>110</td><td>2</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>39</td><td>249</td><td>HMI_DB.memoBurnerON</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>40</td><td>19</td><td>Flag.Start_Burner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>147</td><td>Flag.AUTO_BURNER</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>42</td><td>249</td><td>HMI_DB.memoBurnerON</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>43</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>44</td><td>249</td><td>HMI_DB.memoBurnerON</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>45</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>46</td><td>250</td><td>HMI_DB.Counter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>114</td><td>259</td><td>0.0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>115</td><td>260</td><td>Stechio.Consumo_GAS</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>120</td><td>259</td><td>0.0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>121</td><td>262</td><td>HMI_DB.Counter_PartialProduction</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>47</td><td>249</td><td>HMI_DB.memoBurnerON</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>48</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>87</td><td>256</td><td>PS181_0</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>95</td><td>254</td><td>T#1m</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>96</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>110</td><td>256</td><td>PS181_0</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>50</td><td>250</td><td>HMI_DB.Counter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>51</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>52</td><td>250</td><td>HMI_DB.Counter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>85</td><td>264</td><td>HMI_DB.ResetCounter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>100</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>101</td><td>250</td><td>HMI_DB.Counter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>116</td><td>264</td><td>HMI_DB.ResetCounter_StopBurner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;data&quot;.tipo_preset 1 &quot;data&quot;.tipo_preset 2 &quot;hmi_db&quot;.memoburneron &quot;flag&quot;.start_burner &quot;hmi_db&quot;.memoburneron &quot;inputs&quot;.&quot;burner on&quot; &quot;hmi_db&quot;.memoburneron move 0 &quot;hmi_db&quot;.counter_stopburner move 0.0 &quot;stechio&quot;.consumo_gas move 0.0 &quot;hmi_db&quot;.counter_partialproduction &quot;flag&quot;.auto_burner &quot;hmi_db&quot;.memoburneron &quot;inputs&quot;.&quot;burner on&quot; &quot;ps181_0&quot; ton &quot;iec_timer_0_db_1&quot; t#1m &quot;ps181_0&quot; add &quot;hmi_db&quot;.counter_stopburner 1 &quot;hmi_db&quot;.counter_stopburner &quot;hmi_db&quot;.resetcounter_stopburner move 0 &quot;hmi_db&quot;.resetcounter_stopburner &quot;hmi_db&quot;.counter_stopburner</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>