<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>enable relay forceed spark</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>enable relay forceed spark</h1><p>burner control · 검색 색인 순서 10 · 원본 내부 NID 추정 9</p><div class="source">백업 PLF 원본의 2688129 바이트 위치에서 복원한 XML. 검색 문서 1863의 객체 키 16102200dd10000000000000와 연결했다. 이름 해석 14/14개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0179-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1863.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-521"><td>521</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-523"><td>523</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-br01-part-525"><td>525</td><td>Contact</td><td></td><td>operand = Start High Flame</td></tr><tr id="gme-br01-part-464"><td>464</td><td>SCoil</td><td></td><td>operand = Main flame ON</td></tr><tr id="gme-br01-part-527"><td>527</td><td>Contact</td><td>operand</td><td>operand = Start High Flame</td></tr><tr id="gme-br01-part-529"><td>529</td><td>Contact</td><td></td><td>operand = Main flame ON</td></tr><tr id="gme-br01-part-472"><td>472</td><td>SdCoil</td><td></td><td>value = S5T#4S; operand = Tag_141</td></tr><tr id="gme-br01-part-531"><td>531</td><td>Contact</td><td>operand</td><td>operand = Tag_141</td></tr><tr id="gme-br01-part-477"><td>477</td><td>Coil</td><td></td><td>operand = Foced Spark</td></tr><tr id="gme-br01-part-533"><td>533</td><td>Contact</td><td></td><td>operand = Tag_141</td></tr><tr id="gme-br01-part-481"><td>481</td><td>RCoil</td><td></td><td>operand = Main flame ON</td></tr><tr id="gme-br01-part-535"><td>535</td><td>Contact</td><td>operand</td><td>operand = Inputs.Burner On</td></tr><tr id="gme-br01-part-485"><td>485</td><td>RCoil</td><td></td><td>operand = Main flame ON</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>464</td><td>SCoil</td><td>Main flame ON</td><td>((ON AND Inputs.Burner On) AND Start High Flame)</td><td>조건 성립 시 Set</td></tr><tr><td>472</td><td>SdCoil</td><td>Tag_141</td><td>(((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S</td></tr><tr><td>477</td><td>Coil</td><td>Foced Spark</td><td>((((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON) AND NOT [Tag_141])</td><td>조건에 따른 Coil 기록</td></tr><tr><td>481</td><td>RCoil</td><td>Main flame ON</td><td>((((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON) AND Tag_141)</td><td>조건 성립 시 Reset</td></tr><tr><td>485</td><td>RCoil</td><td>Main flame ON</td><td>(ON AND NOT [Inputs.Burner On])</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-537"><td>537</td><td>Powerrail {} ↔ Part 521.in</td></tr><tr id="gme-br01-wire-500"><td>500</td><td>ORef 486 (ON) ↔ Part 521.operand</td></tr><tr id="gme-br01-wire-522"><td>522</td><td>Part 521.out ↔ Part 523.in ↔ Part 535.in</td></tr><tr id="gme-br01-wire-501"><td>501</td><td>ORef 487 (Inputs.Burner On) ↔ Part 523.operand</td></tr><tr id="gme-br01-wire-524"><td>524</td><td>Part 523.out ↔ Part 525.in ↔ Part 527.in</td></tr><tr id="gme-br01-wire-502"><td>502</td><td>ORef 488 (Start High Flame) ↔ Part 525.operand</td></tr><tr id="gme-br01-wire-526"><td>526</td><td>Part 525.out ↔ Part 464.in</td></tr><tr id="gme-br01-wire-504"><td>504</td><td>ORef 489 (Main flame ON) ↔ Part 464.operand</td></tr><tr id="gme-br01-wire-505"><td>505</td><td>ORef 490 (Start High Flame) ↔ Part 527.operand</td></tr><tr id="gme-br01-wire-528"><td>528</td><td>Part 527.out ↔ Part 529.in</td></tr><tr id="gme-br01-wire-506"><td>506</td><td>ORef 491 (Main flame ON) ↔ Part 529.operand</td></tr><tr id="gme-br01-wire-530"><td>530</td><td>Part 529.out ↔ Part 472.in ↔ Part 531.in ↔ Part 533.in</td></tr><tr id="gme-br01-wire-507"><td>507</td><td>ORef 492 (S5T#4S) ↔ Part 472.value</td></tr><tr id="gme-br01-wire-508"><td>508</td><td>ORef 493 (Tag_141) ↔ Part 472.operand</td></tr><tr id="gme-br01-wire-509"><td>509</td><td>ORef 494 (Tag_141) ↔ Part 531.operand</td></tr><tr id="gme-br01-wire-532"><td>532</td><td>Part 531.out ↔ Part 477.in</td></tr><tr id="gme-br01-wire-511"><td>511</td><td>ORef 495 (Foced Spark) ↔ Part 477.operand</td></tr><tr id="gme-br01-wire-512"><td>512</td><td>ORef 496 (Tag_141) ↔ Part 533.operand</td></tr><tr id="gme-br01-wire-534"><td>534</td><td>Part 533.out ↔ Part 481.in</td></tr><tr id="gme-br01-wire-514"><td>514</td><td>ORef 497 (Main flame ON) ↔ Part 481.operand</td></tr><tr id="gme-br01-wire-517"><td>517</td><td>ORef 498 (Inputs.Burner On) ↔ Part 535.operand</td></tr><tr id="gme-br01-wire-536"><td>536</td><td>Part 535.out ↔ Part 485.in</td></tr><tr id="gme-br01-wire-519"><td>519</td><td>ORef 499 (Main flame ON) ↔ Part 485.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 14개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>486</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>487</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>488</td><td>66</td><td>Start High Flame</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>489</td><td>76</td><td>Main flame ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>490</td><td>66</td><td>Start High Flame</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>491</td><td>76</td><td>Main flame ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>493</td><td>78</td><td>Tag_141</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>492</td><td>237</td><td>S5T#4S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>494</td><td>78</td><td>Tag_141</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>495</td><td>79</td><td>Foced Spark</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>496</td><td>78</td><td>Tag_141</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>497</td><td>76</td><td>Main flame ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>498</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>499</td><td>76</td><td>Main flame ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;burner on&quot; &quot;start high flame&quot; &quot;main flame on&quot; &quot;inputs&quot;.&quot;burner on&quot; &quot;main flame on&quot; &quot;start high flame&quot; &quot;main flame on&quot; &quot;tag_141&quot; s5t#4s &quot;tag_141&quot; &quot;foced spark&quot; &quot;tag_141&quot; &quot;main flame on&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>