<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner lock</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-he01-source-locations">tr[id^="gme-he01-"]{scroll-margin-top:65px}tr[id^="gme-he01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner lock</h1><p>burner control · 검색 색인 순서 12 · 원본 내부 NID 추정 11</p><div class="source">백업 PLF 원본의 2690615 바이트 위치에서 복원한 XML. 검색 문서 1865의 객체 키 16102200e110000000000000와 연결했다. 이름 해석 15/15개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0181-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1865.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-630"><td>630</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-632"><td>632</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-br01-part-634"><td>634</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC01_TEMP</td></tr><tr id="gme-br01-part-636"><td>636</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-br01-part-638"><td>638</td><td>Contact</td><td></td><td>operand = Programmed stop burner</td></tr><tr id="gme-br01-part-652"><td>652</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-573"><td>573</td><td>Le</td><td></td><td>in1 = Data.GAS_BR_01; in2 = 30</td></tr><tr id="gme-br01-part-640"><td>640</td><td>Contact</td><td></td><td>operand = Inputs.FC GAS Chiuso</td></tr><tr id="gme-br01-part-642"><td>642</td><td>Contact</td><td></td><td>operand = Inputs.FC Aria chiusa</td></tr><tr id="gme-br01-part-572"><td>572</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-579"><td>579</td><td>SCoil</td><td></td><td>operand = Lock Burner</td></tr><tr id="gme-br01-part-644"><td>644</td><td>Contact</td><td>operand</td><td>operand = Allarm.MAX_TC01_TEMP</td></tr><tr id="gme-br01-part-646"><td>646</td><td>Contact</td><td>operand</td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-br01-part-648"><td>648</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-586"><td>586</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-650"><td>650</td><td>Contact</td><td>operand</td><td>operand = Programmed stop burner</td></tr><tr id="gme-br01-part-588"><td>588</td><td>RCoil</td><td></td><td>operand = Lock Burner</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>579</td><td>SCoil</td><td>Lock Burner</td><td>(((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND [Data.GAS_BR_01 &lt;= 30]) OR (((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</td><td>조건 성립 시 Set</td></tr><tr><td>588</td><td>RCoil</td><td>Lock Burner</td><td>((((ON AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) OR ON) AND NOT [Programmed stop burner])</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-653"><td>653</td><td>Powerrail {} ↔ Part 630.in</td></tr><tr id="gme-br01-wire-604"><td>604</td><td>ORef 589 (ON) ↔ Part 630.operand</td></tr><tr id="gme-br01-wire-631"><td>631</td><td>Part 630.out ↔ Part 632.in ↔ Part 638.in ↔ Part 644.in ↔ Part 648.in</td></tr><tr id="gme-br01-wire-605"><td>605</td><td>ORef 590 (OFF) ↔ Part 632.operand</td></tr><tr id="gme-br01-wire-633"><td>633</td><td>Part 632.out ↔ Part 634.in ↔ Part 636.in</td></tr><tr id="gme-br01-wire-606"><td>606</td><td>ORef 591 (Allarm.MAX_TC01_TEMP) ↔ Part 634.operand</td></tr><tr id="gme-br01-wire-635"><td>635</td><td>Part 634.out ↔ Part 652.in1</td></tr><tr id="gme-br01-wire-607"><td>607</td><td>ORef 592 (Allarm.MAX_TC03_TEMP) ↔ Part 636.operand</td></tr><tr id="gme-br01-wire-637"><td>637</td><td>Part 636.out ↔ Part 652.in2</td></tr><tr id="gme-br01-wire-610"><td>610</td><td>ORef 593 (Programmed stop burner) ↔ Part 638.operand</td></tr><tr id="gme-br01-wire-639"><td>639</td><td>Part 638.out ↔ Part 652.in3</td></tr><tr id="gme-br01-wire-611"><td>611</td><td>Part 652.out ↔ Part 573.pre ↔ Part 640.in</td></tr><tr id="gme-br01-wire-612"><td>612</td><td>ORef 594 (Data.GAS_BR_01) ↔ Part 573.in1</td></tr><tr id="gme-br01-wire-613"><td>613</td><td>ORef 595 (30) ↔ Part 573.in2</td></tr><tr id="gme-br01-wire-614"><td>614</td><td>Part 573.out ↔ Part 572.in1</td></tr><tr id="gme-br01-wire-615"><td>615</td><td>ORef 596 (Inputs.FC GAS Chiuso) ↔ Part 640.operand</td></tr><tr id="gme-br01-wire-641"><td>641</td><td>Part 640.out ↔ Part 642.in</td></tr><tr id="gme-br01-wire-616"><td>616</td><td>ORef 597 (Inputs.FC Aria chiusa) ↔ Part 642.operand</td></tr><tr id="gme-br01-wire-643"><td>643</td><td>Part 642.out ↔ Part 572.in2</td></tr><tr id="gme-br01-wire-618"><td>618</td><td>Part 572.out ↔ Part 579.in</td></tr><tr id="gme-br01-wire-620"><td>620</td><td>ORef 598 (Lock Burner) ↔ Part 579.operand</td></tr><tr id="gme-br01-wire-621"><td>621</td><td>ORef 599 (Allarm.MAX_TC01_TEMP) ↔ Part 644.operand</td></tr><tr id="gme-br01-wire-645"><td>645</td><td>Part 644.out ↔ Part 646.in</td></tr><tr id="gme-br01-wire-622"><td>622</td><td>ORef 600 (Allarm.MAX_TC03_TEMP) ↔ Part 646.operand</td></tr><tr id="gme-br01-wire-647"><td>647</td><td>Part 646.out ↔ Part 586.in1</td></tr><tr id="gme-br01-wire-624"><td>624</td><td>ORef 601 (ON) ↔ Part 648.operand</td></tr><tr id="gme-br01-wire-649"><td>649</td><td>Part 648.out ↔ Part 586.in2</td></tr><tr id="gme-br01-wire-625"><td>625</td><td>Part 586.out ↔ Part 650.in</td></tr><tr id="gme-br01-wire-626"><td>626</td><td>ORef 602 (Programmed stop burner) ↔ Part 650.operand</td></tr><tr id="gme-br01-wire-651"><td>651</td><td>Part 650.out ↔ Part 588.in</td></tr><tr id="gme-br01-wire-628"><td>628</td><td>ORef 603 (Lock Burner) ↔ Part 588.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 15개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>589</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>590</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>591</td><td>68</td><td>Allarm.MAX_TC01_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>592</td><td>69</td><td>Allarm.MAX_TC03_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>593</td><td>54</td><td>Programmed stop burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>594</td><td>88</td><td>Data.GAS_BR_01</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>595</td><td>82</td><td>30</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>596</td><td>223</td><td>Inputs.FC GAS Chiuso</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>597</td><td>224</td><td>Inputs.FC Aria chiusa</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>598</td><td>89</td><td>Lock Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>599</td><td>68</td><td>Allarm.MAX_TC01_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>600</td><td>69</td><td>Allarm.MAX_TC03_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>601</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>602</td><td>54</td><td>Programmed stop burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>603</td><td>89</td><td>Lock Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;off&quot; &quot;allarm&quot;.max_tc01_temp &quot;data&quot;.gas_br_01 30 &quot;lock burner&quot; &quot;programmed stop burner&quot; &quot;allarm&quot;.max_tc01_temp &quot;allarm&quot;.max_tc03_temp &quot;programmed stop burner&quot; &quot;lock burner&quot; &quot;on&quot; &quot;allarm&quot;.max_tc03_temp &quot;inputs&quot;.&quot;fc gas chiuso&quot; &quot;inputs&quot;.&quot;fc aria chiusa&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>