<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner start sequence</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn03-source-locations">tr[id^="gme-fn03-"]{scroll-margin-top:65px}tr[id^="gme-fn03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner start sequence</h1><p>burner control · 검색 색인 순서 13 · 원본 내부 NID 추정 12</p><div class="source">백업 PLF 원본의 2691950 바이트 위치에서 복원한 XML. 검색 문서 1866의 객체 키 16102200e310000000000000와 연결했다. 이름 해석 9/9개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0182-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1866.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>634</td><td>Contact</td><td></td><td>operand = Flag.Start_Burner</td></tr><tr><td>636</td><td>Contact</td><td>operand</td><td>operand = Lock Burner</td></tr><tr><td>638</td><td>Contact</td><td>operand</td><td>operand = Flag.M_FN_03</td></tr><tr id="gme-fn03-part-640"><td>640</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-fn03-part-600"><td>600</td><td>SCoil</td><td></td><td>operand = Flag.M_FN_03</td></tr><tr><td>642</td><td>Contact</td><td></td><td>operand = Inputs.FN03 Run</td></tr><tr id="gme-fn03-part-607"><td>607</td><td>Coil</td><td></td><td>operand = Enable start burner(1)</td></tr><tr><td>644</td><td>Contact</td><td></td><td>operand = Enable start burner</td></tr><tr id="gme-fn03-part-611"><td>611</td><td>Coil</td><td></td><td>operand = Rem. Start/Stop Burner</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>600</td><td>SCoil</td><td>Flag.M_FN_03</td><td>(((Flag.Start_Burner AND NOT [Lock Burner]) AND NOT [Flag.M_FN_03]) AND OFF)</td><td>조건 성립 시 Set</td></tr><tr><td>607</td><td>Coil</td><td>Enable start burner(1)</td><td>((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>611</td><td>Coil</td><td>Rem. Start/Stop Burner</td><td>(((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run) AND Enable start burner)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>646</td><td>Powerrail {} ↔ Part 634.in</td></tr><tr><td>621</td><td>ORef 612 (Flag.Start_Burner) ↔ Part 634.operand</td></tr><tr><td>635</td><td>Part 634.out ↔ Part 636.in</td></tr><tr><td>622</td><td>ORef 613 (Lock Burner) ↔ Part 636.operand</td></tr><tr><td>637</td><td>Part 636.out ↔ Part 638.in ↔ Part 642.in</td></tr><tr id="gme-fn03-wire-623"><td>623</td><td>ORef 614 (Flag.M_FN_03) ↔ Part 638.operand</td></tr><tr><td>639</td><td>Part 638.out ↔ Part 640.in</td></tr><tr><td>624</td><td>ORef 615 (OFF) ↔ Part 640.operand</td></tr><tr><td>641</td><td>Part 640.out ↔ Part 600.in</td></tr><tr id="gme-fn03-wire-626"><td>626</td><td>ORef 616 (Flag.M_FN_03) ↔ Part 600.operand</td></tr><tr id="gme-fn03-wire-627"><td>627</td><td>ORef 617 (Inputs.FN03 Run) ↔ Part 642.operand</td></tr><tr><td>643</td><td>Part 642.out ↔ Part 607.in ↔ Part 644.in</td></tr><tr><td>628</td><td>ORef 618 (Enable start burner(1)) ↔ Part 607.operand</td></tr><tr><td>629</td><td>ORef 619 (Enable start burner) ↔ Part 644.operand</td></tr><tr><td>645</td><td>Part 644.out ↔ Part 611.in</td></tr><tr><td>631</td><td>ORef 620 (Rem. Start/Stop Burner) ↔ Part 611.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 9개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>612</td><td>19</td><td>Flag.Start_Burner</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>613</td><td>89</td><td>Lock Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>614</td><td>90</td><td>Flag.M_FN_03</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>615</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>616</td><td>90</td><td>Flag.M_FN_03</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>617</td><td>225</td><td>Inputs.FN03 Run</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>618</td><td>92</td><td>Enable start burner(1)</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>619</td><td>93</td><td>Enable start burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>620</td><td>94</td><td>Rem. Start/Stop Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;flag&quot;.start_burner &quot;lock burner&quot; &quot;flag&quot;.m_fn_03 &quot;off&quot; &quot;flag&quot;.m_fn_03 &quot;inputs&quot;.&quot;fn03 run&quot; &quot;enable start burner(1)&quot; &quot;enable start burner&quot; &quot;rem. start/stop burner&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>