<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>enable burner cleaning sequence</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv03-source-locations">tr[id^="gme-mv03-"]{scroll-margin-top:65px}tr[id^="gme-mv03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ab01-source-locations">tr[id^="gme-ab01-"]{scroll-margin-top:65px}tr[id^="gme-ab01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>enable burner cleaning sequence</h1><p>burner control · 검색 색인 순서 15 · 원본 내부 NID 추정 14</p><div class="source">백업 PLF 원본의 2694397 바이트 위치에서 복원한 XML. 검색 문서 1868의 객체 키 16102200e710000000000000와 연결했다. 이름 해석 113/113개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0184-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1868.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv03-part-1634"><td>1634</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv03-part-1636"><td>1636</td><td>Contact</td><td>operand</td><td>operand = Enable start burner(1)</td></tr><tr id="gme-mv03-part-1122"><td>1122</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1127"><td>1127</td><td>RCoil</td><td></td><td>operand = Open MV03 for washing</td></tr><tr id="gme-mv03-part-28"><td>28</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV03 Close</td></tr><tr id="gme-mv03-part-1670"><td>1670</td><td>Contact</td><td></td><td>operand = Inputs.MV03 Close</td></tr><tr id="gme-mv03-part-1669"><td>1669</td><td>SCoil</td><td></td><td>operand = Close MV03 for Burner Startup</td></tr><tr id="gme-mv03-part-1130"><td>1130</td><td>RCoil</td><td></td><td>operand = Enable start burner</td></tr><tr id="gme-mv03-part-1638"><td>1638</td><td>Contact</td><td></td><td>operand = Enable start burner(1)</td></tr><tr id="gme-mv03-part-1137"><td>1137</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 0</td></tr><tr id="gme-mv03-part-1143"><td>1143</td><td>Ge</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = 500.0</td></tr><tr id="gme-mv03-part-1146"><td>1146</td><td>Move</td><td></td><td>in = 7; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1151"><td>1151</td><td>Lt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = 500.0</td></tr><tr id="gme-mv03-part-1154"><td>1154</td><td>Move</td><td></td><td>in = 1; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1159"><td>1159</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.BR01_CleanTime</td></tr><tr id="gme-mv03-part-1164"><td>1164</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 1</td></tr><tr id="gme-mv03-part-1640"><td>1640</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-mv03-part-1171"><td>1171</td><td>Move</td><td></td><td>in = Data.Max_PRC_BR1; out1 = Data.Burner_Panel_SetPoint</td></tr><tr id="gme-mv03-part-1176"><td>1176</td><td>SCoil</td><td></td><td>operand = Open MV03 for washing</td></tr><tr id="gme-mv03-part-1179"><td>1179</td><td>Move</td><td></td><td>in = 2; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1184"><td>1184</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 2</td></tr><tr id="gme-mv03-part-1642"><td>1642</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV03 open</td></tr><tr id="gme-mv03-part-1188"><td>1188</td><td>Move</td><td></td><td>in = 3; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1193"><td>1193</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 3</td></tr><tr id="gme-mv03-part-1199"><td>1199</td><td>SdCoil</td><td></td><td>value = S5T#4M; operand = Tag_143</td></tr><tr id="gme-mv03-part-1644"><td>1644</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv03-part-1646"><td>1646</td><td>Contact</td><td></td><td>operand = Tag_142</td></tr><tr id="gme-mv03-part-1208"><td>1208</td><td>Add</td><td></td><td>in1 = WorkData.BR01_CleanTime; in2 = 1; out = WorkData.BR01_CleanTime</td></tr><tr id="gme-mv03-part-1648"><td>1648</td><td>Contact</td><td>operand</td><td>operand = Tag_142</td></tr><tr id="gme-mv03-part-1215"><td>1215</td><td>SdCoil</td><td></td><td>value = S5T#1S; operand = Tag_142</td></tr><tr id="gme-mv03-part-1650"><td>1650</td><td>Contact</td><td></td><td>operand = Tag_143</td></tr><tr id="gme-mv03-part-1220"><td>1220</td><td>Move</td><td></td><td>in = 4; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1225"><td>1225</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 4</td></tr><tr id="gme-mv03-part-1652"><td>1652</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-mv03-part-1232"><td>1232</td><td>Move</td><td></td><td>in = 0; out1 = Data.Burner_Panel_SetPoint</td></tr><tr id="gme-mv03-part-1237"><td>1237</td><td>RCoil</td><td></td><td>operand = Open MV03 for washing</td></tr><tr id="gme-mv03-part-1240"><td>1240</td><td>Move</td><td></td><td>in = 5; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1245"><td>1245</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 5</td></tr><tr id="gme-mv03-part-1654"><td>1654</td><td>Contact</td><td></td><td>operand = Inputs.MV03 Close</td></tr><tr id="gme-mv03-part-1656"><td>1656</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv03-part-1248"><td>1248</td><td>O</td><td></td><td></td></tr><tr id="gme-mv03-part-1251"><td>1251</td><td>Move</td><td></td><td>in = 6; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1256"><td>1256</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 6</td></tr><tr id="gme-mv03-part-1262"><td>1262</td><td>SdCoil</td><td></td><td>value = S5T#1S; operand = Tag_144</td></tr><tr id="gme-mv03-part-1658"><td>1658</td><td>Contact</td><td></td><td>operand = Tag_144</td></tr><tr id="gme-mv03-part-1267"><td>1267</td><td>Move</td><td></td><td>in = 7; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1272"><td>1272</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 77</td></tr><tr id="gme-mv03-part-1278"><td>1278</td><td>Ge</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 60</td></tr><tr id="gme-mv03-part-1281"><td>1281</td><td>Move</td><td></td><td>in = 7; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1286"><td>1286</td><td>Lt</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 60</td></tr><tr id="gme-mv03-part-1289"><td>1289</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1294"><td>1294</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 7</td></tr><tr id="gme-mv03-part-1300"><td>1300</td><td>SCoil</td><td></td><td>operand = Enable start burner</td></tr><tr id="gme-mv03-part-1303"><td>1303</td><td>RCoil</td><td></td><td>operand = Open MV03 for washing</td></tr><tr id="gme-mv03-part-1306"><td>1306</td><td>SCoil</td><td></td><td>operand = Close MV03 for Burner Startup</td></tr><tr id="gme-mv03-part-1309"><td>1309</td><td>Move</td><td></td><td>in = 8; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1314"><td>1314</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 8</td></tr><tr id="gme-mv03-part-1660"><td>1660</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-mv03-part-1318"><td>1318</td><td>Move</td><td></td><td>in = 9; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1323"><td>1323</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 9</td></tr><tr id="gme-mv03-part-1329"><td>1329</td><td>SdCoil</td><td></td><td>value = S5T#30S; operand = Tag_145</td></tr><tr id="gme-mv03-part-1662"><td>1662</td><td>Contact</td><td></td><td>operand = Tag_145</td></tr><tr id="gme-mv03-part-1334"><td>1334</td><td>Move</td><td></td><td>in = 10; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1339"><td>1339</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 10</td></tr><tr id="gme-mv03-part-1342"><td>1342</td><td>Move</td><td></td><td>in = 11; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1347"><td>1347</td><td>Eq</td><td></td><td>in1 = WorkData.BR01_State; in2 = 11</td></tr><tr id="gme-mv03-part-1664"><td>1664</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-mv03-part-1354"><td>1354</td><td>Coil</td><td></td><td>operand = Start Burner</td></tr><tr id="gme-mv03-part-1666"><td>1666</td><td>Contact</td><td>operand</td><td>operand = Inputs.Burner On</td></tr><tr id="gme-mv03-part-1358"><td>1358</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.BR01_State</td></tr><tr id="gme-mv03-part-1363"><td>1363</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.BR01_CleanTime</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1122</td><td>Move</td><td>WorkData.BR01_State</td><td>(ON AND NOT [Enable start burner(1)])</td><td>Move 입력 0</td></tr><tr><td>1127</td><td>RCoil</td><td>Open MV03 for washing</td><td>(ON AND NOT [Enable start burner(1)])</td><td>조건 성립 시 Reset</td></tr><tr><td>1669</td><td>SCoil</td><td>Close MV03 for Burner Startup</td><td>(((ON AND NOT [Enable start burner(1)]) AND NOT [Inputs.MV03 Close]) AND Inputs.MV03 Close)</td><td>조건 성립 시 Set</td></tr><tr><td>1130</td><td>RCoil</td><td>Enable start burner</td><td>(ON AND NOT [Enable start burner(1)])</td><td>조건 성립 시 Reset</td></tr><tr><td>1146</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &gt;= 500.0])</td><td>Move 입력 7</td></tr><tr><td>1154</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &lt; 500.0])</td><td>Move 입력 1</td></tr><tr><td>1159</td><td>Move</td><td>WorkData.BR01_CleanTime</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0])</td><td>Move 입력 0</td></tr><tr><td>1171</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1]) AND OFF)</td><td>Move 입력 Data.Max_PRC_BR1</td></tr><tr><td>1176</td><td>SCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</td><td>조건 성립 시 Set</td></tr><tr><td>1179</td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</td><td>Move 입력 2</td></tr><tr><td>1188</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 2]) AND NOT [Inputs.MV03 open])</td><td>Move 입력 3</td></tr><tr><td>1199</td><td>SdCoil</td><td>Tag_143</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4M</td></tr><tr><td>1215</td><td>SdCoil</td><td>Tag_142</td><td>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND ON) AND NOT [Tag_142])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td>1220</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND Tag_143)</td><td>Move 입력 4</td></tr><tr><td>1232</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4]) AND OFF)</td><td>Move 입력 0</td></tr><tr><td>1237</td><td>RCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td>1240</td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</td><td>Move 입력 5</td></tr><tr><td>1251</td><td>Move</td><td>WorkData.BR01_State</td><td>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND ON))</td><td>Move 입력 6</td></tr><tr><td>1262</td><td>SdCoil</td><td>Tag_144</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td>1267</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6]) AND Tag_144)</td><td>Move 입력 7</td></tr><tr><td>1281</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &gt;= 60])</td><td>Move 입력 7</td></tr><tr><td>1289</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &lt; 60])</td><td>Move 입력 0</td></tr><tr><td>1300</td><td>SCoil</td><td>Enable start burner</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Set</td></tr><tr><td>1303</td><td>RCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Reset</td></tr><tr><td>1306</td><td>SCoil</td><td>Close MV03 for Burner Startup</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Set</td></tr><tr><td>1309</td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>Move 입력 8</td></tr><tr><td>1318</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 8]) AND Inputs.Burner On)</td><td>Move 입력 9</td></tr><tr><td>1329</td><td>SdCoil</td><td>Tag_145</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td>1334</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9]) AND Tag_145)</td><td>Move 입력 10</td></tr><tr><td>1342</td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 10])</td><td>Move 입력 11</td></tr><tr><td>1354</td><td>Coil</td><td>Start Burner</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND Inputs.Burner On)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>1358</td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND NOT [Inputs.Burner On])</td><td>Move 입력 0</td></tr><tr><td>1363</td><td>Move</td><td>WorkData.BR01_CleanTime</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11])</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv03-wire-1668"><td>1668</td><td>Powerrail {} ↔ Part 1634.in</td></tr><tr id="gme-mv03-wire-1476"><td>1476</td><td>ORef 1366 (ON) ↔ Part 1634.operand</td></tr><tr id="gme-mv03-wire-1635"><td>1635</td><td>Part 1634.out ↔ Part 1636.in ↔ Part 1638.in</td></tr><tr id="gme-mv03-wire-1477"><td>1477</td><td>ORef 1367 (Enable start burner(1)) ↔ Part 1636.operand</td></tr><tr id="gme-mv03-wire-1637"><td>1637</td><td>Part 1636.out ↔ Part 1122.en ↔ Part 1127.in ↔ Part 28.in ↔ Part 1130.in</td></tr><tr id="gme-mv03-wire-1478"><td>1478</td><td>ORef 1368 (0) ↔ Part 1122.in</td></tr><tr id="gme-mv03-wire-1479"><td>1479</td><td>Part 1122.out1 ↔ ORef 1369 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1480"><td>1480</td><td>ORef 1370 (Open MV03 for washing) ↔ Part 1127.operand</td></tr><tr id="gme-mv03-wire-37"><td>37</td><td>ORef 38 (Inputs.MV03 Close) ↔ Part 28.operand</td></tr><tr id="gme-mv03-wire-29"><td>29</td><td>Part 28.out ↔ Part 1670.in</td></tr><tr id="gme-mv03-wire-33"><td>33</td><td>ORef 34 (Inputs.MV03 Close) ↔ Part 1670.operand</td></tr><tr id="gme-mv03-wire-30"><td>30</td><td>Part 1670.out ↔ Part 1669.in</td></tr><tr id="gme-mv03-wire-25"><td>25</td><td>ORef 26 (Close MV03 for Burner Startup) ↔ Part 1669.operand</td></tr><tr id="gme-mv03-wire-1481"><td>1481</td><td>ORef 1371 (Enable start burner) ↔ Part 1130.operand</td></tr><tr id="gme-mv03-wire-1483"><td>1483</td><td>ORef 1372 (Enable start burner(1)) ↔ Part 1638.operand</td></tr><tr id="gme-mv03-wire-1639"><td>1639</td><td>Part 1638.out ↔ Part 1137.pre ↔ Part 1164.pre ↔ Part 1184.pre ↔ Part 1193.pre ↔ Part 1225.pre ↔ Part 1245.pre ↔ Part 1256.pre ↔ Part 1272.pre ↔ Part 1294.pre ↔ Part 1314.pre ↔ Part 1323.pre ↔ Part 1339.pre ↔ Part 1347.pre</td></tr><tr id="gme-mv03-wire-1484"><td>1484</td><td>ORef 1373 (WorkData.BR01_State) ↔ Part 1137.in1</td></tr><tr id="gme-mv03-wire-1485"><td>1485</td><td>ORef 1374 (0) ↔ Part 1137.in2</td></tr><tr id="gme-mv03-wire-1486"><td>1486</td><td>Part 1137.out ↔ Part 1143.pre ↔ Part 1151.pre ↔ Part 1159.en</td></tr><tr id="gme-mv03-wire-1487"><td>1487</td><td>ORef 1375 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 1143.in1</td></tr><tr id="gme-mv03-wire-1488"><td>1488</td><td>ORef 1376 (500.0) ↔ Part 1143.in2</td></tr><tr id="gme-mv03-wire-1489"><td>1489</td><td>Part 1143.out ↔ Part 1146.en</td></tr><tr id="gme-mv03-wire-1491"><td>1491</td><td>ORef 1377 (7) ↔ Part 1146.in</td></tr><tr id="gme-mv03-wire-1492"><td>1492</td><td>Part 1146.out1 ↔ ORef 1378 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1493"><td>1493</td><td>ORef 1379 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 1151.in1</td></tr><tr id="gme-mv03-wire-1494"><td>1494</td><td>ORef 1380 (500.0) ↔ Part 1151.in2</td></tr><tr id="gme-mv03-wire-1495"><td>1495</td><td>Part 1151.out ↔ Part 1154.en</td></tr><tr id="gme-mv03-wire-1497"><td>1497</td><td>ORef 1381 (1) ↔ Part 1154.in</td></tr><tr id="gme-mv03-wire-1498"><td>1498</td><td>Part 1154.out1 ↔ ORef 1382 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1499"><td>1499</td><td>ORef 1383 (0) ↔ Part 1159.in</td></tr><tr id="gme-mv03-wire-1500"><td>1500</td><td>Part 1159.out1 ↔ ORef 1384 (WorkData.BR01_CleanTime)</td></tr><tr id="gme-mv03-wire-1502"><td>1502</td><td>ORef 1385 (WorkData.BR01_State) ↔ Part 1164.in1</td></tr><tr id="gme-mv03-wire-1503"><td>1503</td><td>ORef 1386 (1) ↔ Part 1164.in2</td></tr><tr id="gme-mv03-wire-1504"><td>1504</td><td>Part 1164.out ↔ Part 1640.in ↔ Part 1176.in ↔ Part 1179.en</td></tr><tr id="gme-mv03-wire-1505"><td>1505</td><td>ORef 1387 (OFF) ↔ Part 1640.operand</td></tr><tr id="gme-mv03-wire-1641"><td>1641</td><td>Part 1640.out ↔ Part 1171.en</td></tr><tr id="gme-mv03-wire-1507"><td>1507</td><td>ORef 1388 (Data.Max_PRC_BR1) ↔ Part 1171.in</td></tr><tr id="gme-mv03-wire-1508"><td>1508</td><td>Part 1171.out1 ↔ ORef 1389 (Data.Burner_Panel_SetPoint)</td></tr><tr id="gme-mv03-wire-1509"><td>1509</td><td>ORef 1390 (Open MV03 for washing) ↔ Part 1176.operand</td></tr><tr id="gme-mv03-wire-1510"><td>1510</td><td>ORef 1391 (2) ↔ Part 1179.in</td></tr><tr id="gme-mv03-wire-1511"><td>1511</td><td>Part 1179.out1 ↔ ORef 1392 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1513"><td>1513</td><td>ORef 1393 (WorkData.BR01_State) ↔ Part 1184.in1</td></tr><tr id="gme-mv03-wire-1514"><td>1514</td><td>ORef 1394 (2) ↔ Part 1184.in2</td></tr><tr id="gme-mv03-wire-21"><td>21</td><td>Part 1184.out ↔ Part 1642.in</td></tr><tr id="gme-mv03-wire-23"><td>23</td><td>ORef 24 (Inputs.MV03 open) ↔ Part 1642.operand</td></tr><tr id="gme-mv03-wire-22"><td>22</td><td>Part 1642.out ↔ Part 1188.en</td></tr><tr id="gme-mv03-wire-1518"><td>1518</td><td>ORef 1396 (3) ↔ Part 1188.in</td></tr><tr id="gme-mv03-wire-1519"><td>1519</td><td>Part 1188.out1 ↔ ORef 1397 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1520"><td>1520</td><td>ORef 1398 (WorkData.BR01_State) ↔ Part 1193.in1</td></tr><tr id="gme-mv03-wire-1521"><td>1521</td><td>ORef 1399 (3) ↔ Part 1193.in2</td></tr><tr id="gme-mv03-wire-1522"><td>1522</td><td>Part 1193.out ↔ Part 1199.in ↔ Part 1644.in ↔ Part 1650.in</td></tr><tr id="gme-mv03-wire-1523"><td>1523</td><td>ORef 1400 (S5T#4M) ↔ Part 1199.value</td></tr><tr id="gme-mv03-wire-1524"><td>1524</td><td>ORef 1401 (Tag_143) ↔ Part 1199.operand</td></tr><tr id="gme-mv03-wire-1525"><td>1525</td><td>ORef 1402 (ON) ↔ Part 1644.operand</td></tr><tr id="gme-mv03-wire-1645"><td>1645</td><td>Part 1644.out ↔ Part 1646.in ↔ Part 1648.in</td></tr><tr id="gme-mv03-wire-1526"><td>1526</td><td>ORef 1403 (Tag_142) ↔ Part 1646.operand</td></tr><tr id="gme-mv03-wire-1647"><td>1647</td><td>Part 1646.out ↔ Part 1208.en</td></tr><tr id="gme-mv03-wire-1528"><td>1528</td><td>ORef 1404 (WorkData.BR01_CleanTime) ↔ Part 1208.in1</td></tr><tr id="gme-mv03-wire-1529"><td>1529</td><td>ORef 1405 (1) ↔ Part 1208.in2</td></tr><tr id="gme-mv03-wire-1530"><td>1530</td><td>Part 1208.out ↔ ORef 1406 (WorkData.BR01_CleanTime)</td></tr><tr id="gme-mv03-wire-1532"><td>1532</td><td>ORef 1408 (Tag_142) ↔ Part 1648.operand</td></tr><tr id="gme-mv03-wire-1649"><td>1649</td><td>Part 1648.out ↔ Part 1215.in</td></tr><tr id="gme-mv03-wire-1531"><td>1531</td><td>ORef 1407 (S5T#1S) ↔ Part 1215.value</td></tr><tr id="gme-mv03-wire-1534"><td>1534</td><td>ORef 1409 (Tag_142) ↔ Part 1215.operand</td></tr><tr id="gme-mv03-wire-1536"><td>1536</td><td>ORef 1410 (Tag_143) ↔ Part 1650.operand</td></tr><tr id="gme-mv03-wire-1651"><td>1651</td><td>Part 1650.out ↔ Part 1220.en</td></tr><tr id="gme-mv03-wire-1538"><td>1538</td><td>ORef 1411 (4) ↔ Part 1220.in</td></tr><tr id="gme-mv03-wire-1539"><td>1539</td><td>Part 1220.out1 ↔ ORef 1412 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1541"><td>1541</td><td>ORef 1413 (WorkData.BR01_State) ↔ Part 1225.in1</td></tr><tr id="gme-mv03-wire-1542"><td>1542</td><td>ORef 1414 (4) ↔ Part 1225.in2</td></tr><tr id="gme-mv03-wire-1543"><td>1543</td><td>Part 1225.out ↔ Part 1652.in ↔ Part 1237.in ↔ Part 1240.en</td></tr><tr id="gme-mv03-wire-1544"><td>1544</td><td>ORef 1415 (OFF) ↔ Part 1652.operand</td></tr><tr id="gme-mv03-wire-1653"><td>1653</td><td>Part 1652.out ↔ Part 1232.en</td></tr><tr id="gme-mv03-wire-1546"><td>1546</td><td>ORef 1416 (0) ↔ Part 1232.in</td></tr><tr id="gme-mv03-wire-1547"><td>1547</td><td>Part 1232.out1 ↔ ORef 1417 (Data.Burner_Panel_SetPoint)</td></tr><tr id="gme-mv03-wire-1548"><td>1548</td><td>ORef 1418 (Open MV03 for washing) ↔ Part 1237.operand</td></tr><tr id="gme-mv03-wire-1549"><td>1549</td><td>ORef 1419 (5) ↔ Part 1240.in</td></tr><tr id="gme-mv03-wire-1550"><td>1550</td><td>Part 1240.out1 ↔ ORef 1420 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1552"><td>1552</td><td>ORef 1421 (WorkData.BR01_State) ↔ Part 1245.in1</td></tr><tr id="gme-mv03-wire-1553"><td>1553</td><td>ORef 1422 (5) ↔ Part 1245.in2</td></tr><tr id="gme-mv03-wire-1554"><td>1554</td><td>Part 1245.out ↔ Part 1654.in ↔ Part 1656.in</td></tr><tr id="gme-mv03-wire-1555"><td>1555</td><td>ORef 1423 (Inputs.MV03 Close) ↔ Part 1654.operand</td></tr><tr id="gme-mv03-wire-1655"><td>1655</td><td>Part 1654.out ↔ Part 1248.in1</td></tr><tr id="gme-mv03-wire-1556"><td>1556</td><td>ORef 1424 (ON) ↔ Part 1656.operand</td></tr><tr id="gme-mv03-wire-1657"><td>1657</td><td>Part 1656.out ↔ Part 1248.in2</td></tr><tr id="gme-mv03-wire-1557"><td>1557</td><td>Part 1248.out ↔ Part 1251.en</td></tr><tr id="gme-mv03-wire-1559"><td>1559</td><td>ORef 1425 (6) ↔ Part 1251.in</td></tr><tr id="gme-mv03-wire-1560"><td>1560</td><td>Part 1251.out1 ↔ ORef 1426 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1561"><td>1561</td><td>ORef 1427 (WorkData.BR01_State) ↔ Part 1256.in1</td></tr><tr id="gme-mv03-wire-1562"><td>1562</td><td>ORef 1428 (6) ↔ Part 1256.in2</td></tr><tr id="gme-mv03-wire-1563"><td>1563</td><td>Part 1256.out ↔ Part 1262.in ↔ Part 1658.in</td></tr><tr id="gme-mv03-wire-1564"><td>1564</td><td>ORef 1429 (S5T#1S) ↔ Part 1262.value</td></tr><tr id="gme-mv03-wire-1565"><td>1565</td><td>ORef 1430 (Tag_144) ↔ Part 1262.operand</td></tr><tr id="gme-mv03-wire-1566"><td>1566</td><td>ORef 1431 (Tag_144) ↔ Part 1658.operand</td></tr><tr id="gme-mv03-wire-1659"><td>1659</td><td>Part 1658.out ↔ Part 1267.en</td></tr><tr id="gme-mv03-wire-1568"><td>1568</td><td>ORef 1432 (7) ↔ Part 1267.in</td></tr><tr id="gme-mv03-wire-1569"><td>1569</td><td>Part 1267.out1 ↔ ORef 1433 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1571"><td>1571</td><td>ORef 1434 (WorkData.BR01_State) ↔ Part 1272.in1</td></tr><tr id="gme-mv03-wire-1572"><td>1572</td><td>ORef 1435 (77) ↔ Part 1272.in2</td></tr><tr id="gme-mv03-wire-1573"><td>1573</td><td>Part 1272.out ↔ Part 1278.pre ↔ Part 1286.pre</td></tr><tr id="gme-mv03-wire-1574"><td>1574</td><td>ORef 1436 (Data.Oxigen_RO01) ↔ Part 1278.in1</td></tr><tr id="gme-mv03-wire-1575"><td>1575</td><td>ORef 1437 (60) ↔ Part 1278.in2</td></tr><tr id="gme-mv03-wire-1576"><td>1576</td><td>Part 1278.out ↔ Part 1281.en</td></tr><tr id="gme-mv03-wire-1578"><td>1578</td><td>ORef 1438 (7) ↔ Part 1281.in</td></tr><tr id="gme-mv03-wire-1579"><td>1579</td><td>Part 1281.out1 ↔ ORef 1439 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1580"><td>1580</td><td>ORef 1440 (Data.Oxigen_RO01) ↔ Part 1286.in1</td></tr><tr id="gme-mv03-wire-1581"><td>1581</td><td>ORef 1441 (60) ↔ Part 1286.in2</td></tr><tr id="gme-mv03-wire-1582"><td>1582</td><td>Part 1286.out ↔ Part 1289.en</td></tr><tr id="gme-mv03-wire-1584"><td>1584</td><td>ORef 1442 (0) ↔ Part 1289.in</td></tr><tr id="gme-mv03-wire-1585"><td>1585</td><td>Part 1289.out1 ↔ ORef 1443 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1587"><td>1587</td><td>ORef 1444 (WorkData.BR01_State) ↔ Part 1294.in1</td></tr><tr id="gme-mv03-wire-1588"><td>1588</td><td>ORef 1445 (7) ↔ Part 1294.in2</td></tr><tr id="gme-mv03-wire-1589"><td>1589</td><td>Part 1294.out ↔ Part 1300.in ↔ Part 1303.in ↔ Part 1306.in ↔ Part 1309.en</td></tr><tr id="gme-mv03-wire-1590"><td>1590</td><td>ORef 1446 (Enable start burner) ↔ Part 1300.operand</td></tr><tr id="gme-mv03-wire-1591"><td>1591</td><td>ORef 1447 (Open MV03 for washing) ↔ Part 1303.operand</td></tr><tr id="gme-mv03-wire-1592"><td>1592</td><td>ORef 1448 (Close MV03 for Burner Startup) ↔ Part 1306.operand</td></tr><tr id="gme-mv03-wire-1593"><td>1593</td><td>ORef 1449 (8) ↔ Part 1309.in</td></tr><tr id="gme-mv03-wire-1594"><td>1594</td><td>Part 1309.out1 ↔ ORef 1450 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1596"><td>1596</td><td>ORef 1451 (WorkData.BR01_State) ↔ Part 1314.in1</td></tr><tr id="gme-mv03-wire-1597"><td>1597</td><td>ORef 1452 (8) ↔ Part 1314.in2</td></tr><tr id="gme-mv03-wire-31"><td>31</td><td>Part 1314.out ↔ Part 1660.in</td></tr><tr id="gme-mv03-wire-1599"><td>1599</td><td>ORef 1453 (Inputs.Burner On) ↔ Part 1660.operand</td></tr><tr id="gme-mv03-wire-32"><td>32</td><td>Part 1660.out ↔ Part 1318.en</td></tr><tr id="gme-mv03-wire-1601"><td>1601</td><td>ORef 1454 (9) ↔ Part 1318.in</td></tr><tr id="gme-mv03-wire-1602"><td>1602</td><td>Part 1318.out1 ↔ ORef 1455 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1603"><td>1603</td><td>ORef 1456 (WorkData.BR01_State) ↔ Part 1323.in1</td></tr><tr id="gme-mv03-wire-1604"><td>1604</td><td>ORef 1457 (9) ↔ Part 1323.in2</td></tr><tr id="gme-mv03-wire-1605"><td>1605</td><td>Part 1323.out ↔ Part 1329.in ↔ Part 1662.in</td></tr><tr id="gme-mv03-wire-1606"><td>1606</td><td>ORef 1458 (S5T#30S) ↔ Part 1329.value</td></tr><tr id="gme-mv03-wire-1607"><td>1607</td><td>ORef 1459 (Tag_145) ↔ Part 1329.operand</td></tr><tr id="gme-mv03-wire-1608"><td>1608</td><td>ORef 1460 (Tag_145) ↔ Part 1662.operand</td></tr><tr id="gme-mv03-wire-1663"><td>1663</td><td>Part 1662.out ↔ Part 1334.en</td></tr><tr id="gme-mv03-wire-1610"><td>1610</td><td>ORef 1461 (10) ↔ Part 1334.in</td></tr><tr id="gme-mv03-wire-1611"><td>1611</td><td>Part 1334.out1 ↔ ORef 1462 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1613"><td>1613</td><td>ORef 1463 (WorkData.BR01_State) ↔ Part 1339.in1</td></tr><tr id="gme-mv03-wire-1614"><td>1614</td><td>ORef 1464 (10) ↔ Part 1339.in2</td></tr><tr id="gme-mv03-wire-1615"><td>1615</td><td>Part 1339.out ↔ Part 1342.en</td></tr><tr id="gme-mv03-wire-1617"><td>1617</td><td>ORef 1465 (11) ↔ Part 1342.in</td></tr><tr id="gme-mv03-wire-1618"><td>1618</td><td>Part 1342.out1 ↔ ORef 1466 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1619"><td>1619</td><td>ORef 1467 (WorkData.BR01_State) ↔ Part 1347.in1</td></tr><tr id="gme-mv03-wire-1620"><td>1620</td><td>ORef 1468 (11) ↔ Part 1347.in2</td></tr><tr id="gme-mv03-wire-1621"><td>1621</td><td>Part 1347.out ↔ Part 1664.in ↔ Part 1666.in ↔ Part 1363.en</td></tr><tr id="gme-mv03-wire-1622"><td>1622</td><td>ORef 1469 (Inputs.Burner On) ↔ Part 1664.operand</td></tr><tr id="gme-mv03-wire-1665"><td>1665</td><td>Part 1664.out ↔ Part 1354.in</td></tr><tr id="gme-mv03-wire-1624"><td>1624</td><td>ORef 1470 (Start Burner) ↔ Part 1354.operand</td></tr><tr id="gme-mv03-wire-1625"><td>1625</td><td>ORef 1471 (Inputs.Burner On) ↔ Part 1666.operand</td></tr><tr id="gme-mv03-wire-1667"><td>1667</td><td>Part 1666.out ↔ Part 1358.en</td></tr><tr id="gme-mv03-wire-1627"><td>1627</td><td>ORef 1472 (0) ↔ Part 1358.in</td></tr><tr id="gme-mv03-wire-1628"><td>1628</td><td>Part 1358.out1 ↔ ORef 1473 (WorkData.BR01_State)</td></tr><tr id="gme-mv03-wire-1629"><td>1629</td><td>ORef 1474 (0) ↔ Part 1363.in</td></tr><tr id="gme-mv03-wire-1630"><td>1630</td><td>Part 1363.out1 ↔ ORef 1475 (WorkData.BR01_CleanTime)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 113개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1366</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1367</td><td>92</td><td>Enable start burner(1)</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1368</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1369</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1370</td><td>101</td><td>Open MV03 for washing</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>233</td><td>Inputs.MV03 Close</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>34</td><td>233</td><td>Inputs.MV03 Close</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>26</td><td>238</td><td>Close MV03 for Burner Startup</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1371</td><td>93</td><td>Enable start burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1372</td><td>92</td><td>Enable start burner(1)</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1373</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1374</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1375</td><td>242</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1376</td><td>243</td><td>500.0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1377</td><td>104</td><td>7</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1378</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1379</td><td>242</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1380</td><td>243</td><td>500.0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1381</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1382</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1383</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1384</td><td>97</td><td>WorkData.BR01_CleanTime</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1385</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1386</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1387</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1388</td><td>108</td><td>Data.Max_PRC_BR1</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1389</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1390</td><td>101</td><td>Open MV03 for washing</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1391</td><td>110</td><td>2</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1392</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1393</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1394</td><td>110</td><td>2</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>24</td><td>231</td><td>Inputs.MV03 open</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1396</td><td>113</td><td>3</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1397</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1398</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1399</td><td>113</td><td>3</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1401</td><td>115</td><td>Tag_143</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1400</td><td>114</td><td>S5T#4M</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1402</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1403</td><td>95</td><td>Tag_142</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1404</td><td>97</td><td>WorkData.BR01_CleanTime</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1405</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1406</td><td>97</td><td>WorkData.BR01_CleanTime</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1408</td><td>95</td><td>Tag_142</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1409</td><td>95</td><td>Tag_142</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1407</td><td>98</td><td>S5T#1S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1410</td><td>115</td><td>Tag_143</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1411</td><td>119</td><td>4</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1412</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1413</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1414</td><td>119</td><td>4</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1415</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1416</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1417</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1418</td><td>101</td><td>Open MV03 for washing</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1419</td><td>122</td><td>5</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1420</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1421</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1422</td><td>122</td><td>5</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1423</td><td>233</td><td>Inputs.MV03 Close</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1424</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1425</td><td>125</td><td>6</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1426</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1427</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1428</td><td>125</td><td>6</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1430</td><td>126</td><td>Tag_144</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1429</td><td>98</td><td>S5T#1S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1431</td><td>126</td><td>Tag_144</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1432</td><td>104</td><td>7</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1433</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1434</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1435</td><td>128</td><td>77</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1436</td><td>129</td><td>Data.Oxigen_RO01</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1437</td><td>130</td><td>60</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1438</td><td>104</td><td>7</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1439</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1440</td><td>129</td><td>Data.Oxigen_RO01</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1441</td><td>130</td><td>60</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1442</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1443</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1444</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1445</td><td>104</td><td>7</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1446</td><td>93</td><td>Enable start burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1447</td><td>101</td><td>Open MV03 for washing</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1448</td><td>238</td><td>Close MV03 for Burner Startup</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1449</td><td>135</td><td>8</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1450</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1451</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1452</td><td>135</td><td>8</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1453</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1454</td><td>137</td><td>9</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1455</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1456</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1457</td><td>137</td><td>9</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1459</td><td>139</td><td>Tag_145</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1458</td><td>138</td><td>S5T#30S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1460</td><td>139</td><td>Tag_145</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1461</td><td>141</td><td>10</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1462</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1463</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1464</td><td>141</td><td>10</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1465</td><td>143</td><td>11</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1466</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1467</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1468</td><td>143</td><td>11</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1469</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1470</td><td>144</td><td>Start Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1471</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1472</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1473</td><td>100</td><td>WorkData.BR01_State</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1474</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1475</td><td>97</td><td>WorkData.BR01_CleanTime</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;enable start burner(1)&quot; move 0 &quot;enable start burner(1)&quot; &quot;workdata&quot;.br01_state 0 &quot;manage_tc1_2&quot;.pid_ref_temp 500.0 move 7 &quot;workdata&quot;.br01_state 1 &quot;off&quot; move &quot;data&quot;.max_prc_br1 &quot;open mv03 for washing&quot; move 2 &quot;workdata&quot;.br01_state &quot;data&quot;.burner_panel_setpoint &quot;workdata&quot;.br01_state 2 &quot;inputs&quot;.&quot;mv03 open&quot; move 3 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 3 &quot;tag_143&quot; s5t#4m &quot;on&quot; &quot;tag_142&quot; add &quot;workdata&quot;.br01_cleantime 1 &quot;tag_142&quot; &quot;tag_142&quot; s5t#1s &quot;workdata&quot;.br01_cleantime &quot;tag_143&quot; move 4 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 4 &quot;off&quot; move 0 &quot;open mv03 for washing&quot; move 5 &quot;workdata&quot;.br01_state &quot;data&quot;.burner_panel_setpoint &quot;workdata&quot;.br01_state 5 &quot;inputs&quot;.&quot;mv03 close&quot; move 6 &quot;on&quot; &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 6 &quot;tag_144&quot; s5t#1s &quot;tag_144&quot; move 7 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 77 &quot;data&quot;.oxigen_ro01 60 move 7 &quot;data&quot;.oxigen_ro01 60 move 0 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 7 &quot;enable start burner&quot; &quot;open mv03 for washing&quot; &quot;close mv03 for burner startup&quot; move 8 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 8 &quot;inputs&quot;.&quot;burner on&quot; move 9 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 9 &quot;tag_145&quot; s5t#30s &quot;tag_145&quot; move 10 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 10 move 11 &quot;workdata&quot;.br01_state &quot;workdata&quot;.br01_state 11 &quot;inputs&quot;.&quot;burner on&quot; &quot;start burner&quot; &quot;inputs&quot;.&quot;burner on&quot; move 0 &quot;workdata&quot;.br01_state move 0 &quot;workdata&quot;.br01_cleantime &quot;manage_tc1_2&quot;.pid_ref_temp 500.0 move 1 &quot;workdata&quot;.br01_state move 0 &quot;workdata&quot;.br01_cleantime &quot;workdata&quot;.br01_state &quot;open mv03 for washing&quot; &quot;inputs&quot;.&quot;mv03 close&quot; &quot;inputs&quot;.&quot;mv03 close&quot; &quot;close mv03 for burner startup&quot; &quot;enable start burner&quot; &quot;workdata&quot;.br01_state</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>