<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner start fault reset</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner start fault reset</h1><p>burner control · 검색 색인 순서 16 · 원본 내부 NID 추정 15</p><div class="source">백업 PLF 원본의 2698281 바이트 위치에서 복원한 XML. 검색 문서 1869의 객체 키 16102200e910000000000000와 연결했다. 이름 해석 3/3개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0185-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1869.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1130"><td>1130</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-br01-part-1132"><td>1132</td><td>Contact</td><td></td><td>operand = Allarm.BURNER_START_FAULT</td></tr><tr id="gme-br01-part-1122"><td>1122</td><td>RCoil</td><td></td><td>operand = Allarm.BURNER_START_FAULT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1122</td><td>RCoil</td><td>Allarm.BURNER_START_FAULT</td><td>(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1134"><td>1134</td><td>Powerrail {} ↔ Part 1130.in</td></tr><tr id="gme-br01-wire-1126"><td>1126</td><td>ORef 1123 (Flag.RESET_ALLARM) ↔ Part 1130.operand</td></tr><tr id="gme-br01-wire-1131"><td>1131</td><td>Part 1130.out ↔ Part 1132.in</td></tr><tr id="gme-br01-wire-1127"><td>1127</td><td>ORef 1124 (Allarm.BURNER_START_FAULT) ↔ Part 1132.operand</td></tr><tr id="gme-br01-wire-1133"><td>1133</td><td>Part 1132.out ↔ Part 1122.in</td></tr><tr id="gme-br01-wire-1129"><td>1129</td><td>ORef 1125 (Allarm.BURNER_START_FAULT) ↔ Part 1122.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 3개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1123</td><td>8</td><td>Flag.RESET_ALLARM</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1124</td><td>27</td><td>Allarm.BURNER_START_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1125</td><td>27</td><td>Allarm.BURNER_START_FAULT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;flag&quot;.reset_allarm &quot;allarm&quot;.burner_start_fault &quot;allarm&quot;.burner_start_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>