<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner servomotor control fb41 pid mode</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-ab01-source-locations">tr[id^="gme-ab01-"]{scroll-margin-top:65px}tr[id^="gme-ab01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-he01-source-locations">tr[id^="gme-he01-"]{scroll-margin-top:65px}tr[id^="gme-he01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner servomotor control fb41 pid mode</h1><p>burner control · 검색 색인 순서 17 · 원본 내부 NID 추정 16</p><div class="source">백업 PLF 원본의 2699396 바이트 위치에서 복원한 XML. 검색 문서 1870의 객체 키 16102200eb10000000000000와 연결했다. 이름 해석 15/15개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0186-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1870.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1218"><td>1218</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-1220"><td>1220</td><td>Contact</td><td></td><td>operand = Flag.AUTO_BURNER</td></tr><tr id="gme-br01-part-1222"><td>1222</td><td>Contact</td><td>operand</td><td>operand = Allarm.MAX_TC01_TEMP</td></tr><tr id="gme-br01-part-1224"><td>1224</td><td>Contact</td><td>operand</td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-br01-part-1226"><td>1226</td><td>Contact</td><td>operand</td><td>operand = Programmed stop burner</td></tr><tr id="gme-br01-part-1228"><td>1228</td><td>Contact</td><td></td><td>operand = Start Burner</td></tr><tr id="gme-br01-part-1230"><td>1230</td><td>Contact</td><td></td><td>operand = Inputs.High Flame Gas</td></tr><tr id="gme-br01-part-1172"><td>1172</td><td>Coil</td><td></td><td>operand = Flag AutoBurner</td></tr><tr id="gme-br01-part-1232"><td>1232</td><td>Contact</td><td>operand</td><td>operand = Enable start burner(1)</td></tr><tr id="gme-br01-part-1234"><td>1234</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC01_TEMP</td></tr><tr id="gme-br01-part-1236"><td>1236</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-br01-part-1238"><td>1238</td><td>Contact</td><td></td><td>operand = Programmed stop burner</td></tr><tr id="gme-br01-part-1240"><td>1240</td><td>Contact</td><td>operand</td><td>operand = Inputs.High Flame Gas</td></tr><tr id="gme-br01-part-1175"><td>1175</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-1181"><td>1181</td><td>Move</td><td></td><td>in = 0; out1 = Data.Burner_Panel_SetPoint</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1172</td><td>Coil</td><td>Flag AutoBurner</td><td>((((((ON AND Flag.AUTO_BURNER) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND NOT [Programmed stop burner]) AND Start Burner) AND Inputs.High Flame Gas)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>1181</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND NOT [Enable start burner(1)]) OR (ON AND Allarm.MAX_TC01_TEMP) OR (ON AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner) OR (ON AND NOT [Inputs.High Flame Gas]))</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1242"><td>1242</td><td>Powerrail {} ↔ Part 1218.in</td></tr><tr id="gme-br01-wire-1199"><td>1199</td><td>ORef 1184 (ON) ↔ Part 1218.operand</td></tr><tr id="gme-br01-wire-1219"><td>1219</td><td>Part 1218.out ↔ Part 1220.in ↔ Part 1232.in ↔ Part 1234.in ↔ Part 1236.in ↔ Part 1238.in ↔ Part 1240.in</td></tr><tr id="gme-br01-wire-1200"><td>1200</td><td>ORef 1185 (Flag.AUTO_BURNER) ↔ Part 1220.operand</td></tr><tr id="gme-br01-wire-1221"><td>1221</td><td>Part 1220.out ↔ Part 1222.in</td></tr><tr id="gme-br01-wire-1201"><td>1201</td><td>ORef 1186 (Allarm.MAX_TC01_TEMP) ↔ Part 1222.operand</td></tr><tr id="gme-br01-wire-1223"><td>1223</td><td>Part 1222.out ↔ Part 1224.in</td></tr><tr id="gme-br01-wire-1202"><td>1202</td><td>ORef 1187 (Allarm.MAX_TC03_TEMP) ↔ Part 1224.operand</td></tr><tr id="gme-br01-wire-1225"><td>1225</td><td>Part 1224.out ↔ Part 1226.in</td></tr><tr id="gme-br01-wire-1203"><td>1203</td><td>ORef 1188 (Programmed stop burner) ↔ Part 1226.operand</td></tr><tr id="gme-br01-wire-1227"><td>1227</td><td>Part 1226.out ↔ Part 1228.in</td></tr><tr id="gme-br01-wire-1204"><td>1204</td><td>ORef 1189 (Start Burner) ↔ Part 1228.operand</td></tr><tr id="gme-br01-wire-1229"><td>1229</td><td>Part 1228.out ↔ Part 1230.in</td></tr><tr id="gme-br01-wire-1205"><td>1205</td><td>ORef 1190 (Inputs.High Flame Gas) ↔ Part 1230.operand</td></tr><tr id="gme-br01-wire-1231"><td>1231</td><td>Part 1230.out ↔ Part 1172.in</td></tr><tr id="gme-br01-wire-1207"><td>1207</td><td>ORef 1191 (Flag AutoBurner) ↔ Part 1172.operand</td></tr><tr id="gme-br01-wire-1208"><td>1208</td><td>ORef 1192 (Enable start burner(1)) ↔ Part 1232.operand</td></tr><tr id="gme-br01-wire-1233"><td>1233</td><td>Part 1232.out ↔ Part 1175.in1</td></tr><tr id="gme-br01-wire-1209"><td>1209</td><td>ORef 1193 (Allarm.MAX_TC01_TEMP) ↔ Part 1234.operand</td></tr><tr id="gme-br01-wire-1235"><td>1235</td><td>Part 1234.out ↔ Part 1175.in2</td></tr><tr id="gme-br01-wire-1210"><td>1210</td><td>ORef 1194 (Allarm.MAX_TC03_TEMP) ↔ Part 1236.operand</td></tr><tr id="gme-br01-wire-1237"><td>1237</td><td>Part 1236.out ↔ Part 1175.in3</td></tr><tr id="gme-br01-wire-1211"><td>1211</td><td>ORef 1195 (Programmed stop burner) ↔ Part 1238.operand</td></tr><tr id="gme-br01-wire-1239"><td>1239</td><td>Part 1238.out ↔ Part 1175.in4</td></tr><tr id="gme-br01-wire-1212"><td>1212</td><td>ORef 1196 (Inputs.High Flame Gas) ↔ Part 1240.operand</td></tr><tr id="gme-br01-wire-1241"><td>1241</td><td>Part 1240.out ↔ Part 1175.in5</td></tr><tr id="gme-br01-wire-1213"><td>1213</td><td>Part 1175.out ↔ Part 1181.en</td></tr><tr id="gme-br01-wire-1215"><td>1215</td><td>ORef 1197 (0) ↔ Part 1181.in</td></tr><tr id="gme-br01-wire-1216"><td>1216</td><td>Part 1181.out1 ↔ ORef 1198 (Data.Burner_Panel_SetPoint)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 15개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1184</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1185</td><td>147</td><td>Flag.AUTO_BURNER</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1186</td><td>68</td><td>Allarm.MAX_TC01_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1187</td><td>69</td><td>Allarm.MAX_TC03_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1188</td><td>54</td><td>Programmed stop burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1189</td><td>144</td><td>Start Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1190</td><td>229</td><td>Inputs.High Flame Gas</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1191</td><td>149</td><td>Flag AutoBurner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1192</td><td>92</td><td>Enable start burner(1)</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1193</td><td>68</td><td>Allarm.MAX_TC01_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1194</td><td>69</td><td>Allarm.MAX_TC03_TEMP</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1195</td><td>54</td><td>Programmed stop burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1196</td><td>229</td><td>Inputs.High Flame Gas</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1197</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1198</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;flag&quot;.auto_burner &quot;allarm&quot;.max_tc01_temp &quot;allarm&quot;.max_tc03_temp &quot;programmed stop burner&quot; &quot;start burner&quot; &quot;inputs&quot;.&quot;high flame gas&quot; &quot;flag autoburner&quot; &quot;enable start burner(1)&quot; move 0 &quot;data&quot;.burner_panel_setpoint &quot;allarm&quot;.max_tc01_temp &quot;allarm&quot;.max_tc03_temp &quot;programmed stop burner&quot; &quot;inputs&quot;.&quot;high flame gas&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>