<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>burner air range limits</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>burner air range limits</h1><p>burner control · 검색 색인 순서 19 · 원본 내부 NID 추정 18</p><div class="source">백업 PLF 원본의 2701901 바이트 위치에서 복원한 XML. 검색 문서 1872의 객체 키 16102200ef10000000000000와 연결했다. 이름 해석 21/21개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0188-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1872.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1350"><td>1350</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-1352"><td>1352</td><td>Contact</td><td></td><td>operand = Inputs.Burner On</td></tr><tr id="gme-br01-part-1262"><td>1262</td><td>Gt</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = Data.Max_PRC_BR1</td></tr><tr id="gme-br01-part-1265"><td>1265</td><td>Move</td><td></td><td>in = Data.Max_PRC_BR1; out1 = Data.Burner_Panel_SetPoint</td></tr><tr id="gme-br01-part-1270"><td>1270</td><td>Gt</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = 100</td></tr><tr id="gme-br01-part-1273"><td>1273</td><td>Move</td><td></td><td>in = 100; out1 = Data.Burner_Panel_SetPoint</td></tr><tr id="gme-br01-part-1354"><td>1354</td><td>Contact</td><td></td><td>operand = Rem. Start/Stop Burner</td></tr><tr id="gme-br01-part-1279"><td>1279</td><td>Lt</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = 0</td></tr><tr id="gme-br01-part-1282"><td>1282</td><td>Move</td><td></td><td>in = 0; out1 = Data.Burner_Panel_SetPoint</td></tr><tr id="gme-br01-part-1356"><td>1356</td><td>Contact</td><td>operand</td><td>operand = Rem. Start/Stop Burner</td></tr><tr id="gme-br01-part-1289"><td>1289</td><td>Le</td><td></td><td>in1 = Data.Burner_Panel_SetPoint; in2 = 0</td></tr><tr id="gme-br01-part-1358"><td>1358</td><td>Contact</td><td>operand</td><td>operand = Enable start burner(1)</td></tr><tr id="gme-br01-part-1293"><td>1293</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-1294"><td>1294</td><td>Move</td><td></td><td>in = 0; out1 = Data.Burner_Panel_SetPoint</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1265</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND Inputs.Burner On) AND [Data.Burner_Panel_SetPoint &gt; Data.Max_PRC_BR1])</td><td>Move 입력 Data.Max_PRC_BR1</td></tr><tr><td>1273</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(ON AND [Data.Burner_Panel_SetPoint &gt; 100])</td><td>Move 입력 100</td></tr><tr><td>1282</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND Rem. Start/Stop Burner) AND [Data.Burner_Panel_SetPoint &lt; 0])</td><td>Move 입력 0</td></tr><tr><td>1294</td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND NOT [Rem. Start/Stop Burner]) AND [Data.Burner_Panel_SetPoint &lt;= 0]) OR (ON AND NOT [Enable start burner(1)]))</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1360"><td>1360</td><td>Powerrail {} ↔ Part 1350.in</td></tr><tr id="gme-br01-wire-1318"><td>1318</td><td>ORef 1297 (ON) ↔ Part 1350.operand</td></tr><tr id="gme-br01-wire-1351"><td>1351</td><td>Part 1350.out ↔ Part 1352.in ↔ Part 1270.pre ↔ Part 1354.in ↔ Part 1356.in ↔ Part 1358.in</td></tr><tr id="gme-br01-wire-1319"><td>1319</td><td>ORef 1298 (Inputs.Burner On) ↔ Part 1352.operand</td></tr><tr id="gme-br01-wire-1353"><td>1353</td><td>Part 1352.out ↔ Part 1262.pre</td></tr><tr id="gme-br01-wire-1320"><td>1320</td><td>ORef 1299 (Data.Burner_Panel_SetPoint) ↔ Part 1262.in1</td></tr><tr id="gme-br01-wire-1321"><td>1321</td><td>ORef 1300 (Data.Max_PRC_BR1) ↔ Part 1262.in2</td></tr><tr id="gme-br01-wire-1322"><td>1322</td><td>Part 1262.out ↔ Part 1265.en</td></tr><tr id="gme-br01-wire-1324"><td>1324</td><td>ORef 1301 (Data.Max_PRC_BR1) ↔ Part 1265.in</td></tr><tr id="gme-br01-wire-1325"><td>1325</td><td>Part 1265.out1 ↔ ORef 1302 (Data.Burner_Panel_SetPoint)</td></tr><tr id="gme-br01-wire-1326"><td>1326</td><td>ORef 1303 (Data.Burner_Panel_SetPoint) ↔ Part 1270.in1</td></tr><tr id="gme-br01-wire-1327"><td>1327</td><td>ORef 1304 (100) ↔ Part 1270.in2</td></tr><tr id="gme-br01-wire-1328"><td>1328</td><td>Part 1270.out ↔ Part 1273.en</td></tr><tr id="gme-br01-wire-1330"><td>1330</td><td>ORef 1305 (100) ↔ Part 1273.in</td></tr><tr id="gme-br01-wire-1331"><td>1331</td><td>Part 1273.out1 ↔ ORef 1306 (Data.Burner_Panel_SetPoint)</td></tr><tr id="gme-br01-wire-1332"><td>1332</td><td>ORef 1307 (Rem. Start/Stop Burner) ↔ Part 1354.operand</td></tr><tr id="gme-br01-wire-1355"><td>1355</td><td>Part 1354.out ↔ Part 1279.pre</td></tr><tr id="gme-br01-wire-1333"><td>1333</td><td>ORef 1308 (Data.Burner_Panel_SetPoint) ↔ Part 1279.in1</td></tr><tr id="gme-br01-wire-1334"><td>1334</td><td>ORef 1309 (0) ↔ Part 1279.in2</td></tr><tr id="gme-br01-wire-1335"><td>1335</td><td>Part 1279.out ↔ Part 1282.en</td></tr><tr id="gme-br01-wire-1337"><td>1337</td><td>ORef 1310 (0) ↔ Part 1282.in</td></tr><tr id="gme-br01-wire-1338"><td>1338</td><td>Part 1282.out1 ↔ ORef 1311 (Data.Burner_Panel_SetPoint)</td></tr><tr id="gme-br01-wire-1339"><td>1339</td><td>ORef 1312 (Rem. Start/Stop Burner) ↔ Part 1356.operand</td></tr><tr id="gme-br01-wire-1357"><td>1357</td><td>Part 1356.out ↔ Part 1289.pre</td></tr><tr id="gme-br01-wire-1340"><td>1340</td><td>ORef 1313 (Data.Burner_Panel_SetPoint) ↔ Part 1289.in1</td></tr><tr id="gme-br01-wire-1341"><td>1341</td><td>ORef 1314 (0) ↔ Part 1289.in2</td></tr><tr id="gme-br01-wire-1342"><td>1342</td><td>Part 1289.out ↔ Part 1293.in1</td></tr><tr id="gme-br01-wire-1344"><td>1344</td><td>ORef 1315 (Enable start burner(1)) ↔ Part 1358.operand</td></tr><tr id="gme-br01-wire-1359"><td>1359</td><td>Part 1358.out ↔ Part 1293.in2</td></tr><tr id="gme-br01-wire-1345"><td>1345</td><td>Part 1293.out ↔ Part 1294.en</td></tr><tr id="gme-br01-wire-1347"><td>1347</td><td>ORef 1316 (0) ↔ Part 1294.in</td></tr><tr id="gme-br01-wire-1348"><td>1348</td><td>Part 1294.out1 ↔ ORef 1317 (Data.Burner_Panel_SetPoint)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 21개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1297</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1298</td><td>227</td><td>Inputs.Burner On</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1299</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1300</td><td>108</td><td>Data.Max_PRC_BR1</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1301</td><td>108</td><td>Data.Max_PRC_BR1</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1302</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1303</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1304</td><td>154</td><td>100</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1305</td><td>154</td><td>100</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1306</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1307</td><td>94</td><td>Rem. Start/Stop Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1308</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1309</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1310</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1311</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1312</td><td>94</td><td>Rem. Start/Stop Burner</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1313</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1314</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1315</td><td>92</td><td>Enable start burner(1)</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1316</td><td>52</td><td>0</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1317</td><td>71</td><td>Data.Burner_Panel_SetPoint</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;burner on&quot; &quot;data&quot;.burner_panel_setpoint &quot;data&quot;.max_prc_br1 move &quot;data&quot;.max_prc_br1 &quot;data&quot;.burner_panel_setpoint 100 move 100 &quot;data&quot;.burner_panel_setpoint &quot;rem. start/stop burner&quot; &quot;data&quot;.burner_panel_setpoint 0 move 0 &quot;data&quot;.burner_panel_setpoint &quot;rem. start/stop burner&quot; &quot;data&quot;.burner_panel_setpoint 0 move 0 &quot;data&quot;.burner_panel_setpoint &quot;enable start burner(1)&quot; &quot;data&quot;.burner_panel_setpoint</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>