<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>stoichiometry out of range</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>stoichiometry out of range</h1><p>burner control · 검색 색인 순서 21 · 원본 내부 NID 추정 20</p><div class="source">백업 PLF 원본의 2704861 바이트 위치에서 복원한 XML. 검색 문서 1874의 객체 키 16102200f310000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0189-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1874.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1359"><td>1359</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-br01-part-1361"><td>1361</td><td>Contact</td><td></td><td>operand = Stechio.Sign_lim_min</td></tr><tr id="gme-br01-part-1363"><td>1363</td><td>Contact</td><td></td><td>operand = Stechio.Sign_lim_MAX</td></tr><tr id="gme-br01-part-1311"><td>1311</td><td>O</td><td></td><td></td></tr><tr id="gme-br01-part-1317"><td>1317</td><td>SdCoil</td><td></td><td>value = S5T#20S; operand = Tag_146</td></tr><tr id="gme-br01-part-1365"><td>1365</td><td>Contact</td><td></td><td>operand = Tag_146</td></tr><tr id="gme-br01-part-1322"><td>1322</td><td>SCoil</td><td></td><td>operand = Allarm.Sechio_Limits</td></tr><tr id="gme-br01-part-1367"><td>1367</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-br01-part-1369"><td>1369</td><td>Contact</td><td></td><td>operand = Allarm.Sechio_Limits</td></tr><tr id="gme-br01-part-1371"><td>1371</td><td>Contact</td><td>operand</td><td>operand = Stechio.Sign_lim_min</td></tr><tr id="gme-br01-part-1373"><td>1373</td><td>Contact</td><td>operand</td><td>operand = Stechio.Sign_lim_MAX</td></tr><tr id="gme-br01-part-1329"><td>1329</td><td>RCoil</td><td></td><td>operand = Allarm.Sechio_Limits</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1317</td><td>SdCoil</td><td>Tag_146</td><td>((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S</td></tr><tr><td>1322</td><td>SCoil</td><td>Allarm.Sechio_Limits</td><td>(((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX)) AND Tag_146)</td><td>조건 성립 시 Set</td></tr><tr><td>1329</td><td>RCoil</td><td>Allarm.Sechio_Limits</td><td>((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1375"><td>1375</td><td>Powerrail {} ↔ Part 1359.in</td></tr><tr id="gme-br01-wire-1342"><td>1342</td><td>ORef 1330 (ON) ↔ Part 1359.operand</td></tr><tr id="gme-br01-wire-1360"><td>1360</td><td>Part 1359.out ↔ Part 1361.in ↔ Part 1363.in ↔ Part 1367.in</td></tr><tr id="gme-br01-wire-1343"><td>1343</td><td>ORef 1331 (Stechio.Sign_lim_min) ↔ Part 1361.operand</td></tr><tr id="gme-br01-wire-1362"><td>1362</td><td>Part 1361.out ↔ Part 1311.in1</td></tr><tr id="gme-br01-wire-1344"><td>1344</td><td>ORef 1332 (Stechio.Sign_lim_MAX) ↔ Part 1363.operand</td></tr><tr id="gme-br01-wire-1364"><td>1364</td><td>Part 1363.out ↔ Part 1311.in2</td></tr><tr id="gme-br01-wire-1345"><td>1345</td><td>Part 1311.out ↔ Part 1317.in ↔ Part 1365.in</td></tr><tr id="gme-br01-wire-1346"><td>1346</td><td>ORef 1333 (S5T#20S) ↔ Part 1317.value</td></tr><tr id="gme-br01-wire-1347"><td>1347</td><td>ORef 1334 (Tag_146) ↔ Part 1317.operand</td></tr><tr id="gme-br01-wire-1348"><td>1348</td><td>ORef 1335 (Tag_146) ↔ Part 1365.operand</td></tr><tr id="gme-br01-wire-1366"><td>1366</td><td>Part 1365.out ↔ Part 1322.in</td></tr><tr id="gme-br01-wire-1350"><td>1350</td><td>ORef 1336 (Allarm.Sechio_Limits) ↔ Part 1322.operand</td></tr><tr id="gme-br01-wire-1352"><td>1352</td><td>ORef 1337 (Flag.RESET_ALLARM) ↔ Part 1367.operand</td></tr><tr id="gme-br01-wire-1368"><td>1368</td><td>Part 1367.out ↔ Part 1369.in</td></tr><tr id="gme-br01-wire-1353"><td>1353</td><td>ORef 1338 (Allarm.Sechio_Limits) ↔ Part 1369.operand</td></tr><tr id="gme-br01-wire-1370"><td>1370</td><td>Part 1369.out ↔ Part 1371.in</td></tr><tr id="gme-br01-wire-1354"><td>1354</td><td>ORef 1339 (Stechio.Sign_lim_min) ↔ Part 1371.operand</td></tr><tr id="gme-br01-wire-1372"><td>1372</td><td>Part 1371.out ↔ Part 1373.in</td></tr><tr id="gme-br01-wire-1355"><td>1355</td><td>ORef 1340 (Stechio.Sign_lim_MAX) ↔ Part 1373.operand</td></tr><tr id="gme-br01-wire-1374"><td>1374</td><td>Part 1373.out ↔ Part 1329.in</td></tr><tr id="gme-br01-wire-1357"><td>1357</td><td>ORef 1341 (Allarm.Sechio_Limits) ↔ Part 1329.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1330</td><td>1</td><td>ON</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1331</td><td>160</td><td>Stechio.Sign_lim_min</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1332</td><td>161</td><td>Stechio.Sign_lim_MAX</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1334</td><td>163</td><td>Tag_146</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1333</td><td>162</td><td>S5T#20S</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1335</td><td>163</td><td>Tag_146</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1336</td><td>164</td><td>Allarm.Sechio_Limits</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1337</td><td>8</td><td>Flag.RESET_ALLARM</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1338</td><td>164</td><td>Allarm.Sechio_Limits</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1339</td><td>160</td><td>Stechio.Sign_lim_min</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1340</td><td>161</td><td>Stechio.Sign_lim_MAX</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1341</td><td>164</td><td>Allarm.Sechio_Limits</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;stechio&quot;.sign_lim_min &quot;tag_146&quot; s5t#20s &quot;stechio&quot;.sign_lim_max &quot;flag&quot;.reset_allarm &quot;allarm&quot;.sechio_limits &quot;stechio&quot;.sign_lim_min &quot;stechio&quot;.sign_lim_max &quot;allarm&quot;.sechio_limits &quot;tag_146&quot; &quot;allarm&quot;.sechio_limits</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>