<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>dryout warm first ramp</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>dryout warm first ramp</h1><p>burner control · 검색 색인 순서 22 · 원본 내부 NID 추정 21</p><div class="source">백업 PLF 원본의 2706100 바이트 위치에서 복원한 XML. 검색 문서 1875의 객체 키 16102200f510000000000000와 연결했다. 이름 해석 45/45개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0190-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1875.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1701"><td>1701</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-br01-part-1502"><td>1502</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1</td></tr><tr id="gme-br01-part-1505"><td>1505</td><td>Move</td><td></td><td>in = 20; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1510"><td>1510</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 60</td></tr><tr id="gme-br01-part-1513"><td>1513</td><td>Move</td><td></td><td>in = 30; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1518"><td>1518</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 120</td></tr><tr id="gme-br01-part-1521"><td>1521</td><td>Move</td><td></td><td>in = 40; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1526"><td>1526</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 180</td></tr><tr id="gme-br01-part-1529"><td>1529</td><td>Move</td><td></td><td>in = 80; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1534"><td>1534</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 240</td></tr><tr id="gme-br01-part-1537"><td>1537</td><td>Move</td><td></td><td>in = 100; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1542"><td>1542</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 300</td></tr><tr id="gme-br01-part-1545"><td>1545</td><td>Move</td><td></td><td>in = 120; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1550"><td>1550</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 360</td></tr><tr id="gme-br01-part-1553"><td>1553</td><td>Move</td><td></td><td>in = 140; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1558"><td>1558</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 420</td></tr><tr id="gme-br01-part-1561"><td>1561</td><td>Move</td><td></td><td>in = 160; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1566"><td>1566</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 480</td></tr><tr id="gme-br01-part-1569"><td>1569</td><td>Move</td><td></td><td>in = 180; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1574"><td>1574</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 540</td></tr><tr id="gme-br01-part-1577"><td>1577</td><td>Move</td><td></td><td>in = 200; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1582"><td>1582</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 600</td></tr><tr id="gme-br01-part-1585"><td>1585</td><td>Move</td><td></td><td>in = 200; out1 = Data.TC01_SETPOINT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1505</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1])</td><td>Move 입력 20</td></tr><tr><td>1513</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 60])</td><td>Move 입력 30</td></tr><tr><td>1521</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 120])</td><td>Move 입력 40</td></tr><tr><td>1529</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 180])</td><td>Move 입력 80</td></tr><tr><td>1537</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 240])</td><td>Move 입력 100</td></tr><tr><td>1545</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 300])</td><td>Move 입력 120</td></tr><tr><td>1553</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 360])</td><td>Move 입력 140</td></tr><tr><td>1561</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 420])</td><td>Move 입력 160</td></tr><tr><td>1569</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 480])</td><td>Move 입력 180</td></tr><tr><td>1577</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 540])</td><td>Move 입력 200</td></tr><tr><td>1585</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 600])</td><td>Move 입력 200</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1703"><td>1703</td><td>Powerrail {} ↔ Part 1701.in</td></tr><tr id="gme-br01-wire-1633"><td>1633</td><td>ORef 1588 (OFF) ↔ Part 1701.operand</td></tr><tr id="gme-br01-wire-1702"><td>1702</td><td>Part 1701.out ↔ Part 1502.pre ↔ Part 1510.pre ↔ Part 1518.pre ↔ Part 1526.pre ↔ Part 1534.pre ↔ Part 1542.pre ↔ Part 1550.pre ↔ Part 1558.pre ↔ Part 1566.pre ↔ Part 1574.pre ↔ Part 1582.pre</td></tr><tr id="gme-br01-wire-1634"><td>1634</td><td>ORef 1589 (WorkData.W5) ↔ Part 1502.in1</td></tr><tr id="gme-br01-wire-1635"><td>1635</td><td>ORef 1590 (1) ↔ Part 1502.in2</td></tr><tr id="gme-br01-wire-1636"><td>1636</td><td>Part 1502.out ↔ Part 1505.en</td></tr><tr id="gme-br01-wire-1638"><td>1638</td><td>ORef 1591 (20) ↔ Part 1505.in</td></tr><tr id="gme-br01-wire-1639"><td>1639</td><td>Part 1505.out1 ↔ ORef 1592 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1640"><td>1640</td><td>ORef 1593 (WorkData.W5) ↔ Part 1510.in1</td></tr><tr id="gme-br01-wire-1641"><td>1641</td><td>ORef 1594 (60) ↔ Part 1510.in2</td></tr><tr id="gme-br01-wire-1642"><td>1642</td><td>Part 1510.out ↔ Part 1513.en</td></tr><tr id="gme-br01-wire-1644"><td>1644</td><td>ORef 1595 (30) ↔ Part 1513.in</td></tr><tr id="gme-br01-wire-1645"><td>1645</td><td>Part 1513.out1 ↔ ORef 1596 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1646"><td>1646</td><td>ORef 1597 (WorkData.W5) ↔ Part 1518.in1</td></tr><tr id="gme-br01-wire-1647"><td>1647</td><td>ORef 1598 (120) ↔ Part 1518.in2</td></tr><tr id="gme-br01-wire-1648"><td>1648</td><td>Part 1518.out ↔ Part 1521.en</td></tr><tr id="gme-br01-wire-1650"><td>1650</td><td>ORef 1599 (40) ↔ Part 1521.in</td></tr><tr id="gme-br01-wire-1651"><td>1651</td><td>Part 1521.out1 ↔ ORef 1600 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1652"><td>1652</td><td>ORef 1601 (WorkData.W5) ↔ Part 1526.in1</td></tr><tr id="gme-br01-wire-1653"><td>1653</td><td>ORef 1602 (180) ↔ Part 1526.in2</td></tr><tr id="gme-br01-wire-1654"><td>1654</td><td>Part 1526.out ↔ Part 1529.en</td></tr><tr id="gme-br01-wire-1656"><td>1656</td><td>ORef 1603 (80) ↔ Part 1529.in</td></tr><tr id="gme-br01-wire-1657"><td>1657</td><td>Part 1529.out1 ↔ ORef 1604 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1658"><td>1658</td><td>ORef 1605 (WorkData.W5) ↔ Part 1534.in1</td></tr><tr id="gme-br01-wire-1659"><td>1659</td><td>ORef 1606 (240) ↔ Part 1534.in2</td></tr><tr id="gme-br01-wire-1660"><td>1660</td><td>Part 1534.out ↔ Part 1537.en</td></tr><tr id="gme-br01-wire-1662"><td>1662</td><td>ORef 1607 (100) ↔ Part 1537.in</td></tr><tr id="gme-br01-wire-1663"><td>1663</td><td>Part 1537.out1 ↔ ORef 1608 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1664"><td>1664</td><td>ORef 1609 (WorkData.W5) ↔ Part 1542.in1</td></tr><tr id="gme-br01-wire-1665"><td>1665</td><td>ORef 1610 (300) ↔ Part 1542.in2</td></tr><tr id="gme-br01-wire-1666"><td>1666</td><td>Part 1542.out ↔ Part 1545.en</td></tr><tr id="gme-br01-wire-1668"><td>1668</td><td>ORef 1611 (120) ↔ Part 1545.in</td></tr><tr id="gme-br01-wire-1669"><td>1669</td><td>Part 1545.out1 ↔ ORef 1612 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1670"><td>1670</td><td>ORef 1613 (WorkData.W5) ↔ Part 1550.in1</td></tr><tr id="gme-br01-wire-1671"><td>1671</td><td>ORef 1614 (360) ↔ Part 1550.in2</td></tr><tr id="gme-br01-wire-1672"><td>1672</td><td>Part 1550.out ↔ Part 1553.en</td></tr><tr id="gme-br01-wire-1674"><td>1674</td><td>ORef 1615 (140) ↔ Part 1553.in</td></tr><tr id="gme-br01-wire-1675"><td>1675</td><td>Part 1553.out1 ↔ ORef 1616 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1676"><td>1676</td><td>ORef 1617 (WorkData.W5) ↔ Part 1558.in1</td></tr><tr id="gme-br01-wire-1677"><td>1677</td><td>ORef 1618 (420) ↔ Part 1558.in2</td></tr><tr id="gme-br01-wire-1678"><td>1678</td><td>Part 1558.out ↔ Part 1561.en</td></tr><tr id="gme-br01-wire-1680"><td>1680</td><td>ORef 1619 (160) ↔ Part 1561.in</td></tr><tr id="gme-br01-wire-1681"><td>1681</td><td>Part 1561.out1 ↔ ORef 1620 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1682"><td>1682</td><td>ORef 1621 (WorkData.W5) ↔ Part 1566.in1</td></tr><tr id="gme-br01-wire-1683"><td>1683</td><td>ORef 1622 (480) ↔ Part 1566.in2</td></tr><tr id="gme-br01-wire-1684"><td>1684</td><td>Part 1566.out ↔ Part 1569.en</td></tr><tr id="gme-br01-wire-1686"><td>1686</td><td>ORef 1623 (180) ↔ Part 1569.in</td></tr><tr id="gme-br01-wire-1687"><td>1687</td><td>Part 1569.out1 ↔ ORef 1624 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1688"><td>1688</td><td>ORef 1625 (WorkData.W5) ↔ Part 1574.in1</td></tr><tr id="gme-br01-wire-1689"><td>1689</td><td>ORef 1626 (540) ↔ Part 1574.in2</td></tr><tr id="gme-br01-wire-1690"><td>1690</td><td>Part 1574.out ↔ Part 1577.en</td></tr><tr id="gme-br01-wire-1692"><td>1692</td><td>ORef 1627 (200) ↔ Part 1577.in</td></tr><tr id="gme-br01-wire-1693"><td>1693</td><td>Part 1577.out1 ↔ ORef 1628 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1694"><td>1694</td><td>ORef 1629 (WorkData.W5) ↔ Part 1582.in1</td></tr><tr id="gme-br01-wire-1695"><td>1695</td><td>ORef 1630 (600) ↔ Part 1582.in2</td></tr><tr id="gme-br01-wire-1696"><td>1696</td><td>Part 1582.out ↔ Part 1585.en</td></tr><tr id="gme-br01-wire-1698"><td>1698</td><td>ORef 1631 (200) ↔ Part 1585.in</td></tr><tr id="gme-br01-wire-1699"><td>1699</td><td>Part 1585.out1 ↔ ORef 1632 (Data.TC01_SETPOINT)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 45개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1588</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1589</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1590</td><td>49</td><td>1</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1591</td><td>60</td><td>20</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1592</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1593</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1594</td><td>130</td><td>60</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1595</td><td>82</td><td>30</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1596</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1597</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1598</td><td>167</td><td>120</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1599</td><td>169</td><td>40</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1600</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1601</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1602</td><td>170</td><td>180</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1603</td><td>172</td><td>80</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1604</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1605</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1606</td><td>173</td><td>240</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1607</td><td>154</td><td>100</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1608</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1609</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1610</td><td>175</td><td>300</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1611</td><td>167</td><td>120</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1612</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1613</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1614</td><td>177</td><td>360</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1615</td><td>179</td><td>140</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1616</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1617</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1618</td><td>180</td><td>420</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1619</td><td>182</td><td>160</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1620</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1621</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1622</td><td>183</td><td>480</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1623</td><td>170</td><td>180</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1624</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1625</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1626</td><td>185</td><td>540</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1627</td><td>187</td><td>200</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1628</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1629</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1630</td><td>188</td><td>600</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1631</td><td>187</td><td>200</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1632</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;off&quot; &quot;workdata&quot;.w5 1 move 20 &quot;workdata&quot;.w5 60 move 30 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 120 move 40 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 180 move 80 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 240 move 100 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 300 move 120 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 360 move 140 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 420 move 160 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 480 move 180 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 540 move 200 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 600 move 200 &quot;data&quot;.tc01_setpoint &quot;data&quot;.tc01_setpoint</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>