<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>dryout warm third ramp</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-br01-source-locations">tr[id^="gme-br01-"]{scroll-margin-top:65px}tr[id^="gme-br01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>dryout warm third ramp</h1><p>burner control · 검색 색인 순서 24 · 원본 내부 NID 추정 23</p><div class="source">백업 PLF 원본의 2709469 바이트 위치에서 복원한 XML. 검색 문서 1877의 객체 키 16102200f910000000000000와 연결했다. 이름 해석 25/25개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0192-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1877.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-br01-part-1789"><td>1789</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-br01-part-1680"><td>1680</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1740</td></tr><tr id="gme-br01-part-1683"><td>1683</td><td>Move</td><td></td><td>in = 400; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1688"><td>1688</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1800</td></tr><tr id="gme-br01-part-1691"><td>1691</td><td>Move</td><td></td><td>in = 440; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1696"><td>1696</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1860</td></tr><tr id="gme-br01-part-1699"><td>1699</td><td>Move</td><td></td><td>in = 480; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1704"><td>1704</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1920</td></tr><tr id="gme-br01-part-1707"><td>1707</td><td>Move</td><td></td><td>in = 520; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1712"><td>1712</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 1980</td></tr><tr id="gme-br01-part-1715"><td>1715</td><td>Move</td><td></td><td>in = 560; out1 = Data.TC01_SETPOINT</td></tr><tr id="gme-br01-part-1720"><td>1720</td><td>Eq</td><td></td><td>in1 = WorkData.W5; in2 = 2040</td></tr><tr id="gme-br01-part-1723"><td>1723</td><td>Move</td><td></td><td>in = 600; out1 = Data.TC01_SETPOINT</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1683</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1740])</td><td>Move 입력 400</td></tr><tr><td>1691</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1800])</td><td>Move 입력 440</td></tr><tr><td>1699</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1860])</td><td>Move 입력 480</td></tr><tr><td>1707</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1920])</td><td>Move 입력 520</td></tr><tr><td>1715</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 1980])</td><td>Move 입력 560</td></tr><tr><td>1723</td><td>Move</td><td>Data.TC01_SETPOINT</td><td>(OFF AND [WorkData.W5 = 2040])</td><td>Move 입력 600</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-br01-wire-1791"><td>1791</td><td>Powerrail {} ↔ Part 1789.in</td></tr><tr id="gme-br01-wire-1751"><td>1751</td><td>ORef 1726 (OFF) ↔ Part 1789.operand</td></tr><tr id="gme-br01-wire-1790"><td>1790</td><td>Part 1789.out ↔ Part 1680.pre ↔ Part 1688.pre ↔ Part 1696.pre ↔ Part 1704.pre ↔ Part 1712.pre ↔ Part 1720.pre</td></tr><tr id="gme-br01-wire-1752"><td>1752</td><td>ORef 1727 (WorkData.W5) ↔ Part 1680.in1</td></tr><tr id="gme-br01-wire-1753"><td>1753</td><td>ORef 1728 (1740) ↔ Part 1680.in2</td></tr><tr id="gme-br01-wire-1754"><td>1754</td><td>Part 1680.out ↔ Part 1683.en</td></tr><tr id="gme-br01-wire-1756"><td>1756</td><td>ORef 1729 (400) ↔ Part 1683.in</td></tr><tr id="gme-br01-wire-1757"><td>1757</td><td>Part 1683.out1 ↔ ORef 1730 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1758"><td>1758</td><td>ORef 1731 (WorkData.W5) ↔ Part 1688.in1</td></tr><tr id="gme-br01-wire-1759"><td>1759</td><td>ORef 1732 (1800) ↔ Part 1688.in2</td></tr><tr id="gme-br01-wire-1760"><td>1760</td><td>Part 1688.out ↔ Part 1691.en</td></tr><tr id="gme-br01-wire-1762"><td>1762</td><td>ORef 1733 (440) ↔ Part 1691.in</td></tr><tr id="gme-br01-wire-1763"><td>1763</td><td>Part 1691.out1 ↔ ORef 1734 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1764"><td>1764</td><td>ORef 1735 (WorkData.W5) ↔ Part 1696.in1</td></tr><tr id="gme-br01-wire-1765"><td>1765</td><td>ORef 1736 (1860) ↔ Part 1696.in2</td></tr><tr id="gme-br01-wire-1766"><td>1766</td><td>Part 1696.out ↔ Part 1699.en</td></tr><tr id="gme-br01-wire-1768"><td>1768</td><td>ORef 1737 (480) ↔ Part 1699.in</td></tr><tr id="gme-br01-wire-1769"><td>1769</td><td>Part 1699.out1 ↔ ORef 1738 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1770"><td>1770</td><td>ORef 1739 (WorkData.W5) ↔ Part 1704.in1</td></tr><tr id="gme-br01-wire-1771"><td>1771</td><td>ORef 1740 (1920) ↔ Part 1704.in2</td></tr><tr id="gme-br01-wire-1772"><td>1772</td><td>Part 1704.out ↔ Part 1707.en</td></tr><tr id="gme-br01-wire-1774"><td>1774</td><td>ORef 1741 (520) ↔ Part 1707.in</td></tr><tr id="gme-br01-wire-1775"><td>1775</td><td>Part 1707.out1 ↔ ORef 1742 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1776"><td>1776</td><td>ORef 1743 (WorkData.W5) ↔ Part 1712.in1</td></tr><tr id="gme-br01-wire-1777"><td>1777</td><td>ORef 1744 (1980) ↔ Part 1712.in2</td></tr><tr id="gme-br01-wire-1778"><td>1778</td><td>Part 1712.out ↔ Part 1715.en</td></tr><tr id="gme-br01-wire-1780"><td>1780</td><td>ORef 1745 (560) ↔ Part 1715.in</td></tr><tr id="gme-br01-wire-1781"><td>1781</td><td>Part 1715.out1 ↔ ORef 1746 (Data.TC01_SETPOINT)</td></tr><tr id="gme-br01-wire-1782"><td>1782</td><td>ORef 1747 (WorkData.W5) ↔ Part 1720.in1</td></tr><tr id="gme-br01-wire-1783"><td>1783</td><td>ORef 1748 (2040) ↔ Part 1720.in2</td></tr><tr id="gme-br01-wire-1784"><td>1784</td><td>Part 1720.out ↔ Part 1723.en</td></tr><tr id="gme-br01-wire-1786"><td>1786</td><td>ORef 1749 (600) ↔ Part 1723.in</td></tr><tr id="gme-br01-wire-1787"><td>1787</td><td>Part 1723.out1 ↔ ORef 1750 (Data.TC01_SETPOINT)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 25개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1726</td><td>80</td><td>OFF</td><td>0582-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1727</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1728</td><td>198</td><td>1740</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1729</td><td>200</td><td>400</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1730</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1731</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1732</td><td>201</td><td>1800</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1733</td><td>203</td><td>440</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1734</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1735</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1736</td><td>204</td><td>1860</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1737</td><td>183</td><td>480</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1738</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1739</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1740</td><td>206</td><td>1920</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1741</td><td>208</td><td>520</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1742</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1743</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1744</td><td>209</td><td>1980</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1745</td><td>211</td><td>560</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1746</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1747</td><td>48</td><td>WorkData.W5</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1748</td><td>212</td><td>2040</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1749</td><td>188</td><td>600</td><td>0586-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>1750</td><td>59</td><td>Data.TC01_SETPOINT</td><td>0585-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;off&quot; &quot;workdata&quot;.w5 1740 move 400 &quot;workdata&quot;.w5 1800 move 440 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 1860 move 480 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 1920 move 520 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 1980 move 560 &quot;data&quot;.tc01_setpoint &quot;workdata&quot;.w5 2040 move 600 &quot;data&quot;.tc01_setpoint &quot;data&quot;.tc01_setpoint</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>