<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>enabling sleeve washing</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr04-source-locations">tr[id^="gme-vr04-"]{scroll-margin-top:65px}tr[id^="gme-vr04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr05-source-locations">tr[id^="gme-vr05-"]{scroll-margin-top:65px}tr[id^="gme-vr05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc10-source-locations">tr[id^="gme-sc10-"]{scroll-margin-top:65px}tr[id^="gme-sc10-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc11-source-locations">tr[id^="gme-sc11-"]{scroll-margin-top:65px}tr[id^="gme-sc11-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bf01-source-locations">tr[id^="gme-bf01-"]{scroll-margin-top:65px}tr[id^="gme-bf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bf02-source-locations">tr[id^="gme-bf02-"]{scroll-margin-top:65px}tr[id^="gme-bf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-dp02-source-locations">tr[id^="gme-dp02-"]{scroll-margin-top:65px}tr[id^="gme-dp02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-dp01-source-locations">tr[id^="gme-dp01-"]{scroll-margin-top:65px}tr[id^="gme-dp01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>enabling sleeve washing</h1><p>filter · 검색 색인 순서 5 · 원본 내부 NID 추정 29</p><div class="source">백업 PLF 원본의 2757634 바이트 위치에서 복원한 XML. 검색 문서 1886의 객체 키 161022008e54000000000000와 연결했다. 이름 해석 15/15개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0219-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1886.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr04-part-21"><td>21</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr04-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Inputs.FEEDBACKMOTOR SC-10</td></tr><tr id="gme-vr04-part-23"><td>23</td><td>Contact</td><td></td><td>operand = Inputs.VR04 Run</td></tr><tr id="gme-vr04-part-24"><td>24</td><td>Le</td><td></td><td>in1 = Data.DP_01; in2 = Coeff.DP_01_SOGLIA_1</td></tr><tr id="gme-vr04-part-25"><td>25</td><td>Contact</td><td></td><td>operand = Forza_Lavaggio</td></tr><tr id="gme-vr04-part-26"><td>26</td><td>O</td><td></td><td></td></tr><tr id="gme-vr04-part-27"><td>27</td><td>Coil</td><td></td><td>operand = Abilita_lavaggio_BF01</td></tr><tr id="gme-vr04-part-74"><td>74</td><td>Coil</td><td></td><td>operand = BF01_RUN</td></tr><tr id="gme-vr04-part-28"><td>28</td><td>Contact</td><td></td><td>operand = Inputs.FEEDBACKMOTOR SC-11</td></tr><tr id="gme-vr04-part-29"><td>29</td><td>Contact</td><td></td><td>operand = Inputs.VR05 Run</td></tr><tr id="gme-vr04-part-30"><td>30</td><td>Le</td><td></td><td>in1 = Data.DP_02; in2 = Coeff.DP_01_SOGLIA_1</td></tr><tr id="gme-vr04-part-31"><td>31</td><td>Contact</td><td></td><td>operand = Forza_Lavaggio</td></tr><tr id="gme-vr04-part-32"><td>32</td><td>O</td><td></td><td></td></tr><tr id="gme-vr04-part-33"><td>33</td><td>Coil</td><td></td><td>operand = Abilita_lavaggio_BF02</td></tr><tr id="gme-vr04-part-78"><td>78</td><td>Coil</td><td></td><td>operand = BF02_RUN</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>27</td><td>Coil</td><td>Abilita_lavaggio_BF01</td><td>((((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND [Data.DP_01 &lt;= Coeff.DP_01_SOGLIA_1]) OR (((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND Forza_Lavaggio))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>74</td><td>Coil</td><td>BF01_RUN</td><td>Coil UID 27.out (블록 동작 확인)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>33</td><td>Coil</td><td>Abilita_lavaggio_BF02</td><td>((((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND [Data.DP_02 &lt;= Coeff.DP_01_SOGLIA_1]) OR (((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND Forza_Lavaggio))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>78</td><td>Coil</td><td>BF02_RUN</td><td>Coil UID 33.out (블록 동작 확인)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr04-wire-47"><td>47</td><td>Powerrail {} ↔ Part 21.in</td></tr><tr id="gme-vr04-wire-48"><td>48</td><td>ORef 34 (ON) ↔ Part 21.operand</td></tr><tr id="gme-vr04-wire-49"><td>49</td><td>Part 21.out ↔ Part 22.in ↔ Part 28.in</td></tr><tr id="gme-vr04-wire-50"><td>50</td><td>ORef 35 (Inputs.FEEDBACKMOTOR SC-10) ↔ Part 22.operand</td></tr><tr id="gme-vr04-wire-51"><td>51</td><td>Part 22.out ↔ Part 23.in</td></tr><tr id="gme-vr04-wire-52"><td>52</td><td>ORef 36 (Inputs.VR04 Run) ↔ Part 23.operand</td></tr><tr id="gme-vr04-wire-53"><td>53</td><td>Part 23.out ↔ Part 24.pre ↔ Part 25.in</td></tr><tr id="gme-vr04-wire-54"><td>54</td><td>ORef 37 (Data.DP_01) ↔ Part 24.in1</td></tr><tr id="gme-vr04-wire-55"><td>55</td><td>ORef 38 (Coeff.DP_01_SOGLIA_1) ↔ Part 24.in2</td></tr><tr id="gme-vr04-wire-56"><td>56</td><td>Part 24.out ↔ Part 26.in1</td></tr><tr id="gme-vr04-wire-57"><td>57</td><td>ORef 39 (Forza_Lavaggio) ↔ Part 25.operand</td></tr><tr id="gme-vr04-wire-58"><td>58</td><td>Part 25.out ↔ Part 26.in2</td></tr><tr id="gme-vr04-wire-59"><td>59</td><td>Part 26.out ↔ Part 27.in</td></tr><tr id="gme-vr04-wire-60"><td>60</td><td>ORef 40 (Abilita_lavaggio_BF01) ↔ Part 27.operand</td></tr><tr id="gme-vr04-wire-72"><td>72</td><td>Part 27.out ↔ Part 74.in</td></tr><tr id="gme-vr04-wire-73"><td>73</td><td>ORef 75 (BF01_RUN) ↔ Part 74.operand</td></tr><tr id="gme-vr04-wire-61"><td>61</td><td>ORef 41 (Inputs.FEEDBACKMOTOR SC-11) ↔ Part 28.operand</td></tr><tr id="gme-vr04-wire-62"><td>62</td><td>Part 28.out ↔ Part 29.in</td></tr><tr id="gme-vr04-wire-63"><td>63</td><td>ORef 42 (Inputs.VR05 Run) ↔ Part 29.operand</td></tr><tr id="gme-vr04-wire-64"><td>64</td><td>Part 29.out ↔ Part 30.pre ↔ Part 31.in</td></tr><tr id="gme-vr04-wire-65"><td>65</td><td>ORef 43 (Data.DP_02) ↔ Part 30.in1</td></tr><tr id="gme-vr04-wire-66"><td>66</td><td>ORef 44 (Coeff.DP_01_SOGLIA_1) ↔ Part 30.in2</td></tr><tr id="gme-vr04-wire-67"><td>67</td><td>Part 30.out ↔ Part 32.in1</td></tr><tr id="gme-vr04-wire-68"><td>68</td><td>ORef 45 (Forza_Lavaggio) ↔ Part 31.operand</td></tr><tr id="gme-vr04-wire-69"><td>69</td><td>Part 31.out ↔ Part 32.in2</td></tr><tr id="gme-vr04-wire-70"><td>70</td><td>Part 32.out ↔ Part 33.in</td></tr><tr id="gme-vr04-wire-71"><td>71</td><td>ORef 46 (Abilita_lavaggio_BF02) ↔ Part 33.operand</td></tr><tr id="gme-vr04-wire-76"><td>76</td><td>Part 33.out ↔ Part 78.in</td></tr><tr id="gme-vr04-wire-77"><td>77</td><td>ORef 79 (BF02_RUN) ↔ Part 78.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 15개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>34</td><td>52</td><td>ON</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>35</td><td>304</td><td>Inputs.FEEDBACKMOTOR SC-10</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>36</td><td>318</td><td>Inputs.VR04 Run</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>6</td><td>Data.DP_01</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>8</td><td>Coeff.DP_01_SOGLIA_1</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>39</td><td>57</td><td>Forza_Lavaggio</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>40</td><td>63</td><td>Abilita_lavaggio_BF01</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>75</td><td>341</td><td>BF01_RUN</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>305</td><td>Inputs.FEEDBACKMOTOR SC-11</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>42</td><td>319</td><td>Inputs.VR05 Run</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>43</td><td>31</td><td>Data.DP_02</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>44</td><td>8</td><td>Coeff.DP_01_SOGLIA_1</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>45</td><td>57</td><td>Forza_Lavaggio</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>46</td><td>65</td><td>Abilita_lavaggio_BF02</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>79</td><td>344</td><td>BF02_RUN</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;feedbackmotor sc-10&quot; &quot;inputs&quot;.&quot;vr04 run&quot; &quot;data&quot;.dp_01 &quot;coeff&quot;.dp_01_soglia_1 #abilita_lavaggio_bf01 &quot;bf01_run&quot; &quot;inputs&quot;.&quot;feedbackmotor sc-11&quot; &quot;inputs&quot;.&quot;vr05 run&quot; &quot;data&quot;.dp_02 &quot;coeff&quot;.dp_01_soglia_1 #abilita_lavaggio_bf02 &quot;bf02_run&quot; #forza_lavaggio #forza_lavaggio</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>